TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.1/1WN/DJA4A.TNNN;GACC CX;040.1/1WN/DJA4A.TNNN;n/a;finoox;247-1BBW.1H0.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANW_.E;2367;A;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/DJA4A.UANN;GACC CX;040.2/2WN/DJA4A.UANN;n/a;finoox;247-2LXU.1H0.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-ANW_.E;3853;A;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/FJA4E.TANN;GACC CX;040.2/2WN/FJA4E.TANN;n/a;finoox;247-2LY3.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENW_.E;4991;E;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA4E.UANN;GACC CX;040.2/2WN/FJA4E.UANN;n/a;finoox;247-2LY3.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENW_.E;4790;E;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/HJA4A.UANN;GACC CX;040.2/2WN/HJA4A.UANN;n/a;finoox;247-2LYE.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-ANW_.E;4678;A;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/HJA4A.TNNN;GACC CX;040.2/2WN/HJA4A.TNNN;n/a;finoox;247-2LYE.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-ANW_.E;4535;A;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/DJA4E.UNNN;GACC CX;040.2/2WN/DJA4E.UNNN;n/a;finoox;247-2LXV.1H0.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENW_.E;3831;E;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/HJA7E.TANN;GACC CX;040.2/2WN/HJA7E.TANN;n/a;finoox;247-2LYD.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENW_.E;4858;E;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/FJA7A.TNNN;GACC CX;040.2/4WN/FJA7A.TNNN;n/a;finoox;247-2M04.1H0.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANW_.E;6760;A;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4WN/FJA7A.UNNN;GACC CX;040.2/4WN/FJA7A.UNNN;n/a;finoox;247-2M04.1H0.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-ANW_.E;6380;A;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4WN/HJA7E.UANN;GACC CX;040.2/4WN/HJA7E.UANN;n/a;finoox;247-2M0B.1H0.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENW_.E;8706;E;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/HJA7E.UNNN;GACC CX;040.2/4WN/HJA7E.UNNN;n/a;finoox;247-2M0B.1H0.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENW_.E;8018;E;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/3WN/HJA7A.TANN;GACC CX;040.2/3WN/HJA7A.TANN;n/a;finoox;247-2LZY.1H0.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-ANW_.E;6364;A;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJA7E.UNNN;GACC CX;040.2/1WN/HJA7E.UNNN;n/a;finoox;247-2LWM.1H0.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-ENW_.E;3039;E;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJE4A.UANN;GACC CX;040.2/2WN/HJE4A.UANN;n/a;finoox;247-2LYG.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-ANW_.E_Epoxy;5302;A;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/DJE4E.UANN;GACC CX;040.2/2WN/DJE4E.UANN;n/a;finoox;247-2LXX.1H0.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENW_.E_Epoxy;4630;E;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/FJE7A.UANN;GACC CX;040.2/2WN/FJE7A.UANN;n/a;finoox;247-2LY8.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANW_.E_Epoxy;4231;A;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1WN/FJE7A.TANN;GACC CX;040.2/1WN/FJE7A.TANN;n/a;finoox;247-2LWG.1H0.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANW_.E_Epoxy;2915;A;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1WN/FJE7A.UNNN;GACC CX;040.2/1WN/FJE7A.UNNN;n/a;finoox;247-2LWG.1H0.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANW_.E_Epoxy;2605;A;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3WN/FJE7E.TNNN;GACC CX;040.2/3WN/FJE7E.TNNN;n/a;finoox;247-2LZV.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENW_.E_Epoxy;6027;E;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/1WN/HJE7E.UNNN;GACC CX;040.2/1WN/HJE7E.UNNN;n/a;finoox;247-2LWP.1H0.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-ENW_.E_Epoxy;3244;E;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJE7A.TNNN;GACC CX;040.2/3WN/FJE7A.TNNN;n/a;finoox;247-2LZU.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-ANW_.E_Epoxy;5605;A;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2WN/HJE7A.TNNN;GACC CX;040.2/2WN/HJE7A.TNNN;n/a;finoox;247-2LYL.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANW_.E_Epoxy;4421;A;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJE7A.UANN;GACC CX;040.2/1WN/HJE7A.UANN;n/a;finoox;247-2LWN.1H0.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANW_.E_Epoxy;3036;A;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/HJE7A.UNNN;GACC CX;040.2/3WN/HJE7A.UNNN;n/a;finoox;247-2M00.1H0.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANW_.E_Epoxy;6045;A;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3WN/FJC7E.TANN;GACC CX;040.2/3WN/FJC7E.TANN;n/a;finoox;247-2LZX.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENW_.E_PC;6755;E;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC7E.UANN;GACC CX;040.2/3WN/FJC7E.UANN;n/a;finoox;247-2LZX.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-ENW_.E_PC;6476;E;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/4WN/FJC7E.TNNN;GACC CX;040.2/4WN/FJC7E.TNNN;n/a;finoox;247-2M09.1H0.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENW_.E_PC;8071;E;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/3WN/HJC7A.TANN;GACC CX;040.2/3WN/HJC7A.TANN;n/a;finoox;247-2M02.1H0.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-ANW_.E_PC;7078;A;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJC7E.UANN;GACC CX;040.2/1WN/FJC7E.UANN;n/a;finoox;247-2LWK.1H0.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENW_.E_PC;3212;E;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2WN/HJC7A.TANN;GACC CX;040.2/2WN/HJC7A.TANN;n/a;finoox;247-2LYN.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-ANW_.E_PC;4936;A;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/1WN/DJC4E.TANN;GACC CX;040.1/1WN/DJC4E.TANN;n/a;finoox;247-1BC7.1H0.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENW_.E_PC;3210;E;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJC4A.UNNN;GACC CX;040.2/2WN/HJC4A.UNNN;n/a;finoox;247-2LYJ.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANW_.E_PC;5263;A;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC4A.UNNN;GACC CX;040.2/2WN/FJC4A.UNNN;n/a;finoox;247-2LY6.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANW_.E_PC;4815;A;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/HJC4E.UNNN;GACC CX;040.2/2WN/HJC4E.UNNN;n/a;finoox;247-2LYK.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENW_.E_PC;5704;E;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/2XN/DFA4A.TNNN;GACC CX;020.1/2XN/DFA4A.TNNN;n/a;finoox;247-1HBM.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-ANX-CC-E80C-417;1734;A;2;1;417;Axial;2,751;2,212;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA4A.TNNN;GACC CX;020.1/3XN/DFA4A.TNNN;n/a;finoox;247-1HHZ.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-ANX-CC-E80C-417;2228;A;3;1;417;Axial;4,213;3,363;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFA4E.UNNN;GACC CX;020.1/2XN/DFA4E.UNNN;n/a;finoox;247-1HBN.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-ANX-CC-E80C-417;1868;E;2;1;417;Axial;2,751;2,212;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/FFA4A.UNNN;GACC CX;020.1/2XN/FFA4A.UNNN;n/a;finoox;247-1HCP.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-ANX-CC-E80C-417;1880;A;2;1;417;Axial;3,438;2,771;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFA4A.UNNN;GACC CX;020.1/3XN/FFA4A.UNNN;n/a;finoox;247-1HK1.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-ANX-CC-E80C-417;2383;A;3;1;417;Axial;4,987;3,992;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/CFA7A.TNNN;GACC CX;020.1/1XN/CFA7A.TNNN;n/a;finoox;247-1HDK.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-ANX-CC-E80C-417;1118;A;1;1;417;Axial;0,788;0,672;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/CFA7A.UNNN;GACC CX;020.1/1XN/CFA7A.UNNN;n/a;finoox;247-1HDK.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-ANX-CC-E80C-417;1118;A;1;1;417;Axial;0,788;0,672;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA7A.TNNN;GACC CX;020.1/1XN/DFA7A.TNNN;n/a;finoox;247-1HEM.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-ANX-CC-E80C-417;1163;A;1;1;417;Axial;0,996;0,843;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFA7E.UNNN;GACC CX;020.1/2XN/DFA7E.UNNN;n/a;finoox;247-1HBG.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-ANX-CC-E80C-417;1868;E;2;1;417;Axial;2,04;1,663;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA7A.UNNN;GACC CX;020.1/1XN/FFA7A.UNNN;n/a;finoox;247-1HFP.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-ANX-CC-E80C-417;1366;A;1;1;417;Axial;1,328;1,111;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/CFE7A.TNNN;GACC CX;020.1/2XN/CFE7A.TNNN;n/a;finoox;247-1HB3.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-ENX-CC-E80C-417;1784;A;2;1;417;Axial;1,579;1,304;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE7A.UNNN;GACC CX;020.1/3XN/CFE7A.UNNN;n/a;finoox;247-1HHF.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-ENX-CC-E80C-417;2264;A;3;1;417;Axial;2,431;1,963;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/DFE7E.TNNN;GACC CX;020.1/3XN/DFE7E.TNNN;n/a;finoox;247-1HJJ.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-ENX-CC-E80C-417;2626;E;3;1;417;Axial;3,089;2,484;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFE7A.TNNN;GACC CX;020.1/3XN/FFE7A.TNNN;n/a;finoox;247-1HKK.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-ENX-CC-E80C-417;2748;A;3;1;417;Axial;4,053;3,258;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFC7E.UNNN;GACC CX;020.1/1XN/FFC7E.UNNN;n/a;finoox;247-1HGL.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-PNX-CC-E80C-417;1766;E;1;1;417;Axial;1,235;1,034;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1XN/DFC7E.TNNN;GACC CX;020.1/1XN/DFC7E.TNNN;n/a;finoox;247-1HFJ.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-PNX-CC-E80C-417;1539;E;1;1;417;Axial;0,926;0,784;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFC7E.TNNN;GACC CX;020.1/2XN/DFC7E.TNNN;n/a;finoox;247-1HCC.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-PNX-CC-E80C-417;2311;E;2;1;417;Axial;1,897;1,547;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFC7E.UNNN;GACC CX;020.1/2XN/DFC7E.UNNN;n/a;finoox;247-1HCC.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-PNX-CC-E80C-417;2311;E;2;1;417;Axial;1,897;1,547;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/FFC7A.TNNN;GACC CX;020.1/2XN/FFC7A.TNNN;n/a;finoox;247-1HDD.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-PNX-CC-E80C-417;2321;A;2;1;417;Axial;2,555;2,069;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFC7E.TNNN;GACC CX;020.1/2XN/FFC7E.TNNN;n/a;finoox;247-1HDE.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-PNX-CC-E80C-417;2485;E;2;1;417;Axial;2,555;2,069;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFC4E.UNNN;GACC CX;020.1/1XN/CFC4E.UNNN;n/a;finoox;247-1HE4.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-PNX-CC-E80C-417;1496;E;1;1;417;Axial;0,971;0,82;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2XN/DFC4A.UNNN;GACC CX;020.1/2XN/DFC4A.UNNN;n/a;finoox;247-1HBZ.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-PNX-CC-E80C-417;2177;A;2;1;417;Axial;2,448;1,969;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFC4A.UNNN;GACC CX;020.1/3XN/DFC4A.UNNN;n/a;finoox;247-1HJB.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-PNX-CC-E80C-417;2866;A;3;1;417;Axial;3,75;2,993;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFC4E.UNNN;GACC CX;020.1/2XN/DFC4E.UNNN;n/a;finoox;247-1HC0.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-PNX-CC-E80C-417;2311;E;2;1;417;Axial;2,448;1,969;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFC4A.UNNN;GACC CX;020.1/1XN/FFC4A.UNNN;n/a;finoox;247-1HG7.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-PNX-CC-E80C-417;1624;A;1;1;417;Axial;1,477;1,225;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/1XN/FFC4E.TNNN;GACC CX;020.1/1XN/FFC4E.TNNN;n/a;finoox;247-1HG8.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-PNX-CC-E80C-417;1766;E;1;1;417;Axial;1,477;1,225;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFC4E.TNNN;GACC CX;020.1/2XN/FFC4E.TNNN;n/a;finoox;247-1HD2.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-PNX-CC-E80C-417;2485;E;2;1;417;Axial;3,06;2,466;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/1XN/CHA4A.UNNN;GACC CX;031.1/1XN/CHA4A.UNNN;n/a;finoox;247-1B9S.1GX.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-ANX_.E;1217;A;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHA4A.TANN;GACC CX;031.1/2XN/CHA4A.TANN;n/a;finoox;247-1BCY.1GX.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANX_.E;2545;A;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/DHA4E.UANN;GACC CX;031.1/2XN/DHA4E.UANN;n/a;finoox;247-1BDD.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENX_.E;2724;E;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/3XN/DHA4A.TANN;GACC CX;031.2/3XN/DHA4A.TANN;n/a;finoox;247-2LYR.1GX.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANX_.E;3954;A;3;1;1731;Axial;8,469;6,755;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/3XN/FHA7E.TANN;GACC CX;031.1/3XN/FHA7E.TANN;n/a;finoox;247-1BH7.1GX.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-ENX_.E;4256;E;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHA7A.TANN;GACC CX;031.1/1XN/HHA7A.TANN;n/a;finoox;247-1BBJ.1GX.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANX_.E;1999;A;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHA7A.TNNN;GACC CX;031.2/3XN/HHA7A.TNNN;n/a;finoox;247-2LZ9.1GX.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANX_.E;3945;A;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHA7A.UANN;GACC CX;031.2/2XN/HHA7A.UANN;n/a;finoox;247-2LXH.1GX.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANX_.E;2671;A;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHA7A.UANN;GACC CX;031.2/2XN/FHA7A.UANN;n/a;finoox;247-2LWT.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-ANX_.E;2366;A;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA7A.UNNN;GACC CX;031.2/2XN/FHA7A.UNNN;n/a;finoox;247-2LWT.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-ANX_.E;2064;A;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/CHE4E.UANN;GACC CX;031.1/1XN/CHE4E.UANN;n/a;finoox;247-1B9V.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENX_.E_Epoxy;1741;E;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHE4A.TNNN;GACC CX;031.1/1XN/DHE4A.TNNN;n/a;finoox;247-1BA8.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-ANX_.E_Epoxy;1774;A;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4A.TNNN;GACC CX;031.1/2XN/DHE4A.TNNN;n/a;finoox;247-1BDE.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-ANX_.E_Epoxy;2728;A;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHE4E.TANN;GACC CX;031.1/1XN/DHE4E.TANN;n/a;finoox;247-1BA9.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-ENX_.E_Epoxy;2125;E;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHE4E.UANN;GACC CX;031.1/1XN/DHE4E.UANN;n/a;finoox;247-1BA9.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENX_.E_Epoxy;1986;E;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE4E.UANN;GACC CX;031.1/1XN/FHE4E.UANN;n/a;finoox;247-1BAZ.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-ENX_.E_Epoxy;2159;E;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHE4E.UNNN;GACC CX;031.1/1XN/FHE4E.UNNN;n/a;finoox;247-1BAZ.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENX_.E_Epoxy;2008;E;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/DHE7A.TNNN;GACC CX;031.1/1XN/DHE7A.TNNN;n/a;finoox;247-1BAQ.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-ANX_.E_Epoxy;1541;A;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE7A.TANN;GACC CX;031.1/2XN/DHE7A.TANN;n/a;finoox;247-1BDW.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-ANX_.E_Epoxy;2657;A;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE7A.UANN;GACC CX;031.1/1XN/FHE7A.UANN;n/a;finoox;247-1BBE.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANX_.E_Epoxy;1788;A;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHE7E.UANN;GACC CX;031.1/1XN/FHE7E.UANN;n/a;finoox;247-1BBF.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-ENX_.E_Epoxy;2025;E;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHE7E.TANN;GACC CX;031.1/3XN/FHE7E.TANN;n/a;finoox;247-1BHF.1GX.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-ENX_.E_Epoxy;4534;E;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHE7A.UNNN;GACC CX;031.1/1XN/HHE7A.UNNN;n/a;finoox;247-1BBS.1GX.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-ANX_.E_Epoxy;1859;A;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2XN/FHE7E.UANN;GACC CX;031.2/2XN/FHE7E.UANN;n/a;finoox;247-2LXB.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-ENX_.E_Epoxy;2830;E;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3XN/HHE7A.TNNN;GACC CX;031.2/3XN/HHE7A.TNNN;n/a;finoox;247-2LZD.1GX.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANX_.E_Epoxy;4261;A;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHE7E.UNNN;GACC CX;031.2/3XN/HHE7E.UNNN;n/a;finoox;247-2LZF.1GX.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-ENX_.E_Epoxy;4276;E;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1XN/DHC7E.TNNN;GACC CX;031.1/1XN/DHC7E.TNNN;n/a;finoox;247-1BAT.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-ENX_.E_PC;1802;E;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/HHC7A.UANN;GACC CX;031.1/1XN/HHC7A.UANN;n/a;finoox;247-1BBU.1GX.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-ANX_.E_PC;2086;A;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHC7A.TNNN;GACC CX;031.1/1XN/HHC7A.TNNN;n/a;finoox;247-1BBU.1GX.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANX_.E_PC;2074;A;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHC7E.TNNN;GACC CX;031.1/1XN/HHC7E.TNNN;n/a;finoox;247-1BBV.1GX.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENX_.E_PC;2312;E;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHC7E.UNNN;GACC CX;031.1/1XN/HHC7E.UNNN;n/a;finoox;247-1BBV.1GX.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENX_.E_PC;2173;E;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHC7A.UANN;GACC CX;031.2/3XN/HHC7A.UANN;n/a;finoox;247-2LZH.1GX.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANX_.E_PC;4598;A;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHC7E.TNNN;GACC CX;031.2/2XN/FHC7E.TNNN;n/a;finoox;247-2LXF.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENX_.E_PC;2830;E;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHC7E.UNNN;GACC CX;031.2/2XN/HHC7E.UNNN;n/a;finoox;247-2LXT.1GX.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENX_.E_PC;2969;E;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHC7E.TANN;GACC CX;031.2/3XN/HHC7E.TANN;n/a;finoox;247-2LZK.1GX.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENX_.E_PC;5158;E;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHC7E.UANN;GACC CX;031.2/3XN/HHC7E.UANN;n/a;finoox;247-2LZK.1GX.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENX_.E_PC;4886;E;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/2XN/CHC4E.TANN;GACC CX;031.1/2XN/CHC4E.TANN;n/a;finoox;247-1BD9.1GX.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-ENX_.E_PC;3199;E;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/DHC4A.UANN;GACC CX;031.1/2XN/DHC4A.UANN;n/a;finoox;247-1BDU.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANX_.E_PC;2985;A;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHC4E.TANN;GACC CX;031.1/1XN/DHC4E.TANN;n/a;finoox;247-1BAP.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-ENX_.E_PC;2225;E;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC4E.UNNN;GACC CX;031.1/1XN/FHC4E.UNNN;n/a;finoox;247-1BBD.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENX_.E_PC;2115;E;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHC4A.TANN;GACC CX;031.1/1XN/FHC4A.TANN;n/a;finoox;247-1BBC.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-ANX_.E_PC;2405;A;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC4A.TANN;GACC CX;031.2/2XN/FHC4A.TANN;n/a;finoox;247-2LX5.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANX_.E_PC;3720;A;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC4A.TNNN;GACC CX;031.2/2XN/FHC4A.TNNN;n/a;finoox;247-2LX5.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANX_.E_PC;3418;A;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC4E.UANN;GACC CX;031.2/2XN/FHC4E.UANN;n/a;finoox;247-2LX7.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-ENX_.E_PC;3519;E;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/11N/CFA4A.UNNN;GACC CX;020.1/11N/CFA4A.UNNN;n/a;finoox;247-1HDR.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-AN1-CC-E80C-2105;1024;A;1;1;2105;Axial;1,047;0,887;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/CFA4E.TNNN;GACC CX;020.1/21N/CFA4E.TNNN;n/a;finoox;247-1HAL.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-AN1-CC-E80C-2105;1815;E;2;1;2105;Axial;2,15;1,745;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFA4E.UNNN;GACC CX;020.1/21N/DFA4E.UNNN;n/a;finoox;247-1HBN.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-AN1-CC-E80C-2105;1729;E;2;1;2105;Axial;2,624;2,116;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/DFA7A.UNNN;GACC CX;020.1/21N/DFA7A.UNNN;n/a;finoox;247-1HBF.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-AN1-CC-E80C-2105;1595;A;2;1;2105;Axial;1,944;1,589;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/FFA7A.TNNN;GACC CX;020.1/11N/FFA7A.TNNN;n/a;finoox;247-1HFP.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-AN1-CC-E80C-2105;1382;A;1;1;2105;Axial;1,263;1,061;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFE4A.UNNN;GACC CX;020.1/11N/CFE4A.UNNN;n/a;finoox;247-1HDX.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-EN1-CC-E80C-2105;1109;A;1;1;2105;Axial;1,02;0,865;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
