TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/31N/DFE4A.TNNN;GACC CX;020.1/31N/DFE4A.TNNN;n/a;finoox;247-1HJ5.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-EN1-CC-E80C-2105;2523;A;3;1;2105;Axial;3,945;3,147;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11N/DFE4E.UNNN;GACC CX;020.1/11N/DFE4E.UNNN;n/a;finoox;247-1HF0.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-EN1-CC-E80C-2105;1298;E;1;1;2105;Axial;1,243;1,044;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/DFE4E.UNNN;GACC CX;020.1/21N/DFE4E.UNNN;n/a;finoox;247-1HBU.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-EN1-CC-E80C-2105;1909;E;2;1;2105;Axial;2,562;2,067;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/FFE4A.TNNN;GACC CX;020.1/31N/FFE4A.TNNN;n/a;finoox;247-1HK7.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-EN1-CC-E80C-2105;2799;A;3;1;2105;Axial;4,717;3,783;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/CFE7E.TNNN;GACC CX;020.1/11N/CFE7E.TNNN;n/a;finoox;247-1HEA.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-EN1-CC-E80C-2105;1341;E;1;1;2105;Axial;0,742;0,636;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/CFC7A.UNNN;GACC CX;020.1/11N/CFC7A.UNNN;n/a;finoox;247-1HEF.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-PN1-CC-E80C-2105;1284;A;1;1;2105;Axial;0,703;0,602;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFC7A.TNNN;GACC CX;020.1/11N/DFC7A.TNNN;n/a;finoox;247-1HFH.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-PN1-CC-E80C-2105;1439;A;1;1;2105;Axial;0,885;0,752;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFC7A.UNNN;GACC CX;020.1/21N/DFC7A.UNNN;n/a;finoox;247-1HCB.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-PN1-CC-E80C-2105;2038;A;2;1;2105;Axial;1,808;1,478;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFC7E.UNNN;GACC CX;020.1/21N/DFC7E.UNNN;n/a;finoox;247-1HCC.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-PN1-CC-E80C-2105;2172;E;2;1;2105;Axial;1,808;1,478;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFC7E.UNNN;GACC CX;020.1/31N/DFC7E.UNNN;n/a;finoox;247-1HJQ.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-PN1-CC-E80C-2105;2828;E;3;1;2105;Axial;2,79;2,247;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11N/FFC7A.TNNN;GACC CX;020.1/11N/FFC7A.TNNN;n/a;finoox;247-1HGK.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-PN1-CC-E80C-2105;1642;A;1;1;2105;Axial;1,175;0,987;4,89;696;2820;5;VT03088U;0,06;0,53;D;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFC7E.UNNN;GACC CX;020.1/31N/FFC7E.UNNN;n/a;finoox;247-1HKS.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-PN1-CC-E80C-2105;3021;E;3;1;2105;Axial;3,652;2,941;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFC4A.UNNN;GACC CX;020.1/11N/CFC4A.UNNN;n/a;finoox;247-1HE3.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-PN1-CC-E80C-2105;1284;A;1;1;2105;Axial;0,932;0,789;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/31N/DFC4E.UNNN;GACC CX;020.1/31N/DFC4E.UNNN;n/a;finoox;247-1HJC.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-PN1-CC-E80C-2105;2828;E;3;1;2105;Axial;3,588;2,866;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11N/FFC4A.TNNN;GACC CX;020.1/11N/FFC4A.TNNN;n/a;finoox;247-1HG7.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-PN1-CC-E80C-2105;1642;A;1;1;2105;Axial;1,408;1,172;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21N/FFC4A.UNNN;GACC CX;020.1/21N/FFC4A.UNNN;n/a;finoox;247-1HD1.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-PN1-CC-E80C-2105;2183;A;2;1;2105;Axial;2,91;2,351;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21N/FFC4E.TNNN;GACC CX;020.1/21N/FFC4E.TNNN;n/a;finoox;247-1HD2.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-PN1-CC-E80C-2105;2518;E;2;1;2105;Axial;2,91;2,351;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4JN/HNE7A.UANN;GACC CX;050.2/4JN/HNE7A.UANN;n/a;finoox;247-1B9K.0J3.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANJ_.E_Epoxy;14936;A;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNE7E.UNNN;GACC CX;050.2/4JN/HNE7E.UNNN;n/a;finoox;247-1B9M.0J3.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENJ_.E_Epoxy;15173;E;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/3JN/HNE7E.TNNN;GACC CX;050.3/3JN/HNE7E.TNNN;n/a;finoox;247-2LWB.0J3.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENJ_.E_Epoxy;12239;E;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNE7E.UANN;GACC CX;050.3/2JN/HNE7E.UANN;n/a;finoox;247-2LVZ.0J3.3VY.RUAJ-C26.00.0800.100;GACC CX 050.3H/27-ENJ_.E_Epoxy;8353;E;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNE7E.TNNN;GACC CX;050.3/2JN/HNE7E.TNNN;n/a;finoox;247-2LVZ.0J3.3VY.RUAJ-C26.01.0800.000;GACC CX 050.3H/27-ENJ_.E_Epoxy;8180;E;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNE7A.TNNN;GACC CX;050.3/2JN/HNE7A.TNNN;n/a;finoox;247-2LVY.0J3.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANJ_.E_Epoxy;7549;A;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/FNE7E.UNNN;GACC CX;050.3/2JN/FNE7E.UNNN;n/a;finoox;247-2LVT.0J3.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENJ_.E_Epoxy;6945;E;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNE7A.UANN;GACC CX;050.3/2JN/FNE7A.UANN;n/a;finoox;247-2LVS.0J3.428.RQQU-C26.00.0000.100;GACC CX 050.3F/27-ANJ_.E_Epoxy;6720;A;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNE7A.UNNN;GACC CX;050.3/2JN/FNE7A.UNNN;n/a;finoox;247-2LVS.0J3.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANJ_.E_Epoxy;6316;A;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/4JN/HNC7A.TANN;GACC CX;050.2/4JN/HNC7A.TANN;n/a;finoox;247-1B9P.0J3.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANJ_.E_PC;15970;A;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2JN/HNC7E.TANN;GACC CX;050.3/2JN/HNC7E.TANN;n/a;finoox;247-2LW1.0J3.3VY.RUAJ-C26.01.0800.100;GACC CX 050.3H/27-ENJ_.E_PC;8871;E;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNC7E.UANN;GACC CX;050.3/2JN/HNC7E.UANN;n/a;finoox;247-2LW1.0J3.3VY.RUAJ-C26.00.0800.100;GACC CX 050.3H/27-ENJ_.E_PC;8640;E;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNC7E.TNNN;GACC CX;050.3/2JN/HNC7E.TNNN;n/a;finoox;247-2LW1.0J3.3VY.RUAJ-C26.01.0800.000;GACC CX 050.3H/27-ENJ_.E_PC;8467;E;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNC7A.UANN;GACC CX;050.3/2JN/HNC7A.UANN;n/a;finoox;247-2LW0.0J3.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANJ_.E_PC;8011;A;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2JN/FNC7E.UANN;GACC CX;050.3/2JN/FNC7E.UANN;n/a;finoox;247-2LVV.0J3.428.RQQU-C26.00.0800.100;GACC CX 050.3F/27-ENJ_.E_PC;7564;E;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNC7E.UNNN;GACC CX;050.3/2JN/FNC7E.UNNN;n/a;finoox;247-2LVV.0J3.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENJ_.E_PC;7160;E;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 031.1/2WN/CHA4A.TNNN;GACC CX;031.1/2WN/CHA4A.TNNN;n/a;finoox;247-1BCY.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANW_.E;2243;A;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHA4E.UNNN;GACC CX;031.1/1WN/CHA4E.UNNN;n/a;finoox;247-1B9T.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-ENW_.E;1419;E;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHA4E.UANN;GACC CX;031.1/2WN/CHA4E.UANN;n/a;finoox;247-1BCZ.1GW.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-ENW_.E;2555;E;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHA4E.UNNN;GACC CX;031.1/2WN/CHA4E.UNNN;n/a;finoox;247-1BCZ.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENW_.E;2253;E;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHA4A.UNNN;GACC CX;031.1/1WN/DHA4A.UNNN;n/a;finoox;247-1BA6.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANW_.E;1437;A;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA4A.TANN;GACC CX;031.1/2WN/DHA4A.TANN;n/a;finoox;247-1BDC.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANW_.E;2717;A;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA4A.UANN;GACC CX;031.1/2WN/DHA4A.UANN;n/a;finoox;247-1BDC.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANW_.E;2516;A;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA4E.UNNN;GACC CX;031.1/1WN/FHA4E.UNNN;n/a;finoox;247-1BAX.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENW_.E;1800;E;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4A.TNNN;GACC CX;031.2/2WN/FHA4A.TNNN;n/a;finoox;247-2LWX.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANW_.E;2653;A;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHA4E.UANN;GACC CX;031.2/3WN/DHA4E.UANN;n/a;finoox;247-2LYT.1GW.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-ENW_.E;3913;E;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/2WN/DHA7A.UANN;GACC CX;031.1/2WN/DHA7A.UANN;n/a;finoox;247-1BDA.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANW_.E;2268;A;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHA7E.UANN;GACC CX;031.1/1WN/DHA7E.UANN;n/a;finoox;247-1BA5.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-ENW_.E;1635;E;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA7A.TANN;GACC CX;031.1/1WN/FHA7A.TANN;n/a;finoox;247-1BAU.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-ANW_.E;1786;A;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA7A.UANN;GACC CX;031.1/1WN/FHA7A.UANN;n/a;finoox;247-1BAU.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANW_.E;1647;A;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHA7A.TNNN;GACC CX;031.1/3WN/FHA7A.TNNN;n/a;finoox;247-1BH6.1GW.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANW_.E;3516;A;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHA7E.TANN;GACC CX;031.1/1WN/HHA7E.TANN;n/a;finoox;247-1BBK.1GW.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-ENW_.E;2239;E;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHA7E.UANN;GACC CX;031.1/1WN/HHA7E.UANN;n/a;finoox;247-1BBK.1GW.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENW_.E;2100;E;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHA7E.TNNN;GACC CX;031.2/3WN/HHA7E.TNNN;n/a;finoox;247-2LZB.1GW.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENW_.E;4233;E;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHA7A.TNNN;GACC CX;031.2/3WN/HHA7A.TNNN;n/a;finoox;247-2LZ9.1GW.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANW_.E;3945;A;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHE4A.UNNN;GACC CX;031.1/1WN/CHE4A.UNNN;n/a;finoox;247-1B9U.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-ANW_.E_Epoxy;1390;A;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHE4E.TANN;GACC CX;031.1/1WN/CHE4E.TANN;n/a;finoox;247-1B9V.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENW_.E_Epoxy;1880;E;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.2/2WN/FHE4E.UNNN;GACC CX;031.2/2WN/FHE4E.UNNN;n/a;finoox;247-2LX3.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-ENW_.E_Epoxy;3050;E;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/2WN/DHE7A.TANN;GACC CX;031.1/2WN/DHE7A.TANN;n/a;finoox;247-1BDW.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-ANW_.E_Epoxy;2657;A;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE7E.TANN;GACC CX;031.1/1WN/DHE7E.TANN;n/a;finoox;247-1BAR.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-ENW_.E_Epoxy;1894;E;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE7E.UANN;GACC CX;031.1/1WN/DHE7E.UANN;n/a;finoox;247-1BAR.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-ENW_.E_Epoxy;1755;E;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE7E.TANN;GACC CX;031.1/2WN/DHE7E.TANN;n/a;finoox;247-1BDX.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENW_.E_Epoxy;2867;E;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE7E.TNNN;GACC CX;031.1/2WN/DHE7E.TNNN;n/a;finoox;247-1BDX.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENW_.E_Epoxy;2565;E;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE7A.UNNN;GACC CX;031.1/1WN/FHE7A.UNNN;n/a;finoox;247-1BBE.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANW_.E_Epoxy;1637;A;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/HHE7A.UNNN;GACC CX;031.1/1WN/HHE7A.UNNN;n/a;finoox;247-1BBS.1GW.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-ANW_.E_Epoxy;1859;A;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHE7E.UNNN;GACC CX;031.2/3WN/HHE7E.UNNN;n/a;finoox;247-2LZF.1GW.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-ENW_.E_Epoxy;4276;E;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHE7A.UANN;GACC CX;031.2/3WN/HHE7A.UANN;n/a;finoox;247-2LZD.1GW.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANW_.E_Epoxy;4442;A;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHE7E.TANN;GACC CX;031.2/2WN/HHE7E.TANN;n/a;finoox;247-2LXP.1GW.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-ENW_.E_Epoxy;3362;E;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHE7E.UANN;GACC CX;031.2/2WN/HHE7E.UANN;n/a;finoox;247-2LXP.1GW.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENW_.E_Epoxy;3161;E;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHE7E.UNNN;GACC CX;031.2/2WN/HHE7E.UNNN;n/a;finoox;247-2LXP.1GW.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENW_.E_Epoxy;2859;E;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1WN/DHC7A.TANN;GACC CX;031.1/1WN/DHC7A.TANN;n/a;finoox;247-1BAS.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANW_.E_PC;1753;A;1;1;1730;Axial;1,835;1,499;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHC7E.UNNN;GACC CX;031.1/3WN/FHC7E.UNNN;n/a;finoox;247-1BHH.1GW.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-ENW_.E_PC;3949;E;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHC7E.TNNN;GACC CX;031.1/1WN/HHC7E.TNNN;n/a;finoox;247-1BBV.1GW.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENW_.E_PC;2312;E;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHC7E.UNNN;GACC CX;031.1/1WN/HHC7E.UNNN;n/a;finoox;247-1BBV.1GW.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENW_.E_PC;2173;E;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHC7E.UANN;GACC CX;031.2/3WN/HHC7E.UANN;n/a;finoox;247-2LZK.1GW.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENW_.E_PC;4886;E;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7A.UNNN;GACC CX;031.2/3WN/HHC7A.UNNN;n/a;finoox;247-2LZH.1GW.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANW_.E_PC;4145;A;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/2WN/CHC4A.UNNN;GACC CX;031.1/2WN/CHC4A.UNNN;n/a;finoox;247-1BD8.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANW_.E_PC;2486;A;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHC4A.TANN;GACC CX;031.1/2WN/DHC4A.TANN;n/a;finoox;247-1BDU.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANW_.E_PC;3186;A;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC4A.TNNN;GACC CX;031.1/2WN/DHC4A.TNNN;n/a;finoox;247-1BDU.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-ANW_.E_PC;2884;A;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC4E.UNNN;GACC CX;031.1/1WN/FHC4E.UNNN;n/a;finoox;247-1BBD.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENW_.E_PC;2115;E;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHC4E.UANN;GACC CX;031.2/3WN/DHC4E.UANN;n/a;finoox;247-2LZ1.1GW.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-ENW_.E_PC;4553;E;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/11M/DJA4E.TNNN;GACC CX;040.1/11M/DJA4E.TNNN;n/a;finoox;247-1BBX.1U2.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EL1_.E;2856;E;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/DJA4A.TNNN;GACC CX;040.1/21M/DJA4A.TNNN;n/a;finoox;247-1BF2.1U2.3V7.S5PT-C26.01.0000.000;GACC CX 040.1D/24-AL1_.E;4176;A;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJA4E.TNNN;GACC CX;040.1/21M/HJA4E.TNNN;n/a;finoox;247-1BG7.1U2.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.1H/24-EL1_.E;5443;E;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/FJA4A.TANN;GACC CX;040.1/21M/FJA4A.TANN;n/a;finoox;247-1BFG.1U2.3VA.S5PT-C26.01.0000.100;GACC CX 040.1F/24-AL1_.E;5070;A;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/HJA4A.UANN;GACC CX;040.1/21M/HJA4A.UANN;n/a;finoox;247-1BG6.1U2.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.1H/24-AL1_.E;5139;A;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/41M/HJA7A.TANN;GACC CX;040.1/41M/HJA7A.TANN;n/a;finoox;247-1BKA.1U2.3VM.SGQ6-C26.01.0000.100;GACC CX 040.1H/47-AL1_.E;9471;A;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJA7E.UNNN;GACC CX;040.1/31M/FJA7E.UNNN;n/a;finoox;247-1BHX.1U2.3VB.S5PY-C26.00.0800.000;GACC CX 040.1F/37-EL1_.E;6011;E;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/FJA7E.UNNN;GACC CX;040.1/11M/FJA7E.UNNN;n/a;finoox;247-1BC9.1U2.42A.00NN-C26.00.0800.000;GACC CX 040.1F/17-EL1_.E;2966;E;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/21M/HJA7A.TANN;GACC CX;040.1/21M/HJA7A.TANN;n/a;finoox;247-1BG4.1U2.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.1H/27-AL1_.E;4883;A;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJA7A.TANN;GACC CX;040.1/31M/FJA7A.TANN;n/a;finoox;247-1BHW.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/37-AL1_.E;6403;A;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJA7E.UNNN;GACC CX;040.1/11M/HJA7E.UNNN;n/a;finoox;247-1BCM.1U2.3VG.SGPU-C26.00.0800.000;GACC CX 040.1H/17-EL1_.E;3268;E;1;1;2110;Axial;5,148;4,178;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/HJA7E.TANN;GACC CX;040.1/21M/HJA7E.TANN;n/a;finoox;247-1BG5.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/27-EL1_.E;5323;E;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/41M/FJA7A.TANN;GACC CX;040.1/41M/FJA7A.TANN;n/a;finoox;247-1BJY.1U2.3VC.SGQ6-C26.01.0000.100;GACC CX 040.1F/47-AL1_.E;8404;A;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJA7A.TNNN;GACC CX;040.1/41M/FJA7A.TNNN;n/a;finoox;247-1BJY.1U2.3VC.SGQ6-C26.01.0000.000;GACC CX 040.1F/47-AL1_.E;7716;A;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/21M/FJA7A.UNNN;GACC CX;040.1/21M/FJA7A.UNNN;n/a;finoox;247-1BFE.1U2.3VA.S5PT-C26.00.0000.000;GACC CX 040.1F/27-AL1_.E;4041;A;2;1;2110;Axial;8,782;7,047;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.1/41M/FJA7E.UNNN;GACC CX;040.1/41M/FJA7E.UNNN;n/a;finoox;247-1BJZ.1U2.3VC.SGQ6-C26.00.0800.000;GACC CX 040.1F/47-EL1_.E;7782;E;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/21M/FJE4E.UNNN;GACC CX;040.1/21M/FJE4E.UNNN;n/a;finoox;247-1BFK.1U2.3VA.S5PT-C26.00.0800.000;GACC CX 040.1F/24-EL1_.E_Epoxy;5408;E;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/DJE4E.UNNN;GACC CX;040.1/21M/DJE4E.UNNN;n/a;finoox;247-1BF5.1U2.3V7.S5PT-C26.00.0800.000;GACC CX 040.1D/24-EL1_.E_Epoxy;4745;E;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/DJE4A.TNNN;GACC CX;040.1/21M/DJE4A.TNNN;n/a;finoox;247-1BF4.1U2.3V7.S5PT-C26.01.0000.000;GACC CX 040.1D/24-AL1_.E_Epoxy;4631;A;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJE4A.UANN;GACC CX;040.1/21M/HJE4A.UANN;n/a;finoox;247-1BG8.1U2.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.1H/24-AL1_.E_Epoxy;5760;A;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/FJE7E.UANN;GACC CX;040.1/31M/FJE7E.UANN;n/a;finoox;247-1BJH.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/37-EL1_.E_Epoxy;6952;E;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJE7A.TANN;GACC CX;040.1/11M/HJE7A.TANN;n/a;finoox;247-1BCU.1U2.3VG.SGPU-C26.01.0000.100;GACC CX 040.1H/17-AL1_.E_Epoxy;3408;A;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/11M/HJE7A.UNNN;GACC CX;040.1/11M/HJE7A.UNNN;n/a;finoox;247-1BCU.1U2.3VG.SGPU-C26.00.0000.000;GACC CX 040.1H/17-AL1_.E_Epoxy;3094;A;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/HJE7A.UANN;GACC CX;040.1/21M/HJE7A.UANN;n/a;finoox;247-1BGQ.1U2.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.1H/27-AL1_.E_Epoxy;5021;A;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJE7E.TANN;GACC CX;040.1/31M/HJE7E.TANN;n/a;finoox;247-1BJV.1U2.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.1H/37-EL1_.E_Epoxy;8036;E;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJE7E.TNNN;GACC CX;040.1/21M/FJE7E.TNNN;n/a;finoox;247-1BG1.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/27-EL1_.E_Epoxy;4937;E;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/21M/FJE7E.UNNN;GACC CX;040.1/21M/FJE7E.UNNN;n/a;finoox;247-1BG1.1U2.3VA.S5PT-C26.00.0800.000;GACC CX 040.1F/27-EL1_.E_Epoxy;4730;E;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/11M/HJE7E.UANN;GACC CX;040.1/11M/HJE7E.UANN;n/a;finoox;247-1BCV.1U2.3VG.SGPU-C26.00.0800.100;GACC CX 040.1H/17-EL1_.E_Epoxy;3646;E;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/11M/FJC7E.TNNN;GACC CX;040.1/11M/FJC7E.TNNN;n/a;finoox;247-1BCK.1U2.42A.00NN-C26.01.0800.000;GACC CX 040.1F/17-EL1_.E_PC;3410;E;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/21M/HJC7E.TANN;GACC CX;040.1/21M/HJC7E.TANN;n/a;finoox;247-1BGT.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/27-EL1_.E_PC;5839;E;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJC7E.UNNN;GACC CX;040.1/21M/HJC7E.UNNN;n/a;finoox;247-1BGT.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/27-EL1_.E_PC;5288;E;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11M/FJC7A.TNNN;GACC CX;040.1/11M/FJC7A.TNNN;n/a;finoox;247-1BCJ.1U2.42A.00NN-C26.01.0000.000;GACC CX 040.1F/17-AL1_.E_PC;3077;A;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
