TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.1/31M/HJC7E.UANN;GACC CX;040.1/31M/HJC7E.UANN;n/a;finoox;247-1BJX.1U2.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.1H/37-EL1_.E_PC;7977;E;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11M/HJC7E.TNNN;GACC CX;040.1/11M/HJC7E.TNNN;n/a;finoox;247-1BCX.1U2.3VG.SGPU-C26.01.0800.000;GACC CX 040.1H/17-EL1_.E_PC;3720;E;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/31M/FJC4E.UNNN;GACC CX;040.1/31M/FJC4E.UNNN;n/a;finoox;247-1BJF.1U2.3VB.S5PY-C26.00.0800.000;GACC CX 040.1F/34-EL1_.E_PC;7560;E;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/11M/DJC4E.TNNN;GACC CX;040.1/11M/DJC4E.TNNN;n/a;finoox;247-1BC7.1U2.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EL1_.E_PC;3271;E;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJC4A.UANN;GACC CX;040.1/11M/DJC4A.UANN;n/a;finoox;247-1BC6.1U2.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AL1_.E_PC;3048;A;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJC4A.TNNN;GACC CX;040.1/21M/HJC4A.TNNN;n/a;finoox;247-1BGN.1U2.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.1H/24-AL1_.E_PC;5930;A;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.1/21M/HJC4E.TANN;GACC CX;040.1/21M/HJC4E.TANN;n/a;finoox;247-1BGP.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/24-EL1_.E_PC;6717;E;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJA4A.UANN;GACC CX;040.2/21N/HJA4A.UANN;n/a;finoox;247-2LYE.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-AN1_.E;5139;A;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJA4A.TNNN;GACC CX;040.2/21N/HJA4A.TNNN;n/a;finoox;247-2LYE.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-AN1_.E;5002;A;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJA4A.UANN;GACC CX;040.2/21N/DJA4A.UANN;n/a;finoox;247-2LXU.1U1.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-AN1_.E;4313;A;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/31N/FJA4E.UANN;GACC CX;040.2/31N/FJA4E.UANN;n/a;finoox;247-2LZP.1U1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-EN1_.E;7031;E;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJA4E.TNNN;GACC CX;040.2/31N/FJA4E.TNNN;n/a;finoox;247-2LZP.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-EN1_.E;6814;E;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/11N/FJA7A.TANN;GACC CX;040.2/11N/FJA7A.TANN;n/a;finoox;247-2LWE.1U1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-AN1_.E;2944;A;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/11N/HJA7E.TNNN;GACC CX;040.2/11N/HJA7E.TNNN;n/a;finoox;247-2LWM.1U1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-EN1_.E;3410;E;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/HJA7E.UNNN;GACC CX;040.2/11N/HJA7E.UNNN;n/a;finoox;247-2LWM.1U1.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-EN1_.E;3268;E;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/21N/FJA7E.TNNN;GACC CX;040.2/21N/FJA7E.TNNN;n/a;finoox;247-2LY1.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-EN1_.E;4635;E;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/41N/FJA7E.TANN;GACC CX;040.2/41N/FJA7E.TANN;n/a;finoox;247-2M05.1U1.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-EN1_.E;8888;E;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/21N/HJA7E.UNNN;GACC CX;040.2/21N/HJA7E.UNNN;n/a;finoox;247-2LYD.1U1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-EN1_.E;4772;E;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/HJA7A.UANN;GACC CX;040.2/21N/HJA7A.UANN;n/a;finoox;247-2LYC.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-AN1_.E;4676;A;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJE4A.TNNN;GACC CX;040.2/21N/FJE4A.TNNN;n/a;finoox;247-2LY4.1U1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-AN1_.E_Epoxy;5232;A;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJE4E.TANN;GACC CX;040.2/21N/DJE4E.TANN;n/a;finoox;247-2LXX.1U1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-EN1_.E_Epoxy;5296;E;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/21N/HJE4E.UNNN;GACC CX;040.2/21N/HJE4E.UNNN;n/a;finoox;247-2LYH.1U1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-EN1_.E_Epoxy;5856;E;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/FJE4E.UANN;GACC CX;040.2/21N/FJE4E.UANN;n/a;finoox;247-2LY5.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-EN1_.E_Epoxy;5752;E;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/31N/FJE4A.UNNN;GACC CX;040.2/31N/FJE4A.UNNN;n/a;finoox;247-2LZQ.1U1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-AN1_.E_Epoxy;6790;A;3;1;2109;Axial;17,196;13,647;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/HJE4A.UANN;GACC CX;040.2/21N/HJE4A.UANN;n/a;finoox;247-2LYG.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-AN1_.E_Epoxy;5760;A;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJE4A.TNNN;GACC CX;040.2/21N/HJE4A.TNNN;n/a;finoox;247-2LYG.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-AN1_.E_Epoxy;5623;A;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJE4A.TNNN;GACC CX;040.2/21N/DJE4A.TNNN;n/a;finoox;247-2LXW.1U1.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-AN1_.E_Epoxy;4631;A;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/21N/HJE7E.TNNN;GACC CX;040.2/21N/HJE7E.TNNN;n/a;finoox;247-2LYM.1U1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-EN1_.E_Epoxy;5325;E;2;1;2109;Axial;11,832;9,585;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJE7A.TNNN;GACC CX;040.2/21N/FJE7A.TNNN;n/a;finoox;247-2LY8.1U1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-AN1_.E_Epoxy;4553;A;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJE7E.UANN;GACC CX;040.2/31N/FJE7E.UANN;n/a;finoox;247-2LZV.1U1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-EN1_.E_Epoxy;6952;E;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/21N/FJC7E.TNNN;GACC CX;040.2/21N/FJC7E.TNNN;n/a;finoox;247-2LYB.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-EN1_.E_PC;5090;E;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJC7E.UNNN;GACC CX;040.2/31N/FJC7E.UNNN;n/a;finoox;247-2LZX.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-EN1_.E_PC;6647;E;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/31N/FJC7A.UNNN;GACC CX;040.2/31N/FJC7A.UNNN;n/a;finoox;247-2LZW.1U1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-AN1_.E_PC;6224;A;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/31N/HJC7E.UNNN;GACC CX;040.2/31N/HJC7E.UNNN;n/a;finoox;247-2M03.1U1.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-EN1_.E_PC;7461;E;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/DJC4E.TANN;GACC CX;040.2/21N/DJC4E.TANN;n/a;finoox;247-2LXZ.1U1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-EN1_.E_PC;5522;E;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/21N/FJC4E.TANN;GACC CX;040.2/21N/FJC4E.TANN;n/a;finoox;247-2LY7.1U1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-EN1_.E_PC;6209;E;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/31N/FJC4A.UNNN;GACC CX;040.2/31N/FJC4A.UNNN;n/a;finoox;247-2LZS.1U1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-AN1_.E_PC;7139;A;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/31M/FFA4A.TNNN;GACC CX;020.1/31M/FFA4A.TNNN;n/a;finoox;247-1HK1.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-AL1-CC-E80C-2106;2435;A;3;1;2106;Axial;3,753;3,046;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFA4E.TNNN;GACC CX;020.1/31M/CFA4E.TNNN;n/a;finoox;247-1HGY.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-AL1-CC-E80C-2106;2287;E;3;1;2106;Axial;2,683;2,16;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/CFA4A.UNNN;GACC CX;020.1/21M/CFA4A.UNNN;n/a;finoox;247-1HAK.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-AL1-CC-E80C-2106;1509;A;2;1;2106;Axial;1,743;1,434;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFA4E.TNNN;GACC CX;020.1/21M/DFA4E.TNNN;n/a;finoox;247-1HBN.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-AL1-CC-E80C-2106;1901;E;2;1;2106;Axial;2,076;1,697;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFA4A.UNNN;GACC CX;020.1/21M/FFA4A.UNNN;n/a;finoox;247-1HCP.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-AL1-CC-E80C-2106;1742;A;2;1;2106;Axial;2,501;2,044;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/CFA7E.UNNN;GACC CX;020.1/11M/CFA7E.UNNN;n/a;finoox;247-1HDL.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-AL1-CC-E80C-2106;1140;E;1;1;2106;Axial;0,618;0,53;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/FFA7E.UNNN;GACC CX;020.1/31M/FFA7E.UNNN;n/a;finoox;247-1HJW.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-AL1-CC-E80C-2106;2383;E;3;1;2106;Axial;3,102;2,515;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/DFA7A.TNNN;GACC CX;020.1/31M/DFA7A.TNNN;n/a;finoox;247-1HHT.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-AL1-CC-E80C-2106;2278;A;3;1;2106;Axial;2,38;1,931;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/FFA7A.UNNN;GACC CX;020.1/21M/FFA7A.UNNN;n/a;finoox;247-1HCH.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-AL1-CC-E80C-2106;1742;A;2;1;2106;Axial;2,026;1,661;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFA7A.TNNN;GACC CX;020.1/21M/CFA7A.TNNN;n/a;finoox;247-1HAD.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-AL1-CC-E80C-2106;1681;A;2;1;2106;Axial;1,245;1,044;4,89;1009;2050;4;VT03088U;0,044;0,18;B;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFA7A.UNNN;GACC CX;020.1/11M/CFA7A.UNNN;n/a;finoox;247-1HDK.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-AL1-CC-E80C-2106;1024;A;1;1;2106;Axial;0,618;0,53;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/FFE4A.TNNN;GACC CX;020.1/11M/FFE4A.TNNN;n/a;finoox;247-1HG1.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-EL1-CC-E80C-2106;1554;A;1;1;2106;Axial;1,21;1,019;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/CFE4A.TNNN;GACC CX;020.1/21M/CFE4A.TNNN;n/a;finoox;247-1HAR.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-EL1-CC-E80C-2106;1818;A;2;1;2106;Axial;1,707;1,405;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31M/DFE7E.UNNN;GACC CX;020.1/31M/DFE7E.UNNN;n/a;finoox;247-1HJJ.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-EL1-CC-E80C-2106;2433;E;3;1;2106;Axial;2,345;1,901;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/CFE7A.TNNN;GACC CX;020.1/21M/CFE7A.TNNN;n/a;finoox;247-1HB3.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-EL1-CC-E80C-2106;1818;A;2;1;2106;Axial;1,224;1,027;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFC7E.TNNN;GACC CX;020.1/11M/CFC7E.TNNN;n/a;finoox;247-1HEG.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-PL1-CC-E80C-2106;1514;E;1;1;2106;Axial;0,575;0,493;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFC7E.UNNN;GACC CX;020.1/11M/CFC7E.UNNN;n/a;finoox;247-1HEG.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-PL1-CC-E80C-2106;1400;E;1;1;2106;Axial;0,575;0,493;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11M/DFC4A.UNNN;GACC CX;020.1/11M/DFC4A.UNNN;n/a;finoox;247-1HF5.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-PL1-CC-E80C-2106;1325;A;1;1;2106;Axial;0,909;0,772;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11M/CFC4E.UNNN;GACC CX;020.1/11M/CFC4E.UNNN;n/a;finoox;247-1HE4.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-PL1-CC-E80C-2106;1400;E;1;1;2106;Axial;0,765;0,654;4,13;484;2050;3;VT03088U;0,022;0,18;C;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11M/FFC4A.UNNN;GACC CX;020.1/11M/FFC4A.UNNN;n/a;finoox;247-1HG7.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-PL1-CC-E80C-2106;1528;A;1;1;2106;Axial;1,09;0,919;8,26;457;2050;3;VT03088U;0,023;0,18;B;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/11M/DHA4E.UNNN;GACC CX;031.1/11M/DHA4E.UNNN;n/a;finoox;247-1BA7.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-EL1_.E;1755;E;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHA4A.UNNN;GACC CX;031.1/31M/DHA4A.UNNN;n/a;finoox;247-1BGU.1U0.3UV.S5SR-C26.00.0000.000;GACC CX 031.1D/34-AL1_.E;3579;A;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHA4A.TNNN;GACC CX;031.1/21M/DHA4A.TNNN;n/a;finoox;247-1BDC.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AL1_.E;2651;A;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHA4A.TANN;GACC CX;031.1/11M/DHA4A.TANN;n/a;finoox;247-1BA6.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-AL1_.E;1849;A;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHA4A.TNNN;GACC CX;031.1/11M/DHA4A.TNNN;n/a;finoox;247-1BA6.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-AL1_.E;1698;A;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHA4E.UNNN;GACC CX;031.1/11M/CHA4E.UNNN;n/a;finoox;247-1B9T.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EL1_.E;1535;E;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHA4E.TNNN;GACC CX;031.1/21M/CHA4E.TNNN;n/a;finoox;247-1BCZ.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-EL1_.E;2693;E;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHA4E.UANN;GACC CX;031.1/21M/DHA4E.UANN;n/a;finoox;247-1BDD.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-EL1_.E;2959;E;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/DHA4E.TNNN;GACC CX;031.1/21M/DHA4E.TNNN;n/a;finoox;247-1BDD.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EL1_.E;2861;E;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHA4A.TNNN;GACC CX;031.1/21M/CHA4A.TNNN;n/a;finoox;247-1BCY.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AL1_.E;2482;A;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHA4A.UNNN;GACC CX;031.1/21M/CHA4A.UNNN;n/a;finoox;247-1BCY.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-AL1_.E;2278;A;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHA4E.UNNN;GACC CX;031.1/31M/DHA4E.UNNN;n/a;finoox;247-1BGV.1U0.3UV.S5SR-C26.00.0800.000;GACC CX 031.1D/34-EL1_.E;3811;E;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/FHA4E.TNNN;GACC CX;031.1/11M/FHA4E.TNNN;n/a;finoox;247-1BAX.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EL1_.E;2061;E;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHA4E.UNNN;GACC CX;031.1/11M/FHA4E.UNNN;n/a;finoox;247-1BAX.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-EL1_.E;1918;E;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHA4E.UANN;GACC CX;031.1/21M/FHA4E.UANN;n/a;finoox;247-1BE3.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/24-EL1_.E;3246;E;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/31M/HHA7A.TANN;GACC CX;031.1/31M/HHA7A.TANN;n/a;finoox;247-1BHJ.1U0.3V3.SGPW-C26.01.0000.100;GACC CX 031.1H/37-AL1_.E;4763;A;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHA7A.UANN;GACC CX;031.1/31M/FHA7A.UANN;n/a;finoox;247-1BH6.1U0.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-AL1_.E;4051;A;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31M/FHA7A.TNNN;GACC CX;031.1/31M/FHA7A.TNNN;n/a;finoox;247-1BH6.1U0.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AL1_.E;3882;A;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHA7E.TNNN;GACC CX;031.1/11M/FHA7E.TNNN;n/a;finoox;247-1BAV.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-EL1_.E;1994;E;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHA7E.TNNN;GACC CX;031.1/31M/FHA7E.TNNN;n/a;finoox;247-1BH7.1U0.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-EL1_.E;4165;E;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/21M/DHE4E.UNNN;GACC CX;031.1/21M/DHE4E.UNNN;n/a;finoox;247-1BDF.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-EL1_.E_Epoxy;2972;E;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHE4A.UNNN;GACC CX;031.1/31M/DHE4A.UNNN;n/a;finoox;247-1BGW.1U0.3UV.S5SR-C26.00.0000.000;GACC CX 031.1D/34-AL1_.E_Epoxy;4005;A;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/CHE4E.TANN;GACC CX;031.1/21M/CHE4E.TANN;n/a;finoox;247-1BD1.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EL1_.E_Epoxy;3290;E;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHE4E.UANN;GACC CX;031.1/21M/CHE4E.UANN;n/a;finoox;247-1BD1.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-EL1_.E_Epoxy;3086;E;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHE4E.TNNN;GACC CX;031.1/11M/CHE4E.TNNN;n/a;finoox;247-1B9V.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-EL1_.E_Epoxy;1851;E;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHE4A.UANN;GACC CX;031.1/21M/CHE4A.UANN;n/a;finoox;247-1BD0.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AL1_.E_Epoxy;2875;A;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHE4A.UNNN;GACC CX;031.1/21M/FHE4A.UNNN;n/a;finoox;247-1BE4.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/24-AL1_.E_Epoxy;3019;A;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4A.UNNN;GACC CX;031.1/11M/FHE4A.UNNN;n/a;finoox;247-1BAY.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AL1_.E_Epoxy;1890;A;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/DHE7E.UNNN;GACC CX;031.1/21M/DHE7E.UNNN;n/a;finoox;247-1BDX.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-EL1_.E_Epoxy;2598;E;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHE7A.TNNN;GACC CX;031.1/31M/HHE7A.TNNN;n/a;finoox;247-1BHS.1U0.3V3.SGPW-C26.01.0000.000;GACC CX 031.1H/37-AL1_.E_Epoxy;4626;A;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHE7A.UNNN;GACC CX;031.1/21M/FHE7A.UNNN;n/a;finoox;247-1BEL.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/27-AL1_.E_Epoxy;2502;A;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHE7E.TNNN;GACC CX;031.1/21M/FHE7E.TNNN;n/a;finoox;247-1BEM.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/27-EL1_.E_Epoxy;2968;E;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHE7E.UNNN;GACC CX;031.1/21M/FHE7E.UNNN;n/a;finoox;247-1BEM.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/27-EL1_.E_Epoxy;2764;E;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHE7E.TNNN;GACC CX;031.1/31M/HHE7E.TNNN;n/a;finoox;247-1BHT.1U0.3V3.SGPW-C26.01.0800.000;GACC CX 031.1H/37-EL1_.E_Epoxy;4914;E;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/FHC7E.TNNN;GACC CX;031.1/11M/FHC7E.TNNN;n/a;finoox;247-1BBH.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-EL1_.E_PC;2204;E;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/DHC7A.UNNN;GACC CX;031.1/11M/DHC7A.UNNN;n/a;finoox;247-1BAS.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-AL1_.E_PC;1580;A;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHC7E.TANN;GACC CX;031.1/31M/HHC7E.TANN;n/a;finoox;247-1BHV.1U0.3V3.SGPW-C26.01.0800.100;GACC CX 031.1H/37-EL1_.E_PC;5522;E;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHC7E.UNNN;GACC CX;031.1/31M/HHC7E.UNNN;n/a;finoox;247-1BHV.1U0.3V3.SGPW-C26.00.0800.000;GACC CX 031.1H/37-EL1_.E_PC;4785;E;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHC7A.TANN;GACC CX;031.1/31M/HHC7A.TANN;n/a;finoox;247-1BHU.1U0.3V3.SGPW-C26.01.0000.100;GACC CX 031.1H/37-AL1_.E_PC;5235;A;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHC7A.UNNN;GACC CX;031.1/31M/HHC7A.UNNN;n/a;finoox;247-1BHU.1U0.3V3.SGPW-C26.00.0000.000;GACC CX 031.1H/37-AL1_.E_PC;4498;A;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHC7A.UANN;GACC CX;031.1/21M/FHC7A.UANN;n/a;finoox;247-1BEN.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/27-AL1_.E_PC;2905;A;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/DHC7E.UANN;GACC CX;031.1/21M/DHC7E.UANN;n/a;finoox;247-1BDZ.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-EL1_.E_PC;2991;E;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21M/HHC7A.TANN;GACC CX;031.1/21M/HHC7A.TANN;n/a;finoox;247-1BF0.1U0.3V3.S5SR-C26.01.0000.100;GACC CX 031.1H/27-AL1_.E_PC;3448;A;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/DHC4E.UANN;GACC CX;031.1/21M/DHC4E.UANN;n/a;finoox;247-1BDV.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-EL1_.E_PC;3430;E;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHC4A.TNNN;GACC CX;031.1/21M/CHC4A.TNNN;n/a;finoox;247-1BD8.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AL1_.E_PC;2926;A;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHC4A.UNNN;GACC CX;031.1/31M/DHC4A.UNNN;n/a;finoox;247-1BH4.1U0.3UV.S5SR-C26.00.0000.000;GACC CX 031.1D/34-AL1_.E_PC;4218;A;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHC4A.UANN;GACC CX;031.1/11M/DHC4A.UANN;n/a;finoox;247-1BAN.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-AL1_.E_PC;2003;A;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHC4E.TANN;GACC CX;031.1/11M/CHC4E.TANN;n/a;finoox;247-1BA3.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-EL1_.E_PC;2089;E;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHC4E.UNNN;GACC CX;031.1/11M/CHC4E.UNNN;n/a;finoox;247-1BA3.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EL1_.E_PC;1795;E;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHC4A.TNNN;GACC CX;031.1/21M/DHC4A.TNNN;n/a;finoox;247-1BDU.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AL1_.E_PC;3122;A;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHC4E.TANN;GACC CX;031.1/21M/CHC4E.TANN;n/a;finoox;247-1BD9.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EL1_.E_PC;3438;E;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHC4E.UANN;GACC CX;031.1/21M/CHC4E.UANN;n/a;finoox;247-1BD9.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-EL1_.E_PC;3234;E;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHC4E.TNNN;GACC CX;031.1/21M/FHC4E.TNNN;n/a;finoox;247-1BEK.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/24-EL1_.E_PC;3652;E;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
