TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/2XN/DJA4E.TNNN;GACC CX;040.2/2XN/DJA4E.TNNN;n/a;finoox;247-2LXV.1H1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENX_.E;4032;E;2;1;1735;Axial;10,801;8,578;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJA4A.UANN;GACC CX;040.2/2XN/HJA4A.UANN;n/a;finoox;247-2LYE.1H1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-ANX_.E;4678;A;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJA4E.TANN;GACC CX;040.2/3XN/FJA4E.TANN;n/a;finoox;247-2LZP.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENX_.E;6623;E;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJA4E.TNNN;GACC CX;040.2/3XN/FJA4E.TNNN;n/a;finoox;247-2LZP.1H1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-ENX_.E;6107;E;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJA7E.UNNN;GACC CX;040.2/3XN/FJA7E.UNNN;n/a;finoox;247-2LZM.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENX_.E;5325;E;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/FJA7A.UANN;GACC CX;040.2/4XN/FJA7A.UANN;n/a;finoox;247-2M04.1H1.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANX_.E;7068;A;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2XN/HJA7E.UANN;GACC CX;040.2/2XN/HJA7E.UANN;n/a;finoox;247-2LYD.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENX_.E;4657;E;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJA7A.TANN;GACC CX;040.2/3XN/HJA7A.TANN;n/a;finoox;247-2LZY.1H1.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-ANX_.E;6364;A;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/1XN/DJE4A.TNNN;GACC CX;040.1/1XN/DJE4A.TNNN;n/a;finoox;247-1BBY.1H1.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANX_.E_Epoxy;2644;A;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/DJE4A.TANN;GACC CX;040.2/2XN/DJE4A.TANN;n/a;finoox;247-2LXW.1H1.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-ANX_.E_Epoxy;4508;A;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJE4A.UANN;GACC CX;040.2/2XN/DJE4A.UANN;n/a;finoox;247-2LXW.1H1.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-ANX_.E_Epoxy;4307;A;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/3XN/FJE4A.UANN;GACC CX;040.2/3XN/FJE4A.UANN;n/a;finoox;247-2LZQ.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANX_.E_Epoxy;6616;A;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJE4A.TNNN;GACC CX;040.2/3XN/FJE4A.TNNN;n/a;finoox;247-2LZQ.1H1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-ANX_.E_Epoxy;6379;A;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJE7E.TANN;GACC CX;040.2/2XN/HJE7E.TANN;n/a;finoox;247-2LYM.1H1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENX_.E_Epoxy;5204;E;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJE7A.TANN;GACC CX;040.2/1XN/HJE7A.TANN;n/a;finoox;247-2LWN.1H1.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANX_.E_Epoxy;3174;A;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3XN/FJE7A.TNNN;GACC CX;040.2/3XN/FJE7A.TNNN;n/a;finoox;247-2LZU.1H1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-ANX_.E_Epoxy;5605;A;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3XN/FJE7A.UNNN;GACC CX;040.2/3XN/FJE7A.UNNN;n/a;finoox;247-2LZU.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANX_.E_Epoxy;5326;A;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3XN/HJE7E.UANN;GACC CX;040.2/3XN/HJE7E.UANN;n/a;finoox;247-2M01.1H1.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-ENX_.E_Epoxy;7050;E;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJE7E.TNNN;GACC CX;040.2/1XN/HJE7E.TNNN;n/a;finoox;247-2LWP.1H1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENX_.E_Epoxy;3382;E;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2XN/FJE7E.TANN;GACC CX;040.2/2XN/FJE7E.TANN;n/a;finoox;247-2LY9.1H1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-ENX_.E_Epoxy;4816;E;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJE7A.UNNN;GACC CX;040.2/1XN/FJE7A.UNNN;n/a;finoox;247-2LWG.1H1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANX_.E_Epoxy;2605;A;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3XN/FJC7A.TANN;GACC CX;040.2/3XN/FJC7A.TANN;n/a;finoox;247-2LZW.1H1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-ANX_.E_PC;6332;A;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/2XN/HJC7E.UNNN;GACC CX;040.2/2XN/HJC7E.UNNN;n/a;finoox;247-2LYP.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENX_.E_PC;4831;E;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4XN/HJC7E.UNNN;GACC CX;040.2/4XN/HJC7E.UNNN;n/a;finoox;247-2M0F.1H1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENX_.E_PC;8972;E;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJC7E.TNNN;GACC CX;040.2/2XN/FJC7E.TNNN;n/a;finoox;247-2LYB.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENX_.E_PC;4627;E;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2XN/FJC7E.UNNN;GACC CX;040.2/2XN/FJC7E.UNNN;n/a;finoox;247-2LYB.1H1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENX_.E_PC;4426;E;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJC7E.TANN;GACC CX;040.2/1XN/FJC7E.TANN;n/a;finoox;247-2LWK.1H1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENX_.E_PC;3350;E;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/3XN/HJC7E.TNNN;GACC CX;040.2/3XN/HJC7E.TNNN;n/a;finoox;247-2M03.1H1.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-ENX_.E_PC;7052;E;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJC7E.UNNN;GACC CX;040.2/3XN/HJC7E.UNNN;n/a;finoox;247-2M03.1H1.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-ENX_.E_PC;6773;E;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJC7A.TNNN;GACC CX;040.2/1XN/FJC7A.TNNN;n/a;finoox;247-2LWJ.1H1.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANX_.E_PC;2844;A;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/4XN/FJC7E.UANN;GACC CX;040.2/4XN/FJC7E.UANN;n/a;finoox;247-2M09.1H1.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-ENX_.E_PC;8379;E;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJC7E.TNNN;GACC CX;040.2/4XN/FJC7E.TNNN;n/a;finoox;247-2M09.1H1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENX_.E_PC;8071;E;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJC7E.UNNN;GACC CX;040.2/4XN/FJC7E.UNNN;n/a;finoox;247-2M09.1H1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENX_.E_PC;7691;E;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/1XN/HJC7A.UNNN;GACC CX;040.2/1XN/HJC7A.UNNN;n/a;finoox;247-2LWQ.1H1.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-ANX_.E_PC;2967;A;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/1XN/DJC4E.TANN;GACC CX;040.1/1XN/DJC4E.TANN;n/a;finoox;247-1BC7.1H1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENX_.E_PC;3210;E;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJC4E.TNNN;GACC CX;040.1/1XN/DJC4E.TNNN;n/a;finoox;247-1BC7.1H1.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-ENX_.E_PC;3038;E;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2XN/HJC4A.TANN;GACC CX;040.2/2XN/HJC4A.TANN;n/a;finoox;247-2LYJ.1H1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANX_.E_PC;5808;A;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 050.1/41N/HNA7A.TANN;GACC CX;050.1/41N/HNA7A.TANN;n/a;finoox;247-1B92.243.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AN1_.E;16461;A;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNA7E.TNNN;GACC CX;050.2/31N/HNA7E.TNNN;n/a;finoox;247-1B8F.243.3VZ.RQRP-C26.01.0800.000;GACC CX 050.2H/37-EN1_.E;12988;E;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/31N/HNA7A.UNNN;GACC CX;050.2/31N/HNA7A.UNNN;n/a;finoox;247-1B8D.243.3VZ.RQRP-C26.00.0000.000;GACC CX 050.2H/37-AN1_.E;11855;A;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/JNA7E.UNNN;GACC CX;050.2/21N/JNA7E.UNNN;n/a;finoox;247-1B7R.243.42C.RUAJ-C26.00.0800.000;GACC CX 050.2J/27-EN1_.E;9041;E;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41N/HNE7E.TNNN;GACC CX;050.1/41N/HNE7E.TNNN;n/a;finoox;247-1B9L.243.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EN1_.E_Epoxy;17768;E;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/21N/FNE7E.TNNN;GACC CX;050.2/21N/FNE7E.TNNN;n/a;finoox;247-1B6T.243.428.RQQU-C26.01.0800.000;GACC CX 050.2F/27-EN1_.E_Epoxy;8244;E;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNE7E.TNNN;GACC CX;050.2/21N/HNE7E.TNNN;n/a;finoox;247-1B7H.243.3VY.RUAJ-C26.01.0800.000;GACC CX 050.2H/27-EN1_.E_Epoxy;9246;E;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/41N/HNC7A.UANN;GACC CX;050.1/41N/HNC7A.UANN;n/a;finoox;247-1B9N.243.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AN1_.E_PC;17623;A;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNC7E.UANN;GACC CX;050.1/41N/HNC7E.UANN;n/a;finoox;247-1B9Q.243.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EN1_.E_PC;18669;E;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/21N/JNC7A.TANN;GACC CX;050.2/21N/JNC7A.TANN;n/a;finoox;247-1B89.243.42C.RUAJ-C26.01.0000.100;GACC CX 050.2J/27-AN1_.E_PC;9912;A;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNC7A.UNNN;GACC CX;050.2/21N/JNC7A.UNNN;n/a;finoox;247-1B89.243.42C.RUAJ-C26.00.0000.000;GACC CX 050.2J/27-AN1_.E_PC;9286;A;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.2/31N/HNC7E.TANN;GACC CX;050.2/31N/HNC7E.TANN;n/a;finoox;247-1B91.243.3VZ.RQRP-C26.01.0800.100;GACC CX 050.2H/37-EN1_.E_PC;14858;E;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.2/21N/HNC7A.UNNN;GACC CX;050.2/21N/HNC7A.UNNN;n/a;finoox;247-1B7K.243.3VY.RUAJ-C26.00.0000.000;GACC CX 050.2H/27-AN1_.E_PC;8680;A;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNC7E.TANN;GACC CX;050.2/21N/JNC7E.TANN;n/a;finoox;247-1B8B.243.42C.RUAJ-C26.01.0800.100;GACC CX 050.2J/27-EN1_.E_PC;10608;E;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/21M/HNA7A.UANN;GACC CX;050.1/21M/HNA7A.UANN;n/a;finoox;247-1B6Y.2S8.3VY.RUAJ-C26.00.0000.100;GACC CX 050.1H/27-AL1_.E;8222;A;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNA7E.TANN;GACC CX;050.1/21M/HNA7E.TANN;n/a;finoox;247-1B70.2S8.3VY.RUAJ-C26.01.0800.100;GACC CX 050.1H/27-EL1_.E;9076;E;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNA7E.UNNN;GACC CX;050.1/21M/HNA7E.UNNN;n/a;finoox;247-1B70.2S8.3VY.RUAJ-C26.00.0800.000;GACC CX 050.1H/27-EL1_.E;8450;E;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/41M/HNA7A.TANN;GACC CX;050.1/41M/HNA7A.TANN;n/a;finoox;247-1B92.2S8.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AL1_.E;16461;A;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNA7A.UNNN;GACC CX;050.1/41M/HNA7A.UNNN;n/a;finoox;247-1B92.2S8.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AL1_.E;15211;A;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNE7A.UNNN;GACC CX;050.1/21M/FNE7A.UNNN;n/a;finoox;247-1B6Q.2S8.428.RQQU-C26.00.0000.000;GACC CX 050.1F/27-AL1_.E_Epoxy;7391;A;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/JNE7E.UNNN;GACC CX;050.1/21M/JNE7E.UNNN;n/a;finoox;247-1B86.2S8.42C.RUAJ-C26.00.0800.000;GACC CX 050.1J/27-EL1_.E_Epoxy;9669;E;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNE7E.UANN;GACC CX;050.1/31M/HNE7E.UANN;n/a;finoox;247-1B8W.2S8.3VZ.RQRP-C26.00.0800.100;GACC CX 050.1H/37-EL1_.E_Epoxy;14123;E;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNE7A.UANN;GACC CX;050.1/21M/JNE7A.UANN;n/a;finoox;247-1B84.2S8.42C.RUAJ-C26.00.0000.100;GACC CX 050.1J/27-AL1_.E_Epoxy;9378;A;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/FNE7E.UNNN;GACC CX;050.1/21M/FNE7E.UNNN;n/a;finoox;247-1B6S.2S8.428.RQQU-C26.00.0800.000;GACC CX 050.1F/27-EL1_.E_Epoxy;8022;E;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNC7A.UNNN;GACC CX;050.1/21M/HNC7A.UNNN;n/a;finoox;247-1B7J.2S8.3VY.RUAJ-C26.00.0000.000;GACC CX 050.1H/27-AL1_.E_PC;8680;A;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/21M/FNC7A.TANN;GACC CX;050.1/21M/FNC7A.TANN;n/a;finoox;247-1B6U.2S8.428.RQQU-C26.01.0000.100;GACC CX 050.1F/27-AL1_.E_PC;8233;A;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNC7E.TNNN;GACC CX;050.1/21M/HNC7E.TNNN;n/a;finoox;247-1B7L.2S8.3VY.RUAJ-C26.01.0800.000;GACC CX 050.1H/27-EL1_.E_PC;9534;E;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNC7E.TANN;GACC CX;050.1/31M/HNC7E.TANN;n/a;finoox;247-1B90.2S8.3VZ.RQRP-C26.01.0800.100;GACC CX 050.1H/37-EL1_.E_PC;14858;E;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 030.1/11N/DHA4A.UNNN;GACC CX;030.1/11N/DHA4A.UNNN;n/a;finoox;247-1HLZ.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/14-AN1_.E;1634;A;1;1;3605;Axial;2,747;2,21;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHA4E.UNNN;GACC CX;030.1/21N/DHA4E.UNNN;n/a;finoox;247-1HQ6.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/24-EN1_.E;2792;E;2;1;3605;Axial;5,463;4,331;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.2/31N/DHA4A.UNNN;GACC CX;030.2/31N/DHA4A.UNNN;n/a;finoox;247-2LYQ.341.3UV.S5SR-C26.00.0000.000;GACC CX 030.2D/34-AN1_.E;3759;A;3;1;3605;Axial;8,443;6,734;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 030.1/11N/FHA7A.UNNN;GACC CX;030.1/11N/FHA7A.UNNN;n/a;finoox;247-1HMZ.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/17-AN1_.E;1694;A;1;1;3605;Axial;2,768;2,24;8,56;1708;1760;9;VT06102;0,098;0,76;B;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/FHA7E.UNNN;GACC CX;030.1/11N/FHA7E.UNNN;n/a;finoox;247-1HN0.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/17-EN1_.E;1943;E;1;1;3605;Axial;2,768;2,24;8,56;1708;1760;9;VT06102;0,098;0,76;B;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.2/31N/HHA7A.UNNN;GACC CX;030.2/31N/HHA7A.UNNN;n/a;finoox;247-2LZ8.341.3V3.SGPW-C26.00.0000.000;GACC CX 030.2H/37-AN1_.E;4228;A;3;1;3605;Axial;9,512;7,62;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.1/21N/CHE4E.UNNN;GACC CX;030.1/21N/CHE4E.UNNN;n/a;finoox;247-1HPN.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/24-EN1_.E_Epoxy;2924;E;2;1;3605;Axial;4,521;3,583;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHE4E.UNNN;GACC CX;030.1/11N/DHE4E.UNNN;n/a;finoox;247-1HM2.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/14-EN1_.E_Epoxy;2053;E;1;1;3605;Axial;2,675;2,152;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.1/11N/FHE4A.UNNN;GACC CX;030.1/11N/FHE4A.UNNN;n/a;finoox;247-1HN3.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/14-AN1_.E_Epoxy;1986;A;1;1;3605;Axial;3,391;2,718;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.2/21N/FHE4A.TNNN;GACC CX;030.2/21N/FHE4A.TNNN;n/a;finoox;247-2LX0.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/24-AN1_.E_Epoxy;3374;A;2;1;3605;Axial;6,091;4,795;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/DHE7A.UNNN;GACC CX;030.1/11N/DHE7A.UNNN;n/a;finoox;247-1HMV.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/17-AN1_.E_Epoxy;1596;A;1;1;3605;Axial;2,006;1,636;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHE7E.TNNN;GACC CX;030.1/11N/FHE7E.TNNN;n/a;finoox;247-1HNY.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/17-EN1_.E_Epoxy;2236;E;1;1;3605;Axial;2,726;2,205;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHE7A.UNNN;GACC CX;030.1/11N/HHE7A.UNNN;n/a;finoox;247-1HPF.341.3V2.00NN-C26.00.0000.000;GACC CX 030.1H/17-AN1_.E_Epoxy;2074;A;1;1;3605;Axial;3,25;2,626;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 030.2/31N/HHE7A.UNNN;GACC CX;030.2/31N/HHE7A.UNNN;n/a;finoox;247-2LZC.341.3V3.SGPW-C26.00.0000.000;GACC CX 030.2H/37-AN1_.E_Epoxy;4558;A;3;1;3605;Axial;9,423;7,547;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/31N/FHE7E.TNNN;GACC CX;030.2/31N/FHE7E.TNNN;n/a;finoox;247-2LZ5.341.3UQ.S5SR-C26.01.0800.000;GACC CX 030.2F/37-EN1_.E_Epoxy;4653;E;3;1;3605;Axial;8,216;6,601;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 030.2/21N/FHE7A.TNNN;GACC CX;030.2/21N/FHE7A.TNNN;n/a;finoox;247-2LX8.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/27-AN1_.E_Epoxy;2832;A;2;1;3605;Axial;5,173;4,106;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.2/21N/FHE7E.TNNN;GACC CX;030.2/21N/FHE7E.TNNN;n/a;finoox;247-2LXA.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/27-EN1_.E_Epoxy;3107;E;2;1;3605;Axial;5,173;4,106;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHC7E.UNNN;GACC CX;030.1/11N/HHC7E.UNNN;n/a;finoox;247-1HPJ.341.3V2.00NN-C26.00.0800.000;GACC CX 030.1H/17-EN1_.E_PC;2406;E;1;1;3605;Axial;3,06;2,474;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 030.1/11N/CHC4E.TNNN;GACC CX;030.1/11N/CHC4E.TNNN;n/a;finoox;247-1HLW.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/14-EN1_.E_PC;2028;E;1;1;3605;Axial;1,985;1,607;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/21N/DHC4E.UNNN;GACC CX;030.1/21N/DHC4E.UNNN;n/a;finoox;247-1HR0.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/24-EN1_.E_PC;3285;E;2;1;3605;Axial;4,862;3,854;19,3;3300;1760;9;VT06102;0,201;0,76;D;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.1/11N/FHC4E.UNNN;GACC CX;030.1/11N/FHC4E.UNNN;n/a;finoox;247-1HNW.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/14-EN1_.E_PC;2344;E;1;1;3605;Axial;3,078;2,474;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/1WN/DJA4A.UNNN;GACC CX;040.1/1WN/DJA4A.UNNN;n/a;finoox;247-1BBW.1H0.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-ANW_.E;2229;A;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/DJA4A.TANN;GACC CX;040.2/2WN/DJA4A.TANN;n/a;finoox;247-2LXU.1H0.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-ANW_.E;4054;A;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/1WN/FJA7A.UNNN;GACC CX;040.2/1WN/FJA7A.UNNN;n/a;finoox;247-2LWE.1H0.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANW_.E;2403;A;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJA7E.UANN;GACC CX;040.2/4WN/FJA7E.UANN;n/a;finoox;247-2M05.1H0.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-ENW_.E;7553;E;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2WN/HJA7A.UANN;GACC CX;040.2/2WN/HJA7A.UANN;n/a;finoox;247-2LYC.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-ANW_.E;4218;A;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJA7A.UNNN;GACC CX;040.2/2WN/HJA7A.UNNN;n/a;finoox;247-2LYC.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANW_.E;3874;A;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJA7A.TANN;GACC CX;040.2/2WN/FJA7A.TANN;n/a;finoox;247-2LY0.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANW_.E;4130;A;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA7A.TNNN;GACC CX;040.2/2WN/FJA7A.TNNN;n/a;finoox;247-2LY0.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANW_.E;3786;A;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2WN/HJA7E.UANN;GACC CX;040.2/2WN/HJA7E.UANN;n/a;finoox;247-2LYD.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENW_.E;4657;E;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJA7A.UANN;GACC CX;040.2/1WN/HJA7A.UANN;n/a;finoox;247-2LWL.1H0.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANW_.E;2829;A;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/HJA7E.TANN;GACC CX;040.2/3WN/HJA7E.TANN;n/a;finoox;247-2LZZ.1H0.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENW_.E;6853;E;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJA7A.UNNN;GACC CX;040.2/4WN/HJA7A.UNNN;n/a;finoox;247-2M0A.1H0.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANW_.E;7450;A;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJE4E.UNNN;GACC CX;040.1/1WN/DJE4E.UNNN;n/a;finoox;247-1BBZ.1H0.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENW_.E_Epoxy;2760;E;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/FJE4A.TNNN;GACC CX;040.2/2WN/FJE4A.TNNN;n/a;finoox;247-2LY4.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANW_.E_Epoxy;4768;A;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJE4A.TANN;GACC CX;040.2/3WN/FJE4A.TANN;n/a;finoox;247-2LZQ.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANW_.E_Epoxy;6895;A;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJE4A.UANN;GACC CX;040.2/3WN/FJE4A.UANN;n/a;finoox;247-2LZQ.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANW_.E_Epoxy;6616;A;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJE4A.TNNN;GACC CX;040.2/3WN/FJE4A.TNNN;n/a;finoox;247-2LZQ.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-ANW_.E_Epoxy;6379;A;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2WN/FJE7A.UNNN;GACC CX;040.2/2WN/FJE7A.UNNN;n/a;finoox;247-2LY8.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANW_.E_Epoxy;3887;A;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1WN/FJE7A.TNNN;GACC CX;040.2/1WN/FJE7A.TNNN;n/a;finoox;247-2LWG.1H0.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANW_.E_Epoxy;2743;A;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1WN/HJE7E.UANN;GACC CX;040.2/1WN/HJE7E.UANN;n/a;finoox;247-2LWP.1H0.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENW_.E_Epoxy;3416;E;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJE7A.TANN;GACC CX;040.2/3WN/FJE7A.TANN;n/a;finoox;247-2LZU.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-ANW_.E_Epoxy;6121;A;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/HJE7E.TNNN;GACC CX;040.2/3WN/HJE7E.TNNN;n/a;finoox;247-2M01.1H0.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-ENW_.E_Epoxy;6813;E;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3WN/HJE7E.UNNN;GACC CX;040.2/3WN/HJE7E.UNNN;n/a;finoox;247-2M01.1H0.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-ENW_.E_Epoxy;6534;E;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJE7A.TANN;GACC CX;040.2/4WN/HJE7A.TANN;n/a;finoox;247-2M0C.1H0.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANW_.E_Epoxy;9155;A;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
