TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/4WN/HJE7A.TNNN;GACC CX;040.2/4WN/HJE7A.TNNN;n/a;finoox;247-2M0C.1H0.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANW_.E_Epoxy;8467;A;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/HJE7A.UNNN;GACC CX;040.2/4WN/HJE7A.UNNN;n/a;finoox;247-2M0C.1H0.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANW_.E_Epoxy;8087;A;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/HJE7E.TANN;GACC CX;040.2/4WN/HJE7E.TANN;n/a;finoox;247-2M0D.1H0.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENW_.E_Epoxy;9722;E;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2WN/HJE7E.UANN;GACC CX;040.2/2WN/HJE7E.UANN;n/a;finoox;247-2LYM.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENW_.E_Epoxy;5003;E;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE7E.UNNN;GACC CX;040.2/2WN/HJE7E.UNNN;n/a;finoox;247-2LYM.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENW_.E_Epoxy;4659;E;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC7E.TANN;GACC CX;040.2/2WN/FJC7E.TANN;n/a;finoox;247-2LYB.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-ENW_.E_PC;4971;E;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/4WN/HJC7A.UNNN;GACC CX;040.2/4WN/HJC7A.UNNN;n/a;finoox;247-2M0E.1H0.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANW_.E_PC;8404;A;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/3WN/HJC7E.UANN;GACC CX;040.2/3WN/HJC7E.UANN;n/a;finoox;247-2M03.1H0.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-ENW_.E_PC;7289;E;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJC7A.UANN;GACC CX;040.2/1WN/FJC7A.UANN;n/a;finoox;247-2LWJ.1H0.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-ANW_.E_PC;2878;A;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/1WN/HJC7E.UANN;GACC CX;040.2/1WN/HJC7E.UANN;n/a;finoox;247-2LWR.1H0.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENW_.E_PC;3520;E;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJC7A.TNNN;GACC CX;040.2/1WN/HJC7A.TNNN;n/a;finoox;247-2LWQ.1H0.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-ANW_.E_PC;3105;A;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/2WN/FJC7A.UNNN;GACC CX;040.2/2WN/FJC7A.UNNN;n/a;finoox;247-2LYA.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANW_.E_PC;4039;A;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/4WN/HJC7E.UNNN;GACC CX;040.2/4WN/HJC7E.UNNN;n/a;finoox;247-2M0F.1H0.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENW_.E_PC;8972;E;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJC4A.UANN;GACC CX;040.1/1WN/DJC4A.UANN;n/a;finoox;247-1BC6.1H0.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANW_.E_PC;2817;A;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJC4E.UANN;GACC CX;040.1/1WN/DJC4E.UANN;n/a;finoox;247-1BC7.1H0.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENW_.E_PC;3072;E;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJC4E.UNNN;GACC CX;040.1/1WN/DJC4E.UNNN;n/a;finoox;247-1BC7.1H0.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENW_.E_PC;2900;E;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJC4A.TNNN;GACC CX;040.2/2WN/HJC4A.TNNN;n/a;finoox;247-2LYJ.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-ANW_.E_PC;5464;A;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC4A.TNNN;GACC CX;040.2/2WN/FJC4A.TNNN;n/a;finoox;247-2LY6.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANW_.E_PC;5016;A;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/HJC4E.UANN;GACC CX;040.2/2WN/HJC4E.UANN;n/a;finoox;247-2LYK.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENW_.E_PC;6048;E;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/3XN/CFA4A.UNNN;GACC CX;020.1/3XN/CFA4A.UNNN;n/a;finoox;247-1HGX.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-ANX-CC-E80C-417;2081;A;3;1;417;Axial;3,468;2,772;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA4A.UNNN;GACC CX;020.1/1XN/DFA4A.UNNN;n/a;finoox;247-1HET.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-ANX-CC-E80C-417;1163;A;1;1;417;Axial;1,329;1,113;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA4E.TNNN;GACC CX;020.1/3XN/DFA4E.TNNN;n/a;finoox;247-1HJ0.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-ANX-CC-E80C-417;2383;E;3;1;417;Axial;4,213;3,363;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/CFA7A.TNNN;GACC CX;020.1/3XN/CFA7A.TNNN;n/a;finoox;247-1HGR.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-ANX-CC-E80C-417;2081;A;3;1;417;Axial;2,479;2,001;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFA7E.TNNN;GACC CX;020.1/3XN/CFA7E.TNNN;n/a;finoox;247-1HGS.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-ANX-CC-E80C-417;2235;E;3;1;417;Axial;2,479;2,001;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/DFA7A.UNNN;GACC CX;020.1/2XN/DFA7A.UNNN;n/a;finoox;247-1HBF.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-ANX-CC-E80C-417;1734;A;2;1;417;Axial;2,04;1,663;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA7A.UNNN;GACC CX;020.1/3XN/DFA7A.UNNN;n/a;finoox;247-1HHT.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-ANX-CC-E80C-417;2228;A;3;1;417;Axial;3,143;2,529;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA7E.TNNN;GACC CX;020.1/3XN/DFA7E.TNNN;n/a;finoox;247-1HHU.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-ANX-CC-E80C-417;2383;E;3;1;417;Axial;3,143;2,529;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/FFA7A.UNNN;GACC CX;020.1/2XN/FFA7A.UNNN;n/a;finoox;247-1HCH.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-ANX-CC-E80C-417;1880;A;2;1;417;Axial;2,748;2,224;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFA7E.UNNN;GACC CX;020.1/1XN/FFA7E.UNNN;n/a;finoox;247-1HFQ.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-ANX-CC-E80C-417;1507;E;1;1;417;Axial;1,328;1,111;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFA7E.UNNN;GACC CX;020.1/2XN/FFA7E.UNNN;n/a;finoox;247-1HCJ.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-ANX-CC-E80C-417;2042;E;2;1;417;Axial;2,748;2,224;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFA7E.UNNN;GACC CX;020.1/3XN/FFA7E.UNNN;n/a;finoox;247-1HJW.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-ANX-CC-E80C-417;2575;E;3;1;417;Axial;4,105;3,301;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/CFE4E.UNNN;GACC CX;020.1/2XN/CFE4E.UNNN;n/a;finoox;247-1HAS.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-ENX-CC-E80C-417;1918;E;2;1;417;Axial;2,184;1,769;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2XN/FFE4E.UNNN;GACC CX;020.1/2XN/FFE4E.UNNN;n/a;finoox;247-1HCW.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-ENX-CC-E80C-417;2311;E;2;1;417;Axial;3,376;2,719;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/DFE7A.TNNN;GACC CX;020.1/1XN/DFE7A.TNNN;n/a;finoox;247-1HFB.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-ENX-CC-E80C-417;1277;A;1;1;417;Axial;0,978;0,829;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFE7E.UNNN;GACC CX;020.1/2XN/DFE7E.UNNN;n/a;finoox;247-1HC6.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-ENX-CC-E80C-417;2048;E;2;1;417;Axial;2,002;1,633;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFE7E.UNNN;GACC CX;020.1/3XN/DFE7E.UNNN;n/a;finoox;247-1HJJ.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-ENX-CC-E80C-417;2626;E;3;1;417;Axial;3,089;2,484;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/FFE7E.TNNN;GACC CX;020.1/2XN/FFE7E.TNNN;n/a;finoox;247-1HD8.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-ENX-CC-E80C-417;2311;E;2;1;417;Axial;2,705;2,188;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFE7E.TNNN;GACC CX;020.1/3XN/FFE7E.TNNN;n/a;finoox;247-1HKL.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-ENX-CC-E80C-417;2941;E;3;1;417;Axial;4,053;3,258;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/DFC7A.UNNN;GACC CX;020.1/2XN/DFC7A.UNNN;n/a;finoox;247-1HCB.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-PNX-CC-E80C-417;2177;A;2;1;417;Axial;1,897;1,547;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFC7E.UNNN;GACC CX;020.1/3XN/DFC7E.UNNN;n/a;finoox;247-1HJQ.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-PNX-CC-E80C-417;3021;E;3;1;417;Axial;2,923;2,352;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/FFC7E.UNNN;GACC CX;020.1/2XN/FFC7E.UNNN;n/a;finoox;247-1HDE.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-PNX-CC-E80C-417;2485;E;2;1;417;Axial;2,555;2,069;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFC7E.TNNN;GACC CX;020.1/3XN/FFC7E.TNNN;n/a;finoox;247-1HKS.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-PNX-CC-E80C-417;3215;E;3;1;417;Axial;3,818;3,07;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFC7E.UNNN;GACC CX;020.1/3XN/FFC7E.UNNN;n/a;finoox;247-1HKS.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-PNX-CC-E80C-417;3215;E;3;1;417;Axial;3,818;3,07;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3XN/CFC4A.TNNN;GACC CX;020.1/3XN/CFC4A.TNNN;n/a;finoox;247-1HH9.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-PNX-CC-E80C-417;2721;A;3;1;417;Axial;3,086;2,467;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/3XN/DFC4A.TNNN;GACC CX;020.1/3XN/DFC4A.TNNN;n/a;finoox;247-1HJB.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-PNX-CC-E80C-417;2866;A;3;1;417;Axial;3,75;2,993;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFC4A.TNNN;GACC CX;020.1/1XN/FFC4A.TNNN;n/a;finoox;247-1HG7.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-PNX-CC-E80C-417;1624;A;1;1;417;Axial;1,477;1,225;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFC4A.TNNN;GACC CX;020.1/2XN/FFC4A.TNNN;n/a;finoox;247-1HD1.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-PNX-CC-E80C-417;2321;A;2;1;417;Axial;3,06;2,466;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFC4E.UNNN;GACC CX;020.1/2XN/FFC4E.UNNN;n/a;finoox;247-1HD2.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-PNX-CC-E80C-417;2485;E;2;1;417;Axial;3,06;2,466;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFC4E.TNNN;GACC CX;020.1/3XN/FFC4E.TNNN;n/a;finoox;247-1HKE.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-PNX-CC-E80C-417;3215;E;3;1;417;Axial;4,438;3,553;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFC4E.UNNN;GACC CX;020.1/3XN/FFC4E.UNNN;n/a;finoox;247-1HKE.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-PNX-CC-E80C-417;3215;E;3;1;417;Axial;4,438;3,553;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/2XN/CHA4A.UANN;GACC CX;031.1/2XN/CHA4A.UANN;n/a;finoox;247-1BCY.1GX.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-ANX_.E;2344;A;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHA4A.UNNN;GACC CX;031.1/2XN/CHA4A.UNNN;n/a;finoox;247-1BCY.1GX.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANX_.E;2042;A;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHA4E.TNNN;GACC CX;031.1/1XN/CHA4E.TNNN;n/a;finoox;247-1B9T.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-ENX_.E;1558;E;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHA4A.TNNN;GACC CX;031.1/1XN/DHA4A.TNNN;n/a;finoox;247-1BA6.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-ANX_.E;1576;A;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4A.TANN;GACC CX;031.1/2XN/DHA4A.TANN;n/a;finoox;247-1BDC.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANX_.E;2717;A;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4A.UNNN;GACC CX;031.1/2XN/DHA4A.UNNN;n/a;finoox;247-1BDC.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-ANX_.E;2214;A;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA4E.UNNN;GACC CX;031.1/1XN/DHA4E.UNNN;n/a;finoox;247-1BA7.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENX_.E;1637;E;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4E.TANN;GACC CX;031.1/2XN/DHA4E.TANN;n/a;finoox;247-1BDD.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENX_.E;2925;E;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4E.UNNN;GACC CX;031.1/2XN/DHA4E.UNNN;n/a;finoox;247-1BDD.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-ENX_.E;2422;E;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA4E.UANN;GACC CX;031.1/1XN/FHA4E.UANN;n/a;finoox;247-1BAX.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-ENX_.E;1951;E;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA4E.TNNN;GACC CX;031.1/1XN/FHA4E.TNNN;n/a;finoox;247-1BAX.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENX_.E;1939;E;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHA4E.UNNN;GACC CX;031.2/3XN/DHA4E.UNNN;n/a;finoox;247-2LYT.1GX.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-ENX_.E;3460;E;3;1;1731;Axial;8,469;6,755;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/DHA7E.UANN;GACC CX;031.1/1XN/DHA7E.UANN;n/a;finoox;247-1BA5.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-ENX_.E;1635;E;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA7A.UNNN;GACC CX;031.1/1XN/FHA7A.UNNN;n/a;finoox;247-1BAU.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANX_.E;1496;A;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHA7A.UNNN;GACC CX;031.1/3XN/FHA7A.UNNN;n/a;finoox;247-1BH6.1GX.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-ANX_.E;3244;A;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3XN/FHA7E.UANN;GACC CX;031.1/3XN/FHA7E.UANN;n/a;finoox;247-1BH7.1GX.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-ENX_.E;3984;E;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.2/2XN/HHA7A.UNNN;GACC CX;031.2/2XN/HHA7A.UNNN;n/a;finoox;247-2LXH.1GX.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-ANX_.E;2369;A;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2XN/DHE4A.UANN;GACC CX;031.1/2XN/DHE4A.UANN;n/a;finoox;247-1BDE.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANX_.E_Epoxy;2829;A;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE4E.TNNN;GACC CX;031.1/1XN/FHE4E.TNNN;n/a;finoox;247-1BAZ.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENX_.E_Epoxy;2147;E;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHE4A.TANN;GACC CX;031.2/3XN/DHE4A.TANN;n/a;finoox;247-2LYV.1GX.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANX_.E_Epoxy;4381;A;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHE4A.UANN;GACC CX;031.2/3XN/DHE4A.UANN;n/a;finoox;247-2LYV.1GX.3UV.S5SR-C26.00.0000.100;GACC CX 031.2D/34-ANX_.E_Epoxy;4109;A;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/DHE7E.UNNN;GACC CX;031.1/1XN/DHE7E.UNNN;n/a;finoox;247-1BAR.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENX_.E_Epoxy;1604;E;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE7E.TNNN;GACC CX;031.1/2XN/DHE7E.TNNN;n/a;finoox;247-1BDX.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENX_.E_Epoxy;2565;E;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHE7A.TNNN;GACC CX;031.1/3XN/FHE7A.TNNN;n/a;finoox;247-1BHE.1GX.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANX_.E_Epoxy;3796;A;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/FHE7E.TNNN;GACC CX;031.1/1XN/FHE7E.TNNN;n/a;finoox;247-1BBF.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENX_.E_Epoxy;2013;E;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE7A.TANN;GACC CX;031.2/2XN/FHE7A.TANN;n/a;finoox;247-2LX9.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-ANX_.E_Epoxy;2770;A;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/DHC7E.UNNN;GACC CX;031.1/1XN/DHC7E.UNNN;n/a;finoox;247-1BAT.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENX_.E_PC;1663;E;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC7E.TANN;GACC CX;031.1/2XN/DHC7E.TANN;n/a;finoox;247-1BDZ.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENX_.E_PC;2959;E;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC7A.UNNN;GACC CX;031.1/1XN/FHC7A.UNNN;n/a;finoox;247-1BBG.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANX_.E_PC;1707;A;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHC7E.TANN;GACC CX;031.1/3XN/FHC7E.TANN;n/a;finoox;247-1BHH.1GX.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-ENX_.E_PC;4674;E;3;1;1731;Axial;7,799;6,267;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/2XN/FHC7A.TNNN;GACC CX;031.2/2XN/FHC7A.TNNN;n/a;finoox;247-2LXD.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANX_.E_PC;2568;A;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHC7E.TNNN;GACC CX;031.2/2XN/HHC7E.TNNN;n/a;finoox;247-2LXT.1GX.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-ENX_.E_PC;3170;E;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHC7E.UNNN;GACC CX;031.2/3XN/HHC7E.UNNN;n/a;finoox;247-2LZK.1GX.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-ENX_.E_PC;4433;E;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/2XN/CHC4A.TANN;GACC CX;031.1/2XN/CHC4A.TANN;n/a;finoox;247-1BD8.1GX.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANX_.E_PC;2989;A;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHC4A.TNNN;GACC CX;031.1/2XN/CHC4A.TNNN;n/a;finoox;247-1BD8.1GX.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANX_.E_PC;2687;A;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHC4E.TANN;GACC CX;031.1/1XN/CHC4E.TANN;n/a;finoox;247-1BA3.1GX.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENX_.E_PC;1968;E;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHC4E.UNNN;GACC CX;031.1/1XN/CHC4E.UNNN;n/a;finoox;247-1BA3.1GX.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-ENX_.E_PC;1678;E;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHC4E.UNNN;GACC CX;031.1/2XN/CHC4E.UNNN;n/a;finoox;247-1BD9.1GX.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENX_.E_PC;2696;E;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/DHC4E.TNNN;GACC CX;031.1/2XN/DHC4E.TNNN;n/a;finoox;247-1BDV.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-ENX_.E_PC;3095;E;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC4A.TNNN;GACC CX;031.1/1XN/FHC4A.TNNN;n/a;finoox;247-1BBC.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-ANX_.E_PC;2254;A;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHC4A.UNNN;GACC CX;031.2/3XN/DHC4A.UNNN;n/a;finoox;247-2LYZ.1GX.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANX_.E_PC;3868;A;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/2XN/FHC4A.UANN;GACC CX;031.2/2XN/FHC4A.UANN;n/a;finoox;247-2LX5.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-ANX_.E_PC;3519;A;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/11N/CFA4A.TNNN;GACC CX;020.1/11N/CFA4A.TNNN;n/a;finoox;247-1HDR.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-AN1-CC-E80C-2105;1138;A;1;1;2105;Axial;1,047;0,887;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFA4E.TNNN;GACC CX;020.1/31N/CFA4E.TNNN;n/a;finoox;247-1HGY.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-AN1-CC-E80C-2105;2287;E;3;1;2105;Axial;3,316;2,655;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFA4E.TNNN;GACC CX;020.1/11N/DFA4E.TNNN;n/a;finoox;247-1HEU.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-AN1-CC-E80C-2105;1298;E;1;1;2105;Axial;1,272;1,068;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/DFA7A.TNNN;GACC CX;020.1/21N/DFA7A.TNNN;n/a;finoox;247-1HBF.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-AN1-CC-E80C-2105;1767;A;2;1;2105;Axial;1,944;1,589;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/CFA7A.UNNN;GACC CX;020.1/11N/CFA7A.UNNN;n/a;finoox;247-1HDK.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-AN1-CC-E80C-2105;1024;A;1;1;2105;Axial;0,755;0,647;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFA7A.TNNN;GACC CX;020.1/31N/CFA7A.TNNN;n/a;finoox;247-1HGR.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-AN1-CC-E80C-2105;2131;A;3;1;2105;Axial;2,367;1,914;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFA7A.TNNN;GACC CX;020.1/11N/DFA7A.TNNN;n/a;finoox;247-1HEM.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-AN1-CC-E80C-2105;1181;A;1;1;2105;Axial;0,952;0,809;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/FFA7A.UNNN;GACC CX;020.1/21N/FFA7A.UNNN;n/a;finoox;247-1HCH.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-AN1-CC-E80C-2105;1742;A;2;1;2105;Axial;2,612;2,117;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFE4A.TNNN;GACC CX;020.1/11N/CFE4A.TNNN;n/a;finoox;247-1HDX.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-EN1-CC-E80C-2105;1223;A;1;1;2105;Axial;1,02;0,865;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFE4E.TNNN;GACC CX;020.1/21N/DFE4E.TNNN;n/a;finoox;247-1HBU.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-EN1-CC-E80C-2105;2081;E;2;1;2105;Axial;2,562;2,067;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11N/FFE4E.UNNN;GACC CX;020.1/11N/FFE4E.UNNN;n/a;finoox;247-1HG2.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-EN1-CC-E80C-2105;1581;E;1;1;2105;Axial;1,555;1,294;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21N/CFE7A.TNNN;GACC CX;020.1/21N/CFE7A.TNNN;n/a;finoox;247-1HB3.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-EN1-CC-E80C-2105;1818;A;2;1;2105;Axial;1,509;1,25;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/CFE7E.UNNN;GACC CX;020.1/11N/CFE7E.UNNN;n/a;finoox;247-1HEA.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-EN1-CC-E80C-2105;1227;E;1;1;2105;Axial;0,742;0,636;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFE7A.TNNN;GACC CX;020.1/11N/DFE7A.TNNN;n/a;finoox;247-1HFB.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-EN1-CC-E80C-2105;1296;A;1;1;2105;Axial;0,935;0,795;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/DFE7E.UNNN;GACC CX;020.1/11N/DFE7E.UNNN;n/a;finoox;247-1HFC.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-EN1-CC-E80C-2105;1298;E;1;1;2105;Axial;0,935;0,795;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/FFE7A.TNNN;GACC CX;020.1/11N/FFE7A.TNNN;n/a;finoox;247-1HGD.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-EN1-CC-E80C-2105;1554;A;1;1;2105;Axial;1,243;1,044;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/FFE7A.TNNN;GACC CX;020.1/21N/FFE7A.TNNN;n/a;finoox;247-1HD7.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-EN1-CC-E80C-2105;2183;A;2;1;2105;Axial;2,571;2,083;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/FFE7E.TNNN;GACC CX;020.1/21N/FFE7E.TNNN;n/a;finoox;247-1HD8.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-EN1-CC-E80C-2105;2345;E;2;1;2105;Axial;2,571;2,083;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFE7E.UNNN;GACC CX;020.1/31N/FFE7E.UNNN;n/a;finoox;247-1HKL.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-EN1-CC-E80C-2105;2748;E;3;1;2105;Axial;3,876;3,12;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
