TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/21N/DFC7A.TNNN;GACC CX;020.1/21N/DFC7A.TNNN;n/a;finoox;247-1HCB.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-PN1-CC-E80C-2105;2210;A;2;1;2105;Axial;1,808;1,478;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11N/DFC7E.TNNN;GACC CX;020.1/11N/DFC7E.TNNN;n/a;finoox;247-1HFJ.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-PN1-CC-E80C-2105;1558;E;1;1;2105;Axial;0,885;0,752;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFC7E.TNNN;GACC CX;020.1/21N/DFC7E.TNNN;n/a;finoox;247-1HCC.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-PN1-CC-E80C-2105;2344;E;2;1;2105;Axial;1,808;1,478;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11N/FFC7A.UNNN;GACC CX;020.1/11N/FFC7A.UNNN;n/a;finoox;247-1HGK.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-PN1-CC-E80C-2105;1528;A;1;1;2105;Axial;1,175;0,987;4,89;696;2820;5;VT03088U;0,06;0,53;D;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFC7A.UNNN;GACC CX;020.1/31N/FFC7A.UNNN;n/a;finoox;247-1HKR.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-PN1-CC-E80C-2105;2829;A;3;1;2105;Axial;3,652;2,941;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFC4A.TNNN;GACC CX;020.1/11N/CFC4A.TNNN;n/a;finoox;247-1HE3.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-PN1-CC-E80C-2105;1398;A;1;1;2105;Axial;0,932;0,789;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/21N/CFC4A.UNNN;GACC CX;020.1/21N/CFC4A.UNNN;n/a;finoox;247-1HAX.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-PN1-CC-E80C-2105;1953;A;2;1;2105;Axial;1,913;1,553;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11N/CFC4E.UNNN;GACC CX;020.1/11N/CFC4E.UNNN;n/a;finoox;247-1HE4.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-PN1-CC-E80C-2105;1400;E;1;1;2105;Axial;0,932;0,789;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFC4E.TNNN;GACC CX;020.1/31N/CFC4E.TNNN;n/a;finoox;247-1HHA.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-PN1-CC-E80C-2105;2925;E;3;1;2105;Axial;2,951;2,363;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFC4A.UNNN;GACC CX;020.1/21N/DFC4A.UNNN;n/a;finoox;247-1HBZ.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-PN1-CC-E80C-2105;2038;A;2;1;2105;Axial;2,335;1,883;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/21N/FFC4A.TNNN;GACC CX;020.1/21N/FFC4A.TNNN;n/a;finoox;247-1HD1.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-PN1-CC-E80C-2105;2355;A;2;1;2105;Axial;2,91;2,351;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFC4E.UNNN;GACC CX;020.1/31N/FFC4E.UNNN;n/a;finoox;247-1HKE.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-PN1-CC-E80C-2105;3021;E;3;1;2105;Axial;4,261;3,417;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4JN/HNA7A.TNNN;GACC CX;050.2/4JN/HNA7A.TNNN;n/a;finoox;247-1B93.0J3.3VR.S5UA-C26.01.0000.000;GACC CX 050.2H/47-ANJ_.E;13557;A;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/3JN/HNA7E.TNNN;GACC CX;050.3/3JN/HNA7E.TNNN;n/a;finoox;247-2LW9.0J3.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENJ_.E;11396;E;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3JN/HNA7A.UNNN;GACC CX;050.3/3JN/HNA7A.UNNN;n/a;finoox;247-2LW8.0J3.3VZ.RQRP-C26.00.0000.000;GACC CX 050.3H/37-ANJ_.E;10241;A;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;n/a;336;606;No;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/FNA7E.UNNN;GACC CX;050.3/2JN/FNA7E.UNNN;n/a;finoox;247-2LVR.0J3.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENJ_.E;6512;E;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/HNA7A.UANN;GACC CX;050.3/2JN/HNA7A.UANN;n/a;finoox;247-2LVW.0J3.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANJ_.E;7147;A;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNA7A.UNNN;GACC CX;050.3/2JN/HNA7A.UNNN;n/a;finoox;247-2LVW.0J3.3VY.RUAJ-C26.00.0000.000;GACC CX 050.3H/27-ANJ_.E;6743;A;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/4JN/HNE7A.TNNN;GACC CX;050.2/4JN/HNE7A.TNNN;n/a;finoox;247-1B9K.0J3.3VR.S5UA-C26.01.0000.000;GACC CX 050.2H/47-ANJ_.E_Epoxy;14627;A;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNE7E.TNNN;GACC CX;050.2/4JN/HNE7E.TNNN;n/a;finoox;247-1B9M.0J3.3VR.S5UA-C26.01.0800.000;GACC CX 050.2H/47-ENJ_.E_Epoxy;15672;E;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNE7A.TANN;GACC CX;050.3/2JN/FNE7A.TANN;n/a;finoox;247-2LVS.0J3.428.RQQU-C26.01.0000.100;GACC CX 050.3F/27-ANJ_.E_Epoxy;6951;A;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/3JN/HNE7A.UNNN;GACC CX;050.3/3JN/HNE7A.UNNN;n/a;finoox;247-2LWA.0J3.3VZ.RQRP-C26.00.0000.000;GACC CX 050.3H/37-ANJ_.E_Epoxy;11087;A;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;Inclusive;n/a;336;606;No;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/FNC7A.TANN;GACC CX;050.3/2JN/FNC7A.TANN;n/a;finoox;247-2LVU.0J3.428.RQQU-C26.01.0000.100;GACC CX 050.3F/27-ANJ_.E_PC;7166;A;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNC7A.UNNN;GACC CX;050.3/2JN/JNC7A.UNNN;n/a;finoox;247-2LW6.0J3.42C.RUAJ-C26.00.0000.000;GACC CX 050.3J/27-ANJ_.E_PC;8212;A;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2JN/HNC7A.TNNN;GACC CX;050.3/2JN/HNC7A.TNNN;n/a;finoox;247-2LW0.0J3.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANJ_.E_PC;7838;A;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 031.1/2WN/CHA4E.TANN;GACC CX;031.1/2WN/CHA4E.TANN;n/a;finoox;247-1BCZ.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-ENW_.E;2756;E;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHA4E.UANN;GACC CX;031.1/1WN/DHA4E.UANN;n/a;finoox;247-1BA7.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENW_.E;1788;E;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/3WN/DHA4A.UNNN;GACC CX;031.2/3WN/DHA4A.UNNN;n/a;finoox;247-2LYR.1GW.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANW_.E;3229;A;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1WN/FHA7E.TNNN;GACC CX;031.1/1WN/FHA7E.TNNN;n/a;finoox;247-1BAV.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENW_.E;1873;E;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHA7E.TNNN;GACC CX;031.1/3WN/FHA7E.TNNN;n/a;finoox;247-1BH7.1GW.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENW_.E;3803;E;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.2/2WN/HHA7A.TNNN;GACC CX;031.2/2WN/HHA7A.TNNN;n/a;finoox;247-2LXH.1GW.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-ANW_.E;2570;A;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHA7E.TNNN;GACC CX;031.2/2WN/FHA7E.TNNN;n/a;finoox;247-2LWV.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENW_.E;2528;E;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/HHA7E.TANN;GACC CX;031.2/2WN/HHA7E.TANN;n/a;finoox;247-2LXK.1GW.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-ENW_.E;3134;E;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHA7E.UANN;GACC CX;031.2/2WN/HHA7E.UANN;n/a;finoox;247-2LXK.1GW.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENW_.E;2933;E;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHE4A.TANN;GACC CX;031.1/1WN/CHE4A.TANN;n/a;finoox;247-1B9U.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-ANW_.E_Epoxy;1680;A;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHE4E.TNNN;GACC CX;031.1/1WN/CHE4E.TNNN;n/a;finoox;247-1B9V.1GW.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-ENW_.E_Epoxy;1729;E;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHE4A.UNNN;GACC CX;031.1/2WN/DHE4A.UNNN;n/a;finoox;247-1BDE.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-ANW_.E_Epoxy;2527;A;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE4E.UANN;GACC CX;031.1/2WN/DHE4E.UANN;n/a;finoox;247-1BDF.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENW_.E_Epoxy;3040;E;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.2/2WN/FHE4E.TNNN;GACC CX;031.2/2WN/FHE4E.TNNN;n/a;finoox;247-2LX3.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENW_.E_Epoxy;3251;E;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHE4E.TNNN;GACC CX;031.2/3WN/DHE4E.TNNN;n/a;finoox;247-2LYX.1GW.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-ENW_.E_Epoxy;4157;E;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/2WN/DHE7E.UNNN;GACC CX;031.1/2WN/DHE7E.UNNN;n/a;finoox;247-1BDX.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-ENW_.E_Epoxy;2364;E;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE7A.TNNN;GACC CX;031.1/1WN/FHE7A.TNNN;n/a;finoox;247-1BBE.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANW_.E_Epoxy;1776;A;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHE7A.TANN;GACC CX;031.1/3WN/FHE7A.TANN;n/a;finoox;247-1BHE.1GW.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANW_.E_Epoxy;4249;A;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/FHE7E.TNNN;GACC CX;031.1/1WN/FHE7E.TNNN;n/a;finoox;247-1BBF.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENW_.E_Epoxy;2013;E;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3WN/HHE7A.TNNN;GACC CX;031.2/3WN/HHE7A.TNNN;n/a;finoox;247-2LZD.1GW.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANW_.E_Epoxy;4261;A;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHE7A.UANN;GACC CX;031.2/2WN/FHE7A.UANN;n/a;finoox;247-2LX9.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-ANW_.E_Epoxy;2569;A;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/2WN/DHC7A.TANN;GACC CX;031.1/2WN/DHC7A.TANN;n/a;finoox;247-1BDY.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-ANW_.E_PC;2746;A;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC7A.UANN;GACC CX;031.1/2WN/DHC7A.UANN;n/a;finoox;247-1BDY.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANW_.E_PC;2545;A;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC7E.TNNN;GACC CX;031.1/2WN/DHC7E.TNNN;n/a;finoox;247-1BDZ.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENW_.E_PC;2657;E;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHC7A.TNNN;GACC CX;031.1/3WN/FHC7A.TNNN;n/a;finoox;247-1BHG.1GW.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANW_.E_PC;3935;A;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/3WN/FHC7E.UANN;GACC CX;031.1/3WN/FHC7E.UANN;n/a;finoox;247-1BHH.1GW.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-ENW_.E_PC;4402;E;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/2WN/FHC7A.TNNN;GACC CX;031.2/2WN/FHC7A.TNNN;n/a;finoox;247-2LXD.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANW_.E_PC;2568;A;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/3WN/HHC7E.UNNN;GACC CX;031.2/3WN/HHC7E.UNNN;n/a;finoox;247-2LZK.1GW.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-ENW_.E_PC;4433;E;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7A.UANN;GACC CX;031.2/3WN/HHC7A.UANN;n/a;finoox;247-2LZH.1GW.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANW_.E_PC;4598;A;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHC4A.TNNN;GACC CX;031.1/1WN/CHC4A.TNNN;n/a;finoox;247-1BA2.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-ANW_.E_PC;1616;A;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHC4E.UANN;GACC CX;031.1/1WN/CHC4E.UANN;n/a;finoox;247-1BA3.1GW.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENW_.E_PC;1829;E;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHC4A.UANN;GACC CX;031.1/1WN/DHC4A.UANN;n/a;finoox;247-1BAN.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANW_.E_PC;1885;A;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHC4A.TNNN;GACC CX;031.1/1WN/DHC4A.TNNN;n/a;finoox;247-1BAN.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-ANW_.E_PC;1873;A;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC4E.UANN;GACC CX;031.1/2WN/DHC4E.UANN;n/a;finoox;247-1BDV.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENW_.E_PC;3196;E;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/2WN/FHC4A.TANN;GACC CX;031.2/2WN/FHC4A.TANN;n/a;finoox;247-2LX5.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANW_.E_PC;3720;A;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/31M/FJA4E.UNNN;GACC CX;040.1/31M/FJA4E.UNNN;n/a;finoox;247-1BHZ.1U2.3VB.S5PY-C26.00.0800.000;GACC CX 040.1F/34-EL1_.E;6515;E;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/DJA4E.UANN;GACC CX;040.1/21M/DJA4E.UANN;n/a;finoox;247-1BF3.1U2.3V7.S5PT-C26.00.0800.100;GACC CX 040.1D/24-EL1_.E;4637;E;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/FJA4E.TANN;GACC CX;040.1/21M/FJA4E.TANN;n/a;finoox;247-1BFH.1U2.3VA.S5PT-C26.01.0800.100;GACC CX 040.1F/24-EL1_.E;5457;E;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/FJA4A.TNNN;GACC CX;040.1/21M/FJA4A.TNNN;n/a;finoox;247-1BFG.1U2.3VA.S5PT-C26.01.0000.000;GACC CX 040.1F/24-AL1_.E;4726;A;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/11M/DJA4A.TNNN;GACC CX;040.1/11M/DJA4A.TNNN;n/a;finoox;247-1BBW.1U2.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-AL1_.E;2601;A;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/41M/HJA7A.UNNN;GACC CX;040.1/41M/HJA7A.UNNN;n/a;finoox;247-1BKA.1U2.3VM.SGQ6-C26.00.0000.000;GACC CX 040.1H/47-AL1_.E;8365;A;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/11M/FJA7E.TNNN;GACC CX;040.1/11M/FJA7E.TNNN;n/a;finoox;247-1BC9.1U2.42A.00NN-C26.01.0800.000;GACC CX 040.1F/17-EL1_.E;3108;E;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/11M/FJA7A.TNNN;GACC CX;040.1/11M/FJA7A.TNNN;n/a;finoox;247-1BC8.1U2.42A.00NN-C26.01.0000.000;GACC CX 040.1F/17-AL1_.E;2772;A;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/31M/FJA7A.UANN;GACC CX;040.1/31M/FJA7A.UANN;n/a;finoox;247-1BHW.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/37-AL1_.E;6104;A;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJA7A.UNNN;GACC CX;040.1/11M/HJA7A.UNNN;n/a;finoox;247-1BCL.1U2.3VG.SGPU-C26.00.0000.000;GACC CX 040.1H/17-AL1_.E;2887;A;1;1;2110;Axial;5,148;4,178;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/HJA7E.UANN;GACC CX;040.1/21M/HJA7E.UANN;n/a;finoox;247-1BG5.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/27-EL1_.E;5116;E;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/41M/FJA7A.UANN;GACC CX;040.1/41M/FJA7A.UANN;n/a;finoox;247-1BJY.1U2.3VC.SGQ6-C26.00.0000.100;GACC CX 040.1F/47-AL1_.E;7986;A;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJA7A.UNNN;GACC CX;040.1/41M/FJA7A.UNNN;n/a;finoox;247-1BJY.1U2.3VC.SGQ6-C26.00.0000.000;GACC CX 040.1F/47-AL1_.E;7298;A;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJA7E.UANN;GACC CX;040.1/41M/FJA7E.UANN;n/a;finoox;247-1BJZ.1U2.3VC.SGQ6-C26.00.0800.100;GACC CX 040.1F/47-EL1_.E;8470;E;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/HJA7E.UNNN;GACC CX;040.1/41M/HJA7E.UNNN;n/a;finoox;247-1BKB.1U2.3VM.SGQ6-C26.00.0800.000;GACC CX 040.1H/47-EL1_.E;8934;E;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/21M/DJE4E.TANN;GACC CX;040.1/21M/DJE4E.TANN;n/a;finoox;247-1BF5.1U2.3V7.S5PT-C26.01.0800.100;GACC CX 040.1D/24-EL1_.E_Epoxy;5296;E;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/31M/FJE4E.TNNN;GACC CX;040.1/31M/FJE4E.TNNN;n/a;finoox;247-1BJ1.1U2.3VB.S5PY-C26.01.0800.000;GACC CX 040.1F/34-EL1_.E_Epoxy;7512;E;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/HJE4E.UANN;GACC CX;040.1/21M/HJE4E.UANN;n/a;finoox;247-1BG9.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/24-EL1_.E_Epoxy;6200;E;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/FJE4A.TNNN;GACC CX;040.1/21M/FJE4A.TNNN;n/a;finoox;247-1BFJ.1U2.3VA.S5PT-C26.01.0000.000;GACC CX 040.1F/24-AL1_.E_Epoxy;5232;A;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/41M/FJE7E.TNNN;GACC CX;040.1/41M/FJE7E.TNNN;n/a;finoox;247-1BK7.1U2.3VC.SGQ6-C26.01.0800.000;GACC CX 040.1F/47-EL1_.E_Epoxy;8749;E;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/HJE7A.TANN;GACC CX;040.1/41M/HJE7A.TANN;n/a;finoox;247-1BKJ.1U2.3VM.SGQ6-C26.01.0000.100;GACC CX 040.1H/47-AL1_.E_Epoxy;10108;A;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/11M/FJE7E.TNNN;GACC CX;040.1/11M/FJE7E.TNNN;n/a;finoox;247-1BCH.1U2.42A.00NN-C26.01.0800.000;GACC CX 040.1F/17-EL1_.E_Epoxy;3310;E;1;1;2110;Axial;4,306;3,449;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.1/31M/HJE7E.UNNN;GACC CX;040.1/31M/HJE7E.UNNN;n/a;finoox;247-1BJV.1U2.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.1H/37-EL1_.E_Epoxy;7221;E;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJE7A.UNNN;GACC CX;040.1/31M/HJE7A.UNNN;n/a;finoox;247-1BJU.1U2.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.1H/37-AL1_.E_Epoxy;6734;A;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJE7E.TANN;GACC CX;040.1/21M/HJE7E.TANN;n/a;finoox;247-1BGR.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/27-EL1_.E_Epoxy;5669;E;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJE7A.TNNN;GACC CX;040.1/31M/FJE7A.TNNN;n/a;finoox;247-1BJG.1U2.3VB.S5PY-C26.01.0000.000;GACC CX 040.1F/37-AL1_.E_Epoxy;6312;A;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJC7A.UNNN;GACC CX;040.1/11M/HJC7A.UNNN;n/a;finoox;247-1BCW.1U2.3VG.SGPU-C26.00.0000.000;GACC CX 040.1H/17-AL1_.E_PC;3196;A;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/21M/FJC7A.TANN;GACC CX;040.1/21M/FJC7A.TANN;n/a;finoox;247-1BG2.1U2.3VA.S5PT-C26.01.0000.100;GACC CX 040.1F/27-AL1_.E_PC;5050;A;2;1;2110;Axial;8,167;6,554;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/21M/HJC7E.UANN;GACC CX;040.1/21M/HJC7E.UANN;n/a;finoox;247-1BGT.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/27-EL1_.E_PC;5632;E;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJC7A.TANN;GACC CX;040.1/31M/HJC7A.TANN;n/a;finoox;247-1BJW.1U2.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.1H/37-AL1_.E_PC;7787;A;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/41M/HJC7E.TANN;GACC CX;040.1/41M/HJC7E.TANN;n/a;finoox;247-1BKM.1U2.3VM.SGQ6-C26.01.0800.100;GACC CX 040.1H/47-EL1_.E_PC;10993;E;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/11M/FJC7A.UNNN;GACC CX;040.1/11M/FJC7A.UNNN;n/a;finoox;247-1BCJ.1U2.42A.00NN-C26.00.0000.000;GACC CX 040.1F/17-AL1_.E_PC;2935;A;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/41M/HJC7A.TNNN;GACC CX;040.1/41M/HJC7A.TNNN;n/a;finoox;247-1BKL.1U2.3VM.SGQ6-C26.01.0000.000;GACC CX 040.1H/47-AL1_.E_PC;9736;A;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/41M/HJC7A.UNNN;GACC CX;040.1/41M/HJC7A.UNNN;n/a;finoox;247-1BKL.1U2.3VM.SGQ6-C26.00.0000.000;GACC CX 040.1H/47-AL1_.E_PC;9318;A;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJC4E.TNNN;GACC CX;040.1/31M/FJC4E.TNNN;n/a;finoox;247-1BJF.1U2.3VB.S5PY-C26.01.0800.000;GACC CX 040.1F/34-EL1_.E_PC;7859;E;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/DJC4A.TANN;GACC CX;040.1/21M/DJC4A.TANN;n/a;finoox;247-1BFC.1U2.3V7.S5PT-C26.01.0000.100;GACC CX 040.1D/24-AL1_.E_PC;5201;A;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/11M/DJC4E.UNNN;GACC CX;040.1/11M/DJC4E.UNNN;n/a;finoox;247-1BC7.1U2.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-EL1_.E_PC;3129;E;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJC4A.TANN;GACC CX;040.1/21M/HJC4A.TANN;n/a;finoox;247-1BGN.1U2.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.1H/24-AL1_.E_PC;6274;A;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.1/21M/FJC4E.UANN;GACC CX;040.1/21M/FJC4E.UANN;n/a;finoox;247-1BFZ.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/24-EL1_.E_PC;6002;E;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/21M/FJC4E.TNNN;GACC CX;040.1/21M/FJC4E.TNNN;n/a;finoox;247-1BFZ.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/24-EL1_.E_PC;5865;E;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/21M/HJC4E.UANN;GACC CX;040.1/21M/HJC4E.UANN;n/a;finoox;247-1BGP.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/24-EL1_.E_PC;6510;E;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.1/11N/DJA4E.TANN;GACC CX;040.1/11N/DJA4E.TANN;n/a;finoox;247-1BBX.1U1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-EN1_.E;3028;E;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/HJA4A.UNNN;GACC CX;040.2/21N/HJA4A.UNNN;n/a;finoox;247-2LYE.1U1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-AN1_.E;4795;A;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/11N/FJA7E.TANN;GACC CX;040.2/11N/FJA7E.TANN;n/a;finoox;247-2LWF.1U1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-EN1_.E;3280;E;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/11N/FJA7E.UNNN;GACC CX;040.2/11N/FJA7E.UNNN;n/a;finoox;247-2LWF.1U1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-EN1_.E;2966;E;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/21N/FJA7A.UNNN;GACC CX;040.2/21N/FJA7A.UNNN;n/a;finoox;247-2LY0.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-AN1_.E;4041;A;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/41N/FJA7A.TANN;GACC CX;040.2/41N/FJA7A.TANN;n/a;finoox;247-2M04.1U1.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-AN1_.E;8404;A;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/FJA7A.UANN;GACC CX;040.2/41N/FJA7A.UANN;n/a;finoox;247-2M04.1U1.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-AN1_.E;7986;A;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/FJA7A.TNNN;GACC CX;040.2/41N/FJA7A.TNNN;n/a;finoox;247-2M04.1U1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-AN1_.E;7716;A;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/FJA7A.UNNN;GACC CX;040.2/41N/FJA7A.UNNN;n/a;finoox;247-2M04.1U1.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-AN1_.E;7298;A;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/31N/HJA7E.UNNN;GACC CX;040.2/31N/HJA7E.UNNN;n/a;finoox;247-2LZZ.1U1.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-EN1_.E;6746;E;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
