TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/31N/FJA7E.UANN;GACC CX;040.2/31N/FJA7E.UANN;n/a;finoox;247-2LZM.1U1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-EN1_.E;6527;E;3;1;2109;Axial;14,779;11,804;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11N/DJE4A.UANN;GACC CX;040.1/11N/DJE4A.UANN;n/a;finoox;247-1BBY.1U1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AN1_.E_Epoxy;2906;A;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJE4A.TNNN;GACC CX;040.1/11N/DJE4A.TNNN;n/a;finoox;247-1BBY.1U1.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-AN1_.E_Epoxy;2876;A;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJE4E.TANN;GACC CX;040.1/11N/DJE4E.TANN;n/a;finoox;247-1BBZ.1U1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-EN1_.E_Epoxy;3304;E;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/31N/FJE4E.TANN;GACC CX;040.2/31N/FJE4E.TANN;n/a;finoox;247-2LZR.1U1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-EN1_.E_Epoxy;8028;E;3;1;2109;Axial;17,196;13,647;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJE4E.TNNN;GACC CX;040.2/31N/FJE4E.TNNN;n/a;finoox;247-2LZR.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-EN1_.E_Epoxy;7512;E;3;1;2109;Axial;17,196;13,647;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/FJE4A.UANN;GACC CX;040.2/21N/FJE4A.UANN;n/a;finoox;247-2LY4.1U1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-AN1_.E_Epoxy;5369;A;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/HJE4E.UANN;GACC CX;040.2/21N/HJE4E.UANN;n/a;finoox;247-2LYH.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-EN1_.E_Epoxy;6200;E;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJE4A.TANN;GACC CX;040.2/21N/DJE4A.TANN;n/a;finoox;247-2LXW.1U1.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-AN1_.E_Epoxy;4975;A;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/11N/HJE7E.UANN;GACC CX;040.2/11N/HJE7E.UANN;n/a;finoox;247-2LWP.1U1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-EN1_.E_Epoxy;3646;E;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/HJE7E.TNNN;GACC CX;040.2/11N/HJE7E.TNNN;n/a;finoox;247-2LWP.1U1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-EN1_.E_Epoxy;3616;E;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/31N/HJE7E.TANN;GACC CX;040.2/31N/HJE7E.TANN;n/a;finoox;247-2M01.1U1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-EN1_.E_Epoxy;8036;E;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJE7E.UANN;GACC CX;040.2/31N/HJE7E.UANN;n/a;finoox;247-2M01.1U1.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-EN1_.E_Epoxy;7737;E;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJE7E.UNNN;GACC CX;040.2/21N/FJE7E.UNNN;n/a;finoox;247-2LY9.1U1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-EN1_.E_Epoxy;4730;E;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/21N/HJE7A.TNNN;GACC CX;040.2/21N/HJE7A.TNNN;n/a;finoox;247-2LYL.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-AN1_.E_Epoxy;4884;A;2;1;2109;Axial;11,832;9,585;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/FJE7E.TANN;GACC CX;040.2/31N/FJE7E.TANN;n/a;finoox;247-2LZV.1U1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-EN1_.E_Epoxy;7251;E;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/41N/FJE7A.TNNN;GACC CX;040.2/41N/FJE7A.TNNN;n/a;finoox;247-2M06.1U1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-AN1_.E_Epoxy;8268;A;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/11N/FJE7A.TANN;GACC CX;040.2/11N/FJE7A.TANN;n/a;finoox;247-2LWG.1U1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-AN1_.E_Epoxy;3148;A;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/11N/FJE7A.TNNN;GACC CX;040.2/11N/FJE7A.TNNN;n/a;finoox;247-2LWG.1U1.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-AN1_.E_Epoxy;2976;A;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJE7E.TNNN;GACC CX;040.2/41N/HJE7E.TNNN;n/a;finoox;247-2M0D.1U1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-EN1_.E_Epoxy;9989;E;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/11N/FJC7E.UNNN;GACC CX;040.2/11N/FJC7E.UNNN;n/a;finoox;247-2LWK.1U1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-EN1_.E_PC;3268;E;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/21N/HJC7A.TANN;GACC CX;040.2/21N/HJC7A.TANN;n/a;finoox;247-2LYN.1U1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-AN1_.E_PC;5398;A;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJC7E.TANN;GACC CX;040.2/21N/FJC7E.TANN;n/a;finoox;247-2LYB.1U1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-EN1_.E_PC;5434;E;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/41N/HJC7E.TANN;GACC CX;040.2/41N/HJC7E.TANN;n/a;finoox;247-2M0F.1U1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-EN1_.E_PC;10993;E;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/41N/HJC7E.TNNN;GACC CX;040.2/41N/HJC7E.TNNN;n/a;finoox;247-2M0F.1U1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-EN1_.E_PC;10305;E;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/11N/FJC7A.UANN;GACC CX;040.2/11N/FJC7A.UANN;n/a;finoox;247-2LWJ.1U1.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-AN1_.E_PC;3107;A;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/31N/FJC7A.TNNN;GACC CX;040.2/31N/FJC7A.TNNN;n/a;finoox;247-2LZW.1U1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-AN1_.E_PC;6523;A;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/31N/HJC7E.UANN;GACC CX;040.2/31N/HJC7E.UANN;n/a;finoox;247-2M03.1U1.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-EN1_.E_PC;7977;E;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJC7A.UNNN;GACC CX;040.2/21N/FJC7A.UNNN;n/a;finoox;247-2LYA.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-AN1_.E_PC;4499;A;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/11N/DJC4E.UANN;GACC CX;040.1/11N/DJC4E.UANN;n/a;finoox;247-1BC7.1U1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EN1_.E_PC;3301;E;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/21N/HJC4E.UNNN;GACC CX;040.2/21N/HJC4E.UNNN;n/a;finoox;247-2LYK.1U1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-EN1_.E_PC;6166;E;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/31N/FJC4E.UNNN;GACC CX;040.2/31N/FJC4E.UNNN;n/a;finoox;247-2LZT.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-EN1_.E_PC;7560;E;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/31M/CFA4A.TNNN;GACC CX;020.1/31M/CFA4A.TNNN;n/a;finoox;247-1HGX.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-AL1-CC-E80C-2106;2131;A;3;1;2106;Axial;2,683;2,16;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31M/CFA4A.UNNN;GACC CX;020.1/31M/CFA4A.UNNN;n/a;finoox;247-1HGX.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-AL1-CC-E80C-2106;1886;A;3;1;2106;Axial;2,683;2,16;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31M/DFA4A.TNNN;GACC CX;020.1/31M/DFA4A.TNNN;n/a;finoox;247-1HHZ.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-AL1-CC-E80C-2106;2278;A;3;1;2106;Axial;3,195;2,572;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/CFA4E.UNNN;GACC CX;020.1/11M/CFA4E.UNNN;n/a;finoox;247-1HDS.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-AL1-CC-E80C-2106;1140;E;1;1;2106;Axial;0,86;0,735;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/CFA7E.UNNN;GACC CX;020.1/21M/CFA7E.UNNN;n/a;finoox;247-1HAE.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-AL1-CC-E80C-2106;1643;E;2;1;2106;Axial;1,245;1,044;4,89;1009;2050;4;VT03088U;0,044;0,18;B;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/FFA7E.TNNN;GACC CX;020.1/11M/FFA7E.TNNN;n/a;finoox;247-1HFQ.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-AL1-CC-E80C-2106;1525;E;1;1;2106;Axial;0,994;0,845;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/DFA7A.UNNN;GACC CX;020.1/31M/DFA7A.UNNN;n/a;finoox;247-1HHT.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-AL1-CC-E80C-2106;2033;A;3;1;2106;Axial;2,38;1,931;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/DFA7E.TNNN;GACC CX;020.1/21M/DFA7E.TNNN;n/a;finoox;247-1HBG.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-AL1-CC-E80C-2106;1901;E;2;1;2106;Axial;1,548;1,282;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/DFE4A.UNNN;GACC CX;020.1/11M/DFE4A.UNNN;n/a;finoox;247-1HEZ.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-EL1-CC-E80C-2106;1182;A;1;1;2106;Axial;1,004;0,852;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/CFE4A.TNNN;GACC CX;020.1/11M/CFE4A.TNNN;n/a;finoox;247-1HDX.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-EL1-CC-E80C-2106;1223;A;1;1;2106;Axial;0,842;0,72;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31M/FFE4A.TNNN;GACC CX;020.1/31M/FFE4A.TNNN;n/a;finoox;247-1HK7.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-EL1-CC-E80C-2106;2799;A;3;1;2106;Axial;3,711;3,011;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/FFE7A.UNNN;GACC CX;020.1/11M/FFE7A.UNNN;n/a;finoox;247-1HGD.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-EL1-CC-E80C-2106;1440;A;1;1;2106;Axial;0,982;0,834;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/CFE7A.TNNN;GACC CX;020.1/31M/CFE7A.TNNN;n/a;finoox;247-1HHF.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-EL1-CC-E80C-2106;2315;A;3;1;2106;Axial;1,867;1,528;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/DFE7E.TNNN;GACC CX;020.1/21M/DFE7E.TNNN;n/a;finoox;247-1HC6.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-EL1-CC-E80C-2106;2081;E;2;1;2106;Axial;1,524;1,263;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/DFE7E.TNNN;GACC CX;020.1/11M/DFE7E.TNNN;n/a;finoox;247-1HFC.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-EL1-CC-E80C-2106;1412;E;1;1;2106;Axial;0,755;0,649;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/FFE7A.UNNN;GACC CX;020.1/31M/FFE7A.UNNN;n/a;finoox;247-1HKK.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-EL1-CC-E80C-2106;2554;A;3;1;2106;Axial;3,064;2,484;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/FFC7A.TNNN;GACC CX;020.1/21M/FFC7A.TNNN;n/a;finoox;247-1HDD.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-PL1-CC-E80C-2106;2355;A;2;1;2106;Axial;1,884;1,545;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/FFC7A.UNNN;GACC CX;020.1/21M/FFC7A.UNNN;n/a;finoox;247-1HDD.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-PL1-CC-E80C-2106;2183;A;2;1;2106;Axial;1,884;1,545;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFC7A.UNNN;GACC CX;020.1/21M/CFC7A.UNNN;n/a;finoox;247-1HB9.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-PL1-CC-E80C-2106;1953;A;2;1;2106;Axial;1,157;0,971;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31M/FFC7E.TNNN;GACC CX;020.1/31M/FFC7E.TNNN;n/a;finoox;247-1HKS.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-PL1-CC-E80C-2106;3266;E;3;1;2106;Axial;2,885;2,339;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31M/DFC7A.TNNN;GACC CX;020.1/31M/DFC7A.TNNN;n/a;finoox;247-1HJP.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-PL1-CC-E80C-2106;2918;A;3;1;2106;Axial;2,214;1,796;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFC7E.UNNN;GACC CX;020.1/31M/DFC7E.UNNN;n/a;finoox;247-1HJQ.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-PL1-CC-E80C-2106;2828;E;3;1;2106;Axial;2,214;1,796;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11M/FFC7E.TNNN;GACC CX;020.1/11M/FFC7E.TNNN;n/a;finoox;247-1HGL.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-PL1-CC-E80C-2106;1786;E;1;1;2106;Axial;0,925;0,786;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/DFC4E.TNNN;GACC CX;020.1/21M/DFC4E.TNNN;n/a;finoox;247-1HC0.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-PL1-CC-E80C-2106;2344;E;2;1;2106;Axial;1,848;1,51;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFC4E.TNNN;GACC CX;020.1/21M/FFC4E.TNNN;n/a;finoox;247-1HD2.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-PL1-CC-E80C-2106;2518;E;2;1;2106;Axial;2,226;1,819;16,52;914;2050;4;VT03088U;0,045;0,18;B;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/11M/CFC4A.UNNN;GACC CX;020.1/11M/CFC4A.UNNN;n/a;finoox;247-1HE3.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-PL1-CC-E80C-2106;1284;A;1;1;2106;Axial;0,765;0,654;4,13;484;2050;3;VT03088U;0,022;0,18;C;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 031.1/11M/DHA4E.TANN;GACC CX;031.1/11M/DHA4E.TANN;n/a;finoox;247-1BA7.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-EL1_.E;2049;E;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHA4E.TNNN;GACC CX;031.1/11M/DHA4E.TNNN;n/a;finoox;247-1BA7.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-EL1_.E;1898;E;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHA4E.TANN;GACC CX;031.1/31M/DHA4E.TANN;n/a;finoox;247-1BGV.1U0.3UV.S5SR-C26.01.0800.100;GACC CX 031.1D/34-EL1_.E;4548;E;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/FHA4A.TNNN;GACC CX;031.1/21M/FHA4A.TNNN;n/a;finoox;247-1BE2.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/24-AL1_.E;2886;A;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHA4E.TNNN;GACC CX;031.1/21M/FHA4E.TNNN;n/a;finoox;247-1BE3.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/24-EL1_.E;3148;E;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHA4E.UNNN;GACC CX;031.1/21M/FHA4E.UNNN;n/a;finoox;247-1BE3.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/24-EL1_.E;2944;E;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHA7E.UANN;GACC CX;031.1/11M/FHA7E.UANN;n/a;finoox;247-1BAV.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-EL1_.E;2002;E;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHA7E.UANN;GACC CX;031.1/21M/FHA7E.UANN;n/a;finoox;247-1BE1.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/27-EL1_.E;2864;E;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHA7E.TNNN;GACC CX;031.1/21M/FHA7E.TNNN;n/a;finoox;247-1BE1.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/27-EL1_.E;2766;E;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHA7A.UANN;GACC CX;031.1/21M/HHA7A.UANN;n/a;finoox;247-1BEQ.1U0.3V3.S5SR-C26.00.0000.100;GACC CX 031.1H/27-AL1_.E;2907;A;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHA7A.TNNN;GACC CX;031.1/21M/HHA7A.TNNN;n/a;finoox;247-1BEQ.1U0.3V3.S5SR-C26.01.0000.000;GACC CX 031.1H/27-AL1_.E;2809;A;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHA7A.UANN;GACC CX;031.1/21M/FHA7A.UANN;n/a;finoox;247-1BE0.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/27-AL1_.E;2602;A;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHA7A.UNNN;GACC CX;031.1/21M/FHA7A.UNNN;n/a;finoox;247-1BE0.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/27-AL1_.E;2300;A;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/DHA7E.UNNN;GACC CX;031.1/21M/DHA7E.UNNN;n/a;finoox;247-1BDB.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-EL1_.E;2409;E;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHA7A.TANN;GACC CX;031.1/11M/FHA7A.TANN;n/a;finoox;247-1BAU.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-AL1_.E;1906;A;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/HHA7A.UNNN;GACC CX;031.1/11M/HHA7A.UNNN;n/a;finoox;247-1BBJ.1U0.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-AL1_.E;1826;A;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/DHE4E.TANN;GACC CX;031.1/31M/DHE4E.TANN;n/a;finoox;247-1BGX.1U0.3UV.S5SR-C26.01.0800.100;GACC CX 031.1D/34-EL1_.E_Epoxy;4974;E;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHE4E.TNNN;GACC CX;031.1/21M/DHE4E.TNNN;n/a;finoox;247-1BDF.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EL1_.E_Epoxy;3176;E;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHE4E.UANN;GACC CX;031.1/11M/CHE4E.UANN;n/a;finoox;247-1B9V.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-EL1_.E_Epoxy;1859;E;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/DHE4E.TANN;GACC CX;031.1/11M/DHE4E.TANN;n/a;finoox;247-1BA9.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-EL1_.E_Epoxy;2248;E;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE4E.UANN;GACC CX;031.1/11M/DHE4E.UANN;n/a;finoox;247-1BA9.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EL1_.E_Epoxy;2105;E;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/FHE4A.TANN;GACC CX;031.1/21M/FHE4A.TANN;n/a;finoox;247-1BE4.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/24-AL1_.E_Epoxy;3525;A;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4E.UANN;GACC CX;031.1/11M/FHE4E.UANN;n/a;finoox;247-1BAZ.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EL1_.E_Epoxy;2278;E;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4E.UNNN;GACC CX;031.1/11M/FHE4E.UNNN;n/a;finoox;247-1BAZ.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-EL1_.E_Epoxy;2127;E;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHE4E.UANN;GACC CX;031.1/21M/FHE4E.UANN;n/a;finoox;247-1BE5.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/24-EL1_.E_Epoxy;3582;E;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/DHE7E.UANN;GACC CX;031.1/21M/DHE7E.UANN;n/a;finoox;247-1BDX.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-EL1_.E_Epoxy;2900;E;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHE7A.UANN;GACC CX;031.1/31M/HHE7A.UANN;n/a;finoox;247-1BHS.1U0.3V3.SGPW-C26.00.0000.100;GACC CX 031.1H/37-AL1_.E_Epoxy;4795;A;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHE7E.UANN;GACC CX;031.1/31M/FHE7E.UANN;n/a;finoox;247-1BHF.1U0.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-EL1_.E_Epoxy;4614;E;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/DHC7A.TNNN;GACC CX;031.1/11M/DHC7A.TNNN;n/a;finoox;247-1BAS.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-AL1_.E_PC;1723;A;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/31M/FHC7A.UNNN;GACC CX;031.1/31M/FHC7A.UNNN;n/a;finoox;247-1BHG.1U0.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-AL1_.E_PC;4014;A;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/31M/HHC7A.UANN;GACC CX;031.1/31M/HHC7A.UANN;n/a;finoox;247-1BHU.1U0.3V3.SGPW-C26.00.0000.100;GACC CX 031.1H/37-AL1_.E_PC;4951;A;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHC7E.TNNN;GACC CX;031.1/21M/FHC7E.TNNN;n/a;finoox;247-1BEP.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/27-EL1_.E_PC;3069;E;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHC7E.TANN;GACC CX;031.1/21M/HHC7E.TANN;n/a;finoox;247-1BF1.1U0.3V3.S5SR-C26.01.0800.100;GACC CX 031.1H/27-EL1_.E_PC;3711;E;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHC7A.TNNN;GACC CX;031.1/21M/FHC7A.TNNN;n/a;finoox;247-1BEN.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/27-AL1_.E_PC;2807;A;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/FHC7A.UNNN;GACC CX;031.1/11M/FHC7A.UNNN;n/a;finoox;247-1BBG.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AL1_.E_PC;1822;A;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/CHC4A.TNNN;GACC CX;031.1/11M/CHC4A.TNNN;n/a;finoox;247-1BA2.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AL1_.E_PC;1738;A;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11M/DHC4A.UNNN;GACC CX;031.1/11M/DHC4A.UNNN;n/a;finoox;247-1BAN.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-AL1_.E_PC;1852;A;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHC4E.UANN;GACC CX;031.1/11M/CHC4E.UANN;n/a;finoox;247-1BA3.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-EL1_.E_PC;1946;E;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHC4A.UNNN;GACC CX;031.1/21M/DHC4A.UNNN;n/a;finoox;247-1BDU.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AL1_.E_PC;2918;A;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHC4E.TNNN;GACC CX;031.1/21M/CHC4E.TNNN;n/a;finoox;247-1BD9.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-EL1_.E_PC;3136;E;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11M/FHC4A.TANN;GACC CX;031.1/11M/FHC4A.TANN;n/a;finoox;247-1BBC.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-AL1_.E_PC;2288;A;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/1WN/CFA4E.TNNN;GACC CX;020.1/1WN/CFA4E.TNNN;n/a;finoox;247-1HDS.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-ANW-CC-E80C-416;1236;E;1;1;416;Axial;1,053;0,892;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/CFA4E.UNNN;GACC CX;020.1/1WN/CFA4E.UNNN;n/a;finoox;247-1HDS.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-ANW-CC-E80C-416;1236;E;1;1;416;Axial;1,053;0,892;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/DFA4E.TNNN;GACC CX;020.1/1WN/DFA4E.TNNN;n/a;finoox;247-1HEU.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-ANW-CC-E80C-416;1281;E;1;1;416;Axial;1,278;1,072;5,51;686;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1WN/FFA4A.TNNN;GACC CX;020.1/1WN/FFA4A.TNNN;n/a;finoox;247-1HFV.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-ANW-CC-E80C-416;1366;A;1;1;416;Axial;1,583;1,316;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/FFA4A.TNNN;GACC CX;020.1/3WN/FFA4A.TNNN;n/a;finoox;247-1HK1.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-ANW-CC-E80C-416;2383;A;3;1;416;Axial;4,784;3,837;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/FFA4E.UNNN;GACC CX;020.1/1WN/FFA4E.UNNN;n/a;finoox;247-1HFW.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-ANW-CC-E80C-416;1507;E;1;1;416;Axial;1,583;1,316;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/CFA7E.TNNN;GACC CX;020.1/1WN/CFA7E.TNNN;n/a;finoox;247-1HDL.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-ANW-CC-E80C-416;1236;E;1;1;416;Axial;0,763;0,653;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFA7E.TNNN;GACC CX;020.1/3WN/CFA7E.TNNN;n/a;finoox;247-1HGS.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-ANW-CC-E80C-416;2235;E;3;1;416;Axial;2,392;1,934;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2WN/DFA7A.UNNN;GACC CX;020.1/2WN/DFA7A.UNNN;n/a;finoox;247-1HBF.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-ANW-CC-E80C-416;1734;A;2;1;416;Axial;1,963;1,604;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFA7A.TNNN;GACC CX;020.1/1WN/FFA7A.TNNN;n/a;finoox;247-1HFP.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-ANW-CC-E80C-416;1366;A;1;1;416;Axial;1,273;1,068;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
