TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/2WN/DFE4A.TNNN;GACC CX;020.1/2WN/DFE4A.TNNN;n/a;finoox;247-1HBT.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-ENW-CC-E80C-416;1915;A;2;1;416;Axial;2,575;2,076;11,02;1373;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1WN/DFE4E.UNNN;GACC CX;020.1/1WN/DFE4E.UNNN;n/a;finoox;247-1HF0.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-ENW-CC-E80C-416;1394;E;1;1;416;Axial;1,249;1,048;5,51;686;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3WN/DFE4E.UNNN;GACC CX;020.1/3WN/DFE4E.UNNN;n/a;finoox;247-1HJ6.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-ENW-CC-E80C-416;2626;E;3;1;416;Axial;3,963;3,161;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1WN/CFE7E.UNNN;GACC CX;020.1/1WN/CFE7E.UNNN;n/a;finoox;247-1HEA.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-ENW-CC-E80C-416;1322;E;1;1;416;Axial;0,749;0,642;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/FFE7A.UNNN;GACC CX;020.1/3WN/FFE7A.UNNN;n/a;finoox;247-1HKK.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-ENW-CC-E80C-416;2748;A;3;1;416;Axial;3,903;3,141;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/DFC7E.TNNN;GACC CX;020.1/3WN/DFC7E.TNNN;n/a;finoox;247-1HJQ.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-PNW-CC-E80C-416;3021;E;3;1;416;Axial;2,817;2,268;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/3WN/CFC4A.UNNN;GACC CX;020.1/3WN/CFC4A.UNNN;n/a;finoox;247-1HH9.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-PNW-CC-E80C-416;2721;A;3;1;416;Axial;2,97;2,378;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2WN/DFC4A.TNNN;GACC CX;020.1/2WN/DFC4A.TNNN;n/a;finoox;247-1HBZ.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-PNW-CC-E80C-416;2177;A;2;1;416;Axial;2,347;1,892;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1WN/DFC4E.UNNN;GACC CX;020.1/1WN/DFC4E.UNNN;n/a;finoox;247-1HF6.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-PNW-CC-E80C-416;1539;E;1;1;416;Axial;1,137;0,954;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/2WN/DFC4E.TNNN;GACC CX;020.1/2WN/DFC4E.TNNN;n/a;finoox;247-1HC0.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-PNW-CC-E80C-416;2311;E;2;1;416;Axial;2,347;1,892;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1WN/FFC4A.TNNN;GACC CX;020.1/1WN/FFC4A.TNNN;n/a;finoox;247-1HG7.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-PNW-CC-E80C-416;1624;A;1;1;416;Axial;1,408;1,172;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.3/2SN/FNA7E.UANN;GACC CX;050.3/2SN/FNA7E.UANN;n/a;finoox;247-2LVR.0CD.428.RQQU-C26.00.0800.100;GACC CX 050.3F/27-ENS_.E;6916;E;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/JNA7E.UANN;GACC CX;050.3/2SN/JNA7E.UANN;n/a;finoox;247-2LW3.0CD.42C.RUAJ-C26.00.0800.100;GACC CX 050.3J/27-ENS_.E;8368;E;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/JNA7A.TANN;GACC CX;050.3/2SN/JNA7A.TANN;n/a;finoox;247-2LW2.0CD.42C.RUAJ-C26.01.0000.100;GACC CX 050.3J/27-ANS_.E;7904;A;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/3SN/HNA7E.UANN;GACC CX;050.3/3SN/HNA7E.UANN;n/a;finoox;247-2LW9.0CD.3VZ.RQRP-C26.00.0800.100;GACC CX 050.3H/37-ENS_.E;11666;E;3;1;421;Axial;38,027;30,505;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNA7E.TNNN;GACC CX;050.3/3SN/HNA7E.TNNN;n/a;finoox;247-2LW9.0CD.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENS_.E;11396;E;3;1;421;Axial;38,027;30,505;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNA7A.UANN;GACC CX;050.3/3SN/HNA7A.UANN;n/a;finoox;247-2LW8.0CD.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANS_.E;10847;A;3;1;421;Axial;38,027;30,505;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/4SN/HNE7A.UNNN;GACC CX;050.2/4SN/HNE7A.UNNN;n/a;finoox;247-1B9K.0CD.3VR.S5UA-C26.00.0000.000;GACC CX 050.2H/47-ANS_.E_Epoxy;14128;A;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;Inclusive;n/a;499;808;No;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNE7E.UNNN;GACC CX;050.2/4SN/HNE7E.UNNN;n/a;finoox;247-1B9M.0CD.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENS_.E_Epoxy;15173;E;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2SN/JNE7A.TNNN;GACC CX;050.3/2SN/JNE7A.TNNN;n/a;finoox;247-2LW4.0CD.42C.RUAJ-C26.01.0000.000;GACC CX 050.3J/27-ANS_.E_Epoxy;8129;A;2;1;421;Axial;28,776;23,257;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/HNE7A.UANN;GACC CX;050.3/2SN/HNE7A.UANN;n/a;finoox;247-2LVY.0CD.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANS_.E_Epoxy;7722;A;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/FNE7E.UNNN;GACC CX;050.3/2SN/FNE7E.UNNN;n/a;finoox;247-2LVT.0CD.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENS_.E_Epoxy;6945;E;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/4SN/HNC7A.TANN;GACC CX;050.2/4SN/HNC7A.TANN;n/a;finoox;247-1B9P.0CD.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANS_.E_PC;15970;A;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2SN/HNC7A.UANN;GACC CX;050.3/2SN/HNC7A.UANN;n/a;finoox;247-2LW0.0CD.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANS_.E_PC;8011;A;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNC7E.UNNN;GACC CX;050.3/2SN/HNC7E.UNNN;n/a;finoox;247-2LW1.0CD.3VY.RUAJ-C26.00.0800.000;GACC CX 050.3H/27-ENS_.E_PC;8236;E;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/FNC7A.UNNN;GACC CX;050.3/2SN/FNC7A.UNNN;n/a;finoox;247-2LVU.0CD.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANS_.E_PC;6531;A;2;1;421;Axial;20,317;16,374;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/3SN/HNC7E.TNNN;GACC CX;050.3/3SN/HNC7E.TNNN;n/a;finoox;247-2LWD.0CD.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENS_.E_PC;12660;E;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2SN/JNC7A.TNNN;GACC CX;050.3/2SN/JNC7A.TNNN;n/a;finoox;247-2LW6.0CD.42C.RUAJ-C26.01.0000.000;GACC CX 050.3J/27-ANS_.E_PC;8443;A;2;1;421;Axial;27,01;21,839;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 031.1/11N/CHA4E.TANN;GACC CX;031.1/11N/CHA4E.TANN;n/a;finoox;247-1B9T.1TZ.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-EN1_.E;1829;E;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHA4A.TNNN;GACC CX;031.1/21N/DHA4A.TNNN;n/a;finoox;247-1BDC.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AN1_.E;2651;A;2;1;2107;Axial;5,313;4,216;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHA7A.TANN;GACC CX;031.1/21N/DHA7A.TANN;n/a;finoox;247-1BDA.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AN1_.E;2705;A;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHA7A.TANN;GACC CX;031.1/11N/FHA7A.TANN;n/a;finoox;247-1BAU.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-AN1_.E;1906;A;1;1;2107;Axial;2,714;2,197;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHA7A.TNNN;GACC CX;031.1/31N/FHA7A.TNNN;n/a;finoox;247-1BH6.1TZ.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AN1_.E;3882;A;3;1;2107;Axial;8,175;6,574;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHA7E.UANN;GACC CX;031.1/11N/HHA7E.UANN;n/a;finoox;247-1BBK.1TZ.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-EN1_.E;2215;E;1;1;2107;Axial;3,165;2,561;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/31N/HHA7E.UNNN;GACC CX;031.2/31N/HHA7E.UNNN;n/a;finoox;247-2LZB.1TZ.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-EN1_.E;4312;E;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHA7A.UANN;GACC CX;031.2/21N/FHA7A.UANN;n/a;finoox;247-2LWT.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-AN1_.E;2602;A;2;1;2107;Axial;5,149;4,091;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/31N/HHA7A.TNNN;GACC CX;031.2/31N/HHA7A.TNNN;n/a;finoox;247-2LZ9.1TZ.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-AN1_.E;4310;A;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21N/CHE4A.TNNN;GACC CX;031.1/21N/CHE4A.TNNN;n/a;finoox;247-1BD0.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AN1_.E_Epoxy;2777;A;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHE4E.TANN;GACC CX;031.1/21N/CHE4E.TANN;n/a;finoox;247-1BD1.1TZ.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EN1_.E_Epoxy;3290;E;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHE4A.TANN;GACC CX;031.1/21N/DHE4A.TANN;n/a;finoox;247-1BDE.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AN1_.E_Epoxy;3268;A;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHE4A.UANN;GACC CX;031.1/21N/DHE4A.UANN;n/a;finoox;247-1BDE.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-AN1_.E_Epoxy;3064;A;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHE4A.TNNN;GACC CX;031.1/21N/DHE4A.TNNN;n/a;finoox;247-1BDE.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AN1_.E_Epoxy;2966;A;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHE4E.TNNN;GACC CX;031.1/11N/DHE4E.TNNN;n/a;finoox;247-1BA9.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-EN1_.E_Epoxy;2097;E;1;1;2107;Axial;2,583;2,081;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.2/21N/FHE4A.TANN;GACC CX;031.2/21N/FHE4A.TANN;n/a;finoox;247-2LX1.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-AN1_.E_Epoxy;3525;A;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHE4E.TNNN;GACC CX;031.2/31N/DHE4E.TNNN;n/a;finoox;247-2LYX.1TZ.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-EN1_.E_Epoxy;4521;E;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21N/DHE7A.TNNN;GACC CX;031.1/21N/DHE7A.TNNN;n/a;finoox;247-1BDW.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-AN1_.E_Epoxy;2592;A;2;1;2107;Axial;4,104;3,284;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHE7A.UNNN;GACC CX;031.1/21N/DHE7A.UNNN;n/a;finoox;247-1BDW.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AN1_.E_Epoxy;2388;A;2;1;2107;Axial;4,104;3,284;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHE7A.UANN;GACC CX;031.1/11N/FHE7A.UANN;n/a;finoox;247-1BBE.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-AN1_.E_Epoxy;1904;A;1;1;2107;Axial;2,673;2,163;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHE7A.TNNN;GACC CX;031.1/11N/FHE7A.TNNN;n/a;finoox;247-1BBE.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AN1_.E_Epoxy;1896;A;1;1;2107;Axial;2,673;2,163;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHE7E.TNNN;GACC CX;031.1/31N/FHE7E.TNNN;n/a;finoox;247-1BHF.1TZ.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-EN1_.E_Epoxy;4445;E;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.2/31N/HHE7A.UANN;GACC CX;031.2/31N/HHE7A.UANN;n/a;finoox;247-2LZD.1TZ.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-AN1_.E_Epoxy;4795;A;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21N/DHC7E.TANN;GACC CX;031.1/21N/DHC7E.TANN;n/a;finoox;247-1BDZ.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-EN1_.E_PC;3195;E;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHC7A.UANN;GACC CX;031.1/11N/FHC7A.UANN;n/a;finoox;247-1BBG.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-AN1_.E_PC;1973;A;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHC7A.UNNN;GACC CX;031.1/11N/FHC7A.UNNN;n/a;finoox;247-1BBG.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AN1_.E_PC;1822;A;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHC7A.TANN;GACC CX;031.1/31N/FHC7A.TANN;n/a;finoox;247-1BHG.1TZ.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-AN1_.E_PC;4751;A;3;1;2107;Axial;7,602;6,114;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/21N/FHC7E.UNNN;GACC CX;031.2/21N/FHC7E.UNNN;n/a;finoox;247-2LXF.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-EN1_.E_PC;2865;E;2;1;2107;Axial;4,788;3,804;17,12;3291;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/21N/FHC7A.UANN;GACC CX;031.2/21N/FHC7A.UANN;n/a;finoox;247-2LXD.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-AN1_.E_PC;2905;A;2;1;2107;Axial;4,788;3,804;17,12;3291;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/CHC4A.TANN;GACC CX;031.1/11N/CHC4A.TANN;n/a;finoox;247-1BA2.1TZ.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AN1_.E_PC;1889;A;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHC4E.TNNN;GACC CX;031.1/21N/CHC4E.TNNN;n/a;finoox;247-1BD9.1TZ.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-EN1_.E_PC;3136;E;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHC4A.TANN;GACC CX;031.1/21N/DHC4A.TANN;n/a;finoox;247-1BDU.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AN1_.E_PC;3424;A;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHC4A.TNNN;GACC CX;031.1/21N/DHC4A.TNNN;n/a;finoox;247-1BDU.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AN1_.E_PC;3122;A;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/21N/FHC4E.TNNN;GACC CX;031.2/21N/FHC4E.TNNN;n/a;finoox;247-2LX7.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-EN1_.E_PC;3652;E;2;1;2107;Axial;5,231;4,135;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHC4A.TNNN;GACC CX;031.2/31N/DHC4A.TNNN;n/a;finoox;247-2LYZ.1TZ.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-AN1_.E_PC;4502;A;3;1;2107;Axial;7,273;5,803;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1XN/DJA4A.TNNN;GACC CX;040.1/1XN/DJA4A.TNNN;n/a;finoox;247-1BBW.1H1.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANX_.E;2367;A;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJA4A.TANN;GACC CX;040.2/2XN/FJA4A.TANN;n/a;finoox;247-2LY2.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANX_.E;4608;A;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJA4A.UANN;GACC CX;040.2/2XN/FJA4A.UANN;n/a;finoox;247-2LY2.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANX_.E;4407;A;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA4A.UANN;GACC CX;040.2/3XN/FJA4A.UANN;n/a;finoox;247-2LZN.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANX_.E;5921;A;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/DJA4E.TANN;GACC CX;040.2/2XN/DJA4E.TANN;n/a;finoox;247-2LXV.1H1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENX_.E;4376;E;2;1;1735;Axial;10,801;8,578;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJA4E.UNNN;GACC CX;040.2/2XN/HJA4E.UNNN;n/a;finoox;247-2LYF.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENX_.E;4775;E;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/1XN/HJA7E.UANN;GACC CX;040.2/1XN/HJA7E.UANN;n/a;finoox;247-2LWM.1H1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENX_.E;3211;E;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2XN/FJA7A.TNNN;GACC CX;040.2/2XN/FJA7A.TNNN;n/a;finoox;247-2LY0.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANX_.E;3786;A;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA7E.UANN;GACC CX;040.2/3XN/FJA7E.UANN;n/a;finoox;247-2LZM.1H1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-ENX_.E;5841;E;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJA7E.TANN;GACC CX;040.2/4XN/HJA7E.TANN;n/a;finoox;247-2M0B.1H1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENX_.E;9086;E;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJA7E.TNNN;GACC CX;040.2/2XN/FJA7E.TNNN;n/a;finoox;247-2LY1.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENX_.E;4169;E;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4XN/HJA7A.TANN;GACC CX;040.2/4XN/HJA7A.TANN;n/a;finoox;247-2M0A.1H1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANX_.E;8518;A;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4XN/HJA7A.UNNN;GACC CX;040.2/4XN/HJA7A.UNNN;n/a;finoox;247-2M0A.1H1.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANX_.E;7450;A;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/3XN/HJA7A.UNNN;GACC CX;040.2/3XN/HJA7A.UNNN;n/a;finoox;247-2LZY.1H1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANX_.E;5569;A;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJA7A.TANN;GACC CX;040.2/1XN/HJA7A.TANN;n/a;finoox;247-2LWL.1H1.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANX_.E;2967;A;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3XN/FJA7A.UANN;GACC CX;040.2/3XN/FJA7A.UANN;n/a;finoox;247-2LZL.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANX_.E;5416;A;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/1XN/DJE4A.UNNN;GACC CX;040.1/1XN/DJE4A.UNNN;n/a;finoox;247-1BBY.1H1.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-ANX_.E_Epoxy;2506;A;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJE4E.UANN;GACC CX;040.1/1XN/DJE4E.UANN;n/a;finoox;247-1BBZ.1H1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENX_.E_Epoxy;2932;E;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/3XN/FJE4E.TANN;GACC CX;040.2/3XN/FJE4E.TANN;n/a;finoox;247-2LZR.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENX_.E_Epoxy;7319;E;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJE4E.UANN;GACC CX;040.2/3XN/FJE4E.UANN;n/a;finoox;247-2LZR.1H1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENX_.E_Epoxy;7040;E;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/DJE4A.TNNN;GACC CX;040.2/2XN/DJE4A.TNNN;n/a;finoox;247-2LXW.1H1.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-ANX_.E_Epoxy;4164;A;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJE4E.UANN;GACC CX;040.2/2XN/DJE4E.UANN;n/a;finoox;247-2LXX.1H1.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENX_.E_Epoxy;4630;E;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/3XN/FJE4A.TANN;GACC CX;040.2/3XN/FJE4A.TANN;n/a;finoox;247-2LZQ.1H1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANX_.E_Epoxy;6895;A;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJE7E.UNNN;GACC CX;040.2/3XN/FJE7E.UNNN;n/a;finoox;247-2LZV.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENX_.E_Epoxy;5748;E;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJE7E.TANN;GACC CX;040.2/4XN/HJE7E.TANN;n/a;finoox;247-2M0D.1H1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENX_.E_Epoxy;9722;E;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJE7E.TNNN;GACC CX;040.2/2XN/HJE7E.TNNN;n/a;finoox;247-2LYM.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENX_.E_Epoxy;4860;E;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE7A.UANN;GACC CX;040.2/2XN/HJE7A.UANN;n/a;finoox;247-2LYL.1H1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-ANX_.E_Epoxy;4564;A;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJE7A.TANN;GACC CX;040.2/4XN/FJE7A.TANN;n/a;finoox;247-2M06.1H1.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANX_.E_Epoxy;8000;A;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJE7A.UANN;GACC CX;040.2/4XN/FJE7A.UANN;n/a;finoox;247-2M06.1H1.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANX_.E_Epoxy;7620;A;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJE7A.TNNN;GACC CX;040.2/4XN/FJE7A.TNNN;n/a;finoox;247-2M06.1H1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANX_.E_Epoxy;7312;A;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJE7A.UNNN;GACC CX;040.2/4XN/HJE7A.UNNN;n/a;finoox;247-2M0C.1H1.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANX_.E_Epoxy;8087;A;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJE7A.TANN;GACC CX;040.2/2XN/FJE7A.TANN;n/a;finoox;247-2LY8.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANX_.E_Epoxy;4432;A;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3XN/HJE7A.UNNN;GACC CX;040.2/3XN/HJE7A.UNNN;n/a;finoox;247-2M00.1H1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANX_.E_Epoxy;6045;A;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJC7E.TANN;GACC CX;040.2/1XN/HJC7E.TANN;n/a;finoox;247-2LWR.1H1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENX_.E_PC;3658;E;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/3XN/HJC7A.TNNN;GACC CX;040.2/3XN/HJC7A.TNNN;n/a;finoox;247-2M02.1H1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANX_.E_PC;6562;A;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/3XN/FJC7A.UNNN;GACC CX;040.2/3XN/FJC7A.UNNN;n/a;finoox;247-2LZW.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANX_.E_PC;5537;A;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJC7E.TANN;GACC CX;040.2/4XN/HJC7E.TANN;n/a;finoox;247-2M0F.1H1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENX_.E_PC;10040;E;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/1XN/FJC7E.UNNN;GACC CX;040.2/1XN/FJC7E.UNNN;n/a;finoox;247-2LWK.1H1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENX_.E_PC;3040;E;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2XN/FJC7A.TANN;GACC CX;040.2/2XN/FJC7A.TANN;n/a;finoox;247-2LYA.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANX_.E_PC;4584;A;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/1XN/HJC7A.TANN;GACC CX;040.2/1XN/HJC7A.TANN;n/a;finoox;247-2LWQ.1H1.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANX_.E_PC;3277;A;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/3XN/FJC7E.UANN;GACC CX;040.2/3XN/FJC7E.UANN;n/a;finoox;247-2LZX.1H1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-ENX_.E_PC;6476;E;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/3XN/FJC7E.UNNN;GACC CX;040.2/3XN/FJC7E.UNNN;n/a;finoox;247-2LZX.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENX_.E_PC;5960;E;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/2XN/FJC4A.UANN;GACC CX;040.2/2XN/FJC4A.UANN;n/a;finoox;247-2LY6.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANX_.E_PC;5159;A;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2XN/HJC4A.TNNN;GACC CX;040.2/2XN/HJC4A.TNNN;n/a;finoox;247-2LYJ.1H1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-ANX_.E_PC;5464;A;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 050.1/41N/HNA7E.UNNN;GACC CX;050.1/41N/HNA7E.UNNN;n/a;finoox;247-1B94.243.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EN1_.E;16257;E;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/21N/FNA7E.UANN;GACC CX;050.2/21N/FNA7E.UANN;n/a;finoox;247-1B6B.243.428.RQQU-C26.00.0800.100;GACC CX 050.2F/27-EN1_.E;7993;E;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNA7A.TANN;GACC CX;050.2/21N/HNA7A.TANN;n/a;finoox;247-1B6Z.243.3VY.RUAJ-C26.01.0000.100;GACC CX 050.2H/27-AN1_.E;8444;A;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNA7E.UANN;GACC CX;050.2/21N/JNA7E.UANN;n/a;finoox;247-1B7R.243.42C.RUAJ-C26.00.0800.100;GACC CX 050.2J/27-EN1_.E;9445;E;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
