TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.2/31N/HNE7A.TNNN;GACC CX;050.2/31N/HNE7A.TNNN;n/a;finoox;247-1B8V.243.3VZ.RQRP-C26.01.0000.000;GACC CX 050.2H/37-AN1_.E_Epoxy;13014;A;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/31N/HNE7A.UNNN;GACC CX;050.2/31N/HNE7A.UNNN;n/a;finoox;247-1B8V.243.3VZ.RQRP-C26.00.0000.000;GACC CX 050.2H/37-AN1_.E_Epoxy;12700;A;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNE7A.UNNN;GACC CX;050.2/21N/FNE7A.UNNN;n/a;finoox;247-1B6R.243.428.RQQU-C26.00.0000.000;GACC CX 050.2F/27-AN1_.E_Epoxy;7391;A;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNE7A.TANN;GACC CX;050.2/21N/HNE7A.TANN;n/a;finoox;247-1B7F.243.3VY.RUAJ-C26.01.0000.100;GACC CX 050.2H/27-AN1_.E_Epoxy;9019;A;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNE7A.TNNN;GACC CX;050.2/21N/HNE7A.TNNN;n/a;finoox;247-1B7F.243.3VY.RUAJ-C26.01.0000.000;GACC CX 050.2H/27-AN1_.E_Epoxy;8615;A;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/41N/HNC7A.TNNN;GACC CX;050.1/41N/HNC7A.TNNN;n/a;finoox;247-1B9N.243.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AN1_.E_PC;17257;A;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/21N/HNC7E.TNNN;GACC CX;050.2/21N/HNC7E.TNNN;n/a;finoox;247-1B7M.243.3VY.RUAJ-C26.01.0800.000;GACC CX 050.2H/27-EN1_.E_PC;9534;E;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNC7A.TNNN;GACC CX;050.2/21N/JNC7A.TNNN;n/a;finoox;247-1B89.243.42C.RUAJ-C26.01.0000.000;GACC CX 050.2J/27-AN1_.E_PC;9508;A;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.2/21N/FNC7A.TANN;GACC CX;050.2/21N/FNC7A.TANN;n/a;finoox;247-1B6V.243.428.RQQU-C26.01.0000.100;GACC CX 050.2F/27-AN1_.E_PC;8233;A;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNC7E.UANN;GACC CX;050.2/21N/FNC7E.UANN;n/a;finoox;247-1B6X.243.428.RQQU-C26.00.0800.100;GACC CX 050.2F/27-EN1_.E_PC;8640;E;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNC7E.TNNN;GACC CX;050.2/21N/FNC7E.TNNN;n/a;finoox;247-1B6X.243.428.RQQU-C26.01.0800.000;GACC CX 050.2F/27-EN1_.E_PC;8458;E;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNA7E.UANN;GACC CX;050.1/21M/HNA7E.UANN;n/a;finoox;247-1B70.2S8.3VY.RUAJ-C26.00.0800.100;GACC CX 050.1H/27-EL1_.E;8854;E;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNA7E.TNNN;GACC CX;050.1/21M/HNA7E.TNNN;n/a;finoox;247-1B70.2S8.3VY.RUAJ-C26.01.0800.000;GACC CX 050.1H/27-EL1_.E;8672;E;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNA7E.UANN;GACC CX;050.1/31M/HNA7E.UANN;n/a;finoox;247-1B8E.2S8.3VZ.RQRP-C26.00.0800.100;GACC CX 050.1H/37-EL1_.E;13280;E;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/FNA7A.UNNN;GACC CX;050.1/21M/FNA7A.UNNN;n/a;finoox;247-1B68.2S8.428.RQQU-C26.00.0000.000;GACC CX 050.1F/27-AL1_.E;6958;A;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41M/HNA7E.TNNN;GACC CX;050.1/41M/HNA7E.TNNN;n/a;finoox;247-1B94.2S8.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EL1_.E;16699;E;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNA7E.UNNN;GACC CX;050.1/41M/HNA7E.UNNN;n/a;finoox;247-1B94.2S8.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EL1_.E;16257;E;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNA7A.UANN;GACC CX;050.1/21M/JNA7A.UANN;n/a;finoox;247-1B7N.2S8.42C.RUAJ-C26.00.0000.100;GACC CX 050.1J/27-AL1_.E;8750;A;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNE7A.UNNN;GACC CX;050.1/41M/HNE7A.UNNN;n/a;finoox;247-1B9J.2S8.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AL1_.E_Epoxy;16282;A;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNE7A.UANN;GACC CX;050.1/21M/FNE7A.UANN;n/a;finoox;247-1B6Q.2S8.428.RQQU-C26.00.0000.100;GACC CX 050.1F/27-AL1_.E_Epoxy;7795;A;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNE7A.TNNN;GACC CX;050.1/21M/FNE7A.TNNN;n/a;finoox;247-1B6Q.2S8.428.RQQU-C26.01.0000.000;GACC CX 050.1F/27-AL1_.E_Epoxy;7613;A;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/JNE7E.TANN;GACC CX;050.1/21M/JNE7E.TANN;n/a;finoox;247-1B86.2S8.42C.RUAJ-C26.01.0800.100;GACC CX 050.1J/27-EL1_.E_Epoxy;10295;E;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNE7E.TANN;GACC CX;050.1/31M/HNE7E.TANN;n/a;finoox;247-1B8W.2S8.3VZ.RQRP-C26.01.0800.100;GACC CX 050.1H/37-EL1_.E_Epoxy;14437;E;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNE7A.UNNN;GACC CX;050.1/21M/JNE7A.UNNN;n/a;finoox;247-1B84.2S8.42C.RUAJ-C26.00.0000.000;GACC CX 050.1J/27-AL1_.E_Epoxy;8974;A;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNC7E.UNNN;GACC CX;050.1/31M/HNC7E.UNNN;n/a;finoox;247-1B90.2S8.3VZ.RQRP-C26.00.0800.000;GACC CX 050.1H/37-EL1_.E_PC;13938;E;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/41M/HNC7A.UANN;GACC CX;050.1/41M/HNC7A.UANN;n/a;finoox;247-1B9N.2S8.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AL1_.E_PC;17623;A;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNC7E.TNNN;GACC CX;050.1/41M/HNC7E.TNNN;n/a;finoox;247-1B9Q.2S8.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EL1_.E_PC;18303;E;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNC7E.UNNN;GACC CX;050.1/41M/HNC7E.UNNN;n/a;finoox;247-1B9Q.2S8.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EL1_.E_PC;17861;E;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNC7E.TANN;GACC CX;050.1/21M/FNC7E.TANN;n/a;finoox;247-1B6W.2S8.428.RQQU-C26.01.0800.100;GACC CX 050.1F/27-EL1_.E_PC;8862;E;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 030.1/21N/CHA4A.UNNN;GACC CX;030.1/21N/CHA4A.UNNN;n/a;finoox;247-1HPK.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/24-AN1_.E;2390;A;2;1;3605;Axial;4,628;3,674;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/DHA4A.TNNN;GACC CX;030.1/21N/DHA4A.TNNN;n/a;finoox;247-1HQ5.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/24-AN1_.E;2775;A;2;1;3605;Axial;5,463;4,331;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.2/21N/FHA4E.TNNN;GACC CX;030.2/21N/FHA4E.TNNN;n/a;finoox;247-2LWY.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/24-EN1_.E;3296;E;2;1;3605;Axial;6,159;4,85;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/DHA7E.UNNN;GACC CX;030.1/11N/DHA7E.UNNN;n/a;finoox;247-1HLY.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/17-EN1_.E;1681;E;1;1;3605;Axial;2,041;1,664;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.2/21N/HHA7A.UNNN;GACC CX;030.2/21N/HHA7A.UNNN;n/a;finoox;247-2LXG.341.3V3.S5SR-C26.00.0000.000;GACC CX 030.2H/27-AN1_.E;2736;A;2;1;3605;Axial;6,611;5,352;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.1/21N/CHE4A.TNNN;GACC CX;030.1/21N/CHE4A.TNNN;n/a;finoox;247-1HPM.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/24-AN1_.E_Epoxy;2907;A;2;1;3605;Axial;4,521;3,583;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/CHE4A.UNNN;GACC CX;030.1/21N/CHE4A.UNNN;n/a;finoox;247-1HPM.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/24-AN1_.E_Epoxy;2703;A;2;1;3605;Axial;4,521;3,583;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/DHE4E.UNNN;GACC CX;030.1/21N/DHE4E.UNNN;n/a;finoox;247-1HQ8.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/24-EN1_.E_Epoxy;3122;E;2;1;3605;Axial;5,366;4,25;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.2/21N/FHE4A.UNNN;GACC CX;030.2/21N/FHE4A.UNNN;n/a;finoox;247-2LX0.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/24-AN1_.E_Epoxy;3170;A;2;1;3605;Axial;6,091;4,795;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHE4E.TNNN;GACC CX;030.2/31N/DHE4E.TNNN;n/a;finoox;247-2LYW.341.3UV.S5SR-C26.01.0800.000;GACC CX 030.2D/34-EN1_.E_Epoxy;4732;E;3;1;3605;Axial;8,254;6,572;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 030.2/21N/FHE4E.UNNN;GACC CX;030.2/21N/FHE4E.UNNN;n/a;finoox;247-2LX2.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/24-EN1_.E_Epoxy;3446;E;2;1;3605;Axial;6,091;4,795;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/HHE7E.UNNN;GACC CX;030.1/11N/HHE7E.UNNN;n/a;finoox;247-1HPG.341.3V2.00NN-C26.00.0800.000;GACC CX 030.1H/17-EN1_.E_Epoxy;2327;E;1;1;3605;Axial;3,25;2,626;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 030.1/11N/DHE7A.TNNN;GACC CX;030.1/11N/DHE7A.TNNN;n/a;finoox;247-1HMV.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/17-AN1_.E_Epoxy;1739;A;1;1;3605;Axial;2,006;1,636;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/21N/DHE7A.UNNN;GACC CX;030.1/21N/DHE7A.UNNN;n/a;finoox;247-1HR1.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/27-AN1_.E_Epoxy;2509;A;2;1;3605;Axial;4,109;3,288;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/DHE7E.TNNN;GACC CX;030.1/11N/DHE7E.TNNN;n/a;finoox;247-1HMW.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/17-EN1_.E_Epoxy;1949;E;1;1;3605;Axial;2,006;1,636;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/21N/DHE7E.TNNN;GACC CX;030.1/21N/DHE7E.TNNN;n/a;finoox;247-1HR2.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/27-EN1_.E_Epoxy;2934;E;2;1;3605;Axial;4,109;3,288;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.2/31N/HHE7E.UNNN;GACC CX;030.2/31N/HHE7E.UNNN;n/a;finoox;247-2LZE.341.3V3.SGPW-C26.00.0800.000;GACC CX 030.2H/37-EN1_.E_Epoxy;4862;E;3;1;3605;Axial;9,423;7,547;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/31N/FHE7A.UNNN;GACC CX;030.2/31N/FHE7A.UNNN;n/a;finoox;247-2LZ4.341.3UQ.S5SR-C26.00.0000.000;GACC CX 030.2F/37-AN1_.E_Epoxy;4070;A;3;1;3605;Axial;8,216;6,601;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 030.2/21N/FHE7E.UNNN;GACC CX;030.2/21N/FHE7E.UNNN;n/a;finoox;247-2LXA.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/27-EN1_.E_Epoxy;2903;E;2;1;3605;Axial;5,173;4,106;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/DHC7A.TNNN;GACC CX;030.1/11N/DHC7A.TNNN;n/a;finoox;247-1HMX.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/17-AN1_.E_PC;1803;A;1;1;3605;Axial;1,898;1,548;5,71;1788;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHC7A.TNNN;GACC CX;030.1/11N/FHC7A.TNNN;n/a;finoox;247-1HNZ.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/17-AN1_.E_PC;2058;A;1;1;3605;Axial;2,574;2,083;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHC7A.TNNN;GACC CX;030.1/11N/HHC7A.TNNN;n/a;finoox;247-1HPH.341.3V2.00NN-C26.01.0000.000;GACC CX 030.1H/17-AN1_.E_PC;2297;A;1;1;3605;Axial;3,06;2,474;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 030.2/21N/FHC7A.UNNN;GACC CX;030.2/21N/FHC7A.UNNN;n/a;finoox;247-2LXC.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/27-AN1_.E_PC;2733;A;2;1;3605;Axial;4,858;3,856;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.2/21N/FHC7E.UNNN;GACC CX;030.2/21N/FHC7E.UNNN;n/a;finoox;247-2LXE.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/27-EN1_.E_PC;3008;E;2;1;3605;Axial;4,858;3,856;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.2/31N/FHC7E.UNNN;GACC CX;030.2/31N/FHC7E.UNNN;n/a;finoox;247-2LZ7.341.3UQ.S5SR-C26.00.0800.000;GACC CX 030.2F/37-EN1_.E_PC;4517;E;3;1;3605;Axial;7,735;6,217;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 030.2/21N/HHC7E.UNNN;GACC CX;030.2/21N/HHC7E.UNNN;n/a;finoox;247-2LXS.341.3V3.S5SR-C26.00.0800.000;GACC CX 030.2H/27-EN1_.E_PC;3366;E;2;1;3605;Axial;6,148;4,977;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.1/11N/FHC4A.TNNN;GACC CX;030.1/11N/FHC4A.TNNN;n/a;finoox;247-1HNV.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/14-AN1_.E_PC;2238;A;1;1;3605;Axial;3,078;2,474;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.1/11N/FHC4A.UNNN;GACC CX;030.1/11N/FHC4A.UNNN;n/a;finoox;247-1HNV.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/14-AN1_.E_PC;2095;A;1;1;3605;Axial;3,078;2,474;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.2/21N/FHC4A.TNNN;GACC CX;030.2/21N/FHC4A.TNNN;n/a;finoox;247-2LX4.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/24-AN1_.E_PC;3550;A;2;1;3605;Axial;5,481;4,316;28,95;3079;1760;9;VT06102;0,214;0,76;D;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHC4A.UNNN;GACC CX;030.2/31N/DHC4A.UNNN;n/a;finoox;247-2LYY.341.3UV.S5SR-C26.00.0000.000;GACC CX 030.2D/34-AN1_.E_PC;4429;A;3;1;3605;Axial;7,514;5,994;28,95;4950;1760;9;VT06102;0,302;0,76;D;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 030.2/31N/DHC4E.UNNN;GACC CX;030.2/31N/DHC4E.UNNN;n/a;finoox;247-2LZ0.341.3UV.S5SR-C26.00.0800.000;GACC CX 030.2D/34-EN1_.E_PC;4672;E;3;1;3605;Axial;7,514;5,994;28,95;4950;1760;9;VT06102;0,302;0,76;D;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1WN/DJA4E.TANN;GACC CX;040.1/1WN/DJA4E.TANN;n/a;finoox;247-1BBX.1H0.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENW_.E;2795;E;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJA4E.UANN;GACC CX;040.2/2WN/HJA4E.UANN;n/a;finoox;247-2LYF.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENW_.E;5119;E;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/HJA4E.UNNN;GACC CX;040.2/2WN/HJA4E.UNNN;n/a;finoox;247-2LYF.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENW_.E;4775;E;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJA4A.UNNN;GACC CX;040.2/2WN/FJA4A.UNNN;n/a;finoox;247-2LY2.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANW_.E;4063;A;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA4E.TNNN;GACC CX;040.2/2WN/FJA4E.TNNN;n/a;finoox;247-2LY3.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENW_.E;4647;E;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJA4A.UANN;GACC CX;040.2/3WN/FJA4A.UANN;n/a;finoox;247-2LZN.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANW_.E;5921;A;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2WN/HJA4A.TANN;GACC CX;040.2/2WN/HJA4A.TANN;n/a;finoox;247-2LYE.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANW_.E;4879;A;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3WN/FJA4E.TNNN;GACC CX;040.2/3WN/FJA4E.TNNN;n/a;finoox;247-2LZP.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-ENW_.E;6107;E;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/1WN/FJA7A.TANN;GACC CX;040.2/1WN/FJA7A.TANN;n/a;finoox;247-2LWE.1H0.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANW_.E;2713;A;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJA7E.UNNN;GACC CX;040.2/4WN/FJA7E.UNNN;n/a;finoox;247-2M05.1H0.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENW_.E;6865;E;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2WN/FJA7E.TANN;GACC CX;040.2/2WN/FJA7E.TANN;n/a;finoox;247-2LY1.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-ENW_.E;4513;E;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1WN/FJA7E.UNNN;GACC CX;040.2/1WN/FJA7E.UNNN;n/a;finoox;247-2LWF.1H0.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENW_.E;2736;E;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3WN/HJA7A.TNNN;GACC CX;040.2/3WN/HJA7A.TNNN;n/a;finoox;247-2LZY.1H0.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANW_.E;5848;A;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJA7A.UANN;GACC CX;040.2/4WN/HJA7A.UANN;n/a;finoox;247-2M0A.1H0.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANW_.E;8138;A;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/1WN/HJA7E.TNNN;GACC CX;040.2/1WN/HJA7E.TNNN;n/a;finoox;247-2LWM.1H0.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENW_.E;3177;E;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJE4E.UANN;GACC CX;040.2/2WN/HJE4E.UANN;n/a;finoox;247-2LYH.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENW_.E_Epoxy;5740;E;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE4E.TNNN;GACC CX;040.2/2WN/HJE4E.TNNN;n/a;finoox;247-2LYH.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENW_.E_Epoxy;5597;E;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3WN/FJE4A.UNNN;GACC CX;040.2/3WN/FJE4A.UNNN;n/a;finoox;247-2LZQ.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANW_.E_Epoxy;6100;A;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2WN/DJE4A.TNNN;GACC CX;040.2/2WN/DJE4A.TNNN;n/a;finoox;247-2LXW.1H0.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-ANW_.E_Epoxy;4164;A;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJE4A.UNNN;GACC CX;040.2/2WN/DJE4A.UNNN;n/a;finoox;247-2LXW.1H0.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-ANW_.E_Epoxy;3963;A;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/3WN/FJE7A.UNNN;GACC CX;040.2/3WN/FJE7A.UNNN;n/a;finoox;247-2LZU.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANW_.E_Epoxy;5326;A;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/1WN/HJE7A.UNNN;GACC CX;040.2/1WN/HJE7A.UNNN;n/a;finoox;247-2LWN.1H0.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-ANW_.E_Epoxy;2864;A;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/4WN/FJE7A.UNNN;GACC CX;040.2/4WN/FJE7A.UNNN;n/a;finoox;247-2M06.1H0.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-ANW_.E_Epoxy;6932;A;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/1WN/FJE7E.TANN;GACC CX;040.2/1WN/FJE7E.TANN;n/a;finoox;247-2LWH.1H0.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENW_.E_Epoxy;3249;E;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJE7E.TANN;GACC CX;040.2/4WN/FJE7E.TANN;n/a;finoox;247-2M07.1H0.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENW_.E_Epoxy;8482;E;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4WN/FJE7E.TNNN;GACC CX;040.2/4WN/FJE7E.TNNN;n/a;finoox;247-2M07.1H0.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENW_.E_Epoxy;7794;E;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3WN/FJC7A.UANN;GACC CX;040.2/3WN/FJC7A.UANN;n/a;finoox;247-2LZW.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANW_.E_PC;6053;A;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC7A.UNNN;GACC CX;040.2/3WN/FJC7A.UNNN;n/a;finoox;247-2LZW.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANW_.E_PC;5537;A;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/2WN/FJC7E.UANN;GACC CX;040.2/2WN/FJC7E.UANN;n/a;finoox;247-2LYB.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENW_.E_PC;4770;E;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2WN/FJC7E.TNNN;GACC CX;040.2/2WN/FJC7E.TNNN;n/a;finoox;247-2LYB.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENW_.E_PC;4627;E;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/4WN/FJC7A.UANN;GACC CX;040.2/4WN/FJC7A.UANN;n/a;finoox;247-2M08.1H0.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANW_.E_PC;7897;A;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4WN/FJC7E.TANN;GACC CX;040.2/4WN/FJC7E.TANN;n/a;finoox;247-2M09.1H0.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENW_.E_PC;8759;E;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/3WN/HJC7E.TNNN;GACC CX;040.2/3WN/HJC7E.TNNN;n/a;finoox;247-2M03.1H0.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-ENW_.E_PC;7052;E;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJC7A.TANN;GACC CX;040.2/1WN/FJC7A.TANN;n/a;finoox;247-2LWJ.1H0.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANW_.E_PC;3016;A;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2WN/HJC7A.UANN;GACC CX;040.2/2WN/HJC7A.UANN;n/a;finoox;247-2LYN.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-ANW_.E_PC;4735;A;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC7A.UANN;GACC CX;040.2/2WN/FJC7A.UANN;n/a;finoox;247-2LYA.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANW_.E_PC;4383;A;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2WN/FJC7A.TNNN;GACC CX;040.2/2WN/FJC7A.TNNN;n/a;finoox;247-2LYA.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANW_.E_PC;4240;A;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2WN/DJC4E.UANN;GACC CX;040.2/2WN/DJC4E.UANN;n/a;finoox;247-2LXZ.1H0.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENW_.E_PC;4857;E;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJC4A.TNNN;GACC CX;040.2/2WN/DJC4A.TNNN;n/a;finoox;247-2LXY.1H0.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-ANW_.E_PC;4392;A;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 020.1/1XN/CFA4A.TNNN;GACC CX;020.1/1XN/CFA4A.TNNN;n/a;finoox;247-1HDR.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-ANX-CC-E80C-417;1118;A;1;1;417;Axial;1,091;0,921;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/CFA4E.UNNN;GACC CX;020.1/1XN/CFA4E.UNNN;n/a;finoox;247-1HDS.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-ANX-CC-E80C-417;1236;E;1;1;417;Axial;1,091;0,921;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA4E.TNNN;GACC CX;020.1/1XN/DFA4E.TNNN;n/a;finoox;247-1HEU.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-ANX-CC-E80C-417;1281;E;1;1;417;Axial;1,329;1,113;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA4E.UNNN;GACC CX;020.1/1XN/FFA4E.UNNN;n/a;finoox;247-1HFW.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-ANX-CC-E80C-417;1507;E;1;1;417;Axial;1,66;1,377;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFA4E.UNNN;GACC CX;020.1/2XN/FFA4E.UNNN;n/a;finoox;247-1HCQ.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-ANX-CC-E80C-417;2042;E;2;1;417;Axial;3,438;2,771;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/CFA7A.UNNN;GACC CX;020.1/3XN/CFA7A.UNNN;n/a;finoox;247-1HGR.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-ANX-CC-E80C-417;2081;A;3;1;417;Axial;2,479;2,001;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/CFA7E.UNNN;GACC CX;020.1/1XN/CFA7E.UNNN;n/a;finoox;247-1HDL.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-ANX-CC-E80C-417;1236;E;1;1;417;Axial;0,788;0,672;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA7E.TNNN;GACC CX;020.1/1XN/DFA7E.TNNN;n/a;finoox;247-1HEN.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-ANX-CC-E80C-417;1281;E;1;1;417;Axial;0,996;0,843;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFA7A.UNNN;GACC CX;020.1/3XN/FFA7A.UNNN;n/a;finoox;247-1HJV.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-ANX-CC-E80C-417;2383;A;3;1;417;Axial;4,105;3,301;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFA7E.TNNN;GACC CX;020.1/2XN/FFA7E.TNNN;n/a;finoox;247-1HCJ.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-ANX-CC-E80C-417;2042;E;2;1;417;Axial;2,748;2,224;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFE4E.TNNN;GACC CX;020.1/1XN/CFE4E.TNNN;n/a;finoox;247-1HDY.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-ENX-CC-E80C-417;1322;E;1;1;417;Axial;1,062;0,898;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
