TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/1XN/CFE4E.UNNN;GACC CX;020.1/1XN/CFE4E.UNNN;n/a;finoox;247-1HDY.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-ENX-CC-E80C-417;1322;E;1;1;417;Axial;1,062;0,898;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFE4A.UNNN;GACC CX;020.1/1XN/DFE4A.UNNN;n/a;finoox;247-1HEZ.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-ENX-CC-E80C-417;1277;A;1;1;417;Axial;1,298;1,088;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFE4A.TNNN;GACC CX;020.1/3XN/DFE4A.TNNN;n/a;finoox;247-1HJ5.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-ENX-CC-E80C-417;2471;A;3;1;417;Axial;4,123;3,286;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFE4A.TNNN;GACC CX;020.1/1XN/FFE4A.TNNN;n/a;finoox;247-1HG1.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-ENX-CC-E80C-417;1535;A;1;1;417;Axial;1,629;1,352;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/FFE4A.UNNN;GACC CX;020.1/1XN/FFE4A.UNNN;n/a;finoox;247-1HG1.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-ENX-CC-E80C-417;1535;A;1;1;417;Axial;1,629;1,352;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/CFE7A.TNNN;GACC CX;020.1/1XN/CFE7A.TNNN;n/a;finoox;247-1HE9.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-ENX-CC-E80C-417;1205;A;1;1;417;Axial;0,774;0,661;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFE7A.UNNN;GACC CX;020.1/2XN/CFE7A.UNNN;n/a;finoox;247-1HB3.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-ENX-CC-E80C-417;1784;A;2;1;417;Axial;1,579;1,304;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE7A.TNNN;GACC CX;020.1/3XN/CFE7A.TNNN;n/a;finoox;247-1HHF.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-ENX-CC-E80C-417;2264;A;3;1;417;Axial;2,431;1,963;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/DFE7A.TNNN;GACC CX;020.1/2XN/DFE7A.TNNN;n/a;finoox;247-1HC5.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-ENX-CC-E80C-417;1915;A;2;1;417;Axial;2,002;1,633;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFE7A.UNNN;GACC CX;020.1/2XN/DFE7A.UNNN;n/a;finoox;247-1HC5.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-ENX-CC-E80C-417;1915;A;2;1;417;Axial;2,002;1,633;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/DFE7E.UNNN;GACC CX;020.1/1XN/DFE7E.UNNN;n/a;finoox;247-1HFC.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-ENX-CC-E80C-417;1394;E;1;1;417;Axial;0,978;0,829;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/FFE7A.TNNN;GACC CX;020.1/1XN/FFE7A.TNNN;n/a;finoox;247-1HGD.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-ENX-CC-E80C-417;1535;A;1;1;417;Axial;1,306;1,094;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFE7E.UNNN;GACC CX;020.1/1XN/FFE7E.UNNN;n/a;finoox;247-1HGE.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-ENX-CC-E80C-417;1678;E;1;1;417;Axial;1,306;1,094;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFE7E.UNNN;GACC CX;020.1/2XN/FFE7E.UNNN;n/a;finoox;247-1HD8.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-ENX-CC-E80C-417;2311;E;2;1;417;Axial;2,705;2,188;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFC7A.UNNN;GACC CX;020.1/1XN/CFC7A.UNNN;n/a;finoox;247-1HEF.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-PNX-CC-E80C-417;1379;A;1;1;417;Axial;0,733;0,625;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1XN/CFC7E.TNNN;GACC CX;020.1/1XN/CFC7E.TNNN;n/a;finoox;247-1HEG.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-PNX-CC-E80C-417;1496;E;1;1;417;Axial;0,733;0,625;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFC7E.TNNN;GACC CX;020.1/2XN/CFC7E.TNNN;n/a;finoox;247-1HBA.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-PNX-CC-E80C-417;2227;E;2;1;417;Axial;1,497;1,237;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFC7E.TNNN;GACC CX;020.1/3XN/CFC7E.TNNN;n/a;finoox;247-1HHN.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-PNX-CC-E80C-417;2876;E;3;1;417;Axial;2,306;1,861;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3XN/DFC7A.UNNN;GACC CX;020.1/3XN/DFC7A.UNNN;n/a;finoox;247-1HJP.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-PNX-CC-E80C-417;2866;A;3;1;417;Axial;2,923;2,352;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1XN/DFC7E.UNNN;GACC CX;020.1/1XN/DFC7E.UNNN;n/a;finoox;247-1HFJ.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-PNX-CC-E80C-417;1539;E;1;1;417;Axial;0,926;0,784;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1XN/CFC4A.UNNN;GACC CX;020.1/1XN/CFC4A.UNNN;n/a;finoox;247-1HE3.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-PNX-CC-E80C-417;1379;A;1;1;417;Axial;0,971;0,82;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1XN/CFC4E.TNNN;GACC CX;020.1/1XN/CFC4E.TNNN;n/a;finoox;247-1HE4.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-PNX-CC-E80C-417;1496;E;1;1;417;Axial;0,971;0,82;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 031.1/1XN/CHA4A.TANN;GACC CX;031.1/1XN/CHA4A.TANN;n/a;finoox;247-1B9S.1GX.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-ANX_.E;1507;A;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHA4A.TNNN;GACC CX;031.1/1XN/CHA4A.TNNN;n/a;finoox;247-1B9S.1GX.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-ANX_.E;1356;A;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHA4E.UNNN;GACC CX;031.1/1XN/CHA4E.UNNN;n/a;finoox;247-1B9T.1GX.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-ENX_.E;1419;E;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHA4A.TANN;GACC CX;031.1/1XN/DHA4A.TANN;n/a;finoox;247-1BA6.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-ANX_.E;1727;A;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA4A.UANN;GACC CX;031.1/1XN/DHA4A.UANN;n/a;finoox;247-1BA6.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANX_.E;1588;A;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA4E.UNNN;GACC CX;031.1/1XN/FHA4E.UNNN;n/a;finoox;247-1BAX.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENX_.E;1800;E;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4A.TANN;GACC CX;031.2/2XN/FHA4A.TANN;n/a;finoox;247-2LWX.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANX_.E;2955;A;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4A.UANN;GACC CX;031.2/2XN/FHA4A.UANN;n/a;finoox;247-2LWX.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-ANX_.E;2754;A;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/DHA7A.TNNN;GACC CX;031.1/1XN/DHA7A.TNNN;n/a;finoox;247-1BA4.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-ANX_.E;1424;A;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA7A.UANN;GACC CX;031.1/2XN/DHA7A.UANN;n/a;finoox;247-1BDA.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANX_.E;2268;A;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHA7A.UANN;GACC CX;031.1/3XN/FHA7A.UANN;n/a;finoox;247-1BH6.1GX.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANX_.E;3697;A;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3XN/FHA7A.TNNN;GACC CX;031.1/3XN/FHA7A.TNNN;n/a;finoox;247-1BH6.1GX.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANX_.E;3516;A;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHA7A.UANN;GACC CX;031.1/1XN/HHA7A.UANN;n/a;finoox;247-1BBJ.1GX.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-ANX_.E;1860;A;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHA7A.TNNN;GACC CX;031.1/1XN/HHA7A.TNNN;n/a;finoox;247-1BBJ.1GX.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANX_.E;1848;A;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHA7A.TANN;GACC CX;031.2/3XN/HHA7A.TANN;n/a;finoox;247-2LZ9.1GX.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-ANX_.E;4398;A;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHA7A.UNNN;GACC CX;031.2/3XN/HHA7A.UNNN;n/a;finoox;247-2LZ9.1GX.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANX_.E;3673;A;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHA7E.TANN;GACC CX;031.2/3XN/HHA7E.TANN;n/a;finoox;247-2LZB.1GX.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENX_.E;4686;E;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHA7E.TANN;GACC CX;031.2/2XN/FHA7E.TANN;n/a;finoox;247-2LWV.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-ENX_.E;2830;E;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA7E.UANN;GACC CX;031.2/2XN/FHA7E.UANN;n/a;finoox;247-2LWV.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-ENX_.E;2629;E;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA7E.UNNN;GACC CX;031.2/2XN/FHA7E.UNNN;n/a;finoox;247-2LWV.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENX_.E;2327;E;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA7A.TNNN;GACC CX;031.2/2XN/FHA7A.TNNN;n/a;finoox;247-2LWT.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANX_.E;2265;A;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHA7E.TNNN;GACC CX;031.2/2XN/HHA7E.TNNN;n/a;finoox;247-2LXK.1GX.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-ENX_.E;2832;E;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2XN/CHE4A.TNNN;GACC CX;031.1/2XN/CHE4A.TNNN;n/a;finoox;247-1BD0.1GX.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANX_.E_Epoxy;2538;A;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4A.UNNN;GACC CX;031.1/2XN/CHE4A.UNNN;n/a;finoox;247-1BD0.1GX.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANX_.E_Epoxy;2337;A;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4E.UANN;GACC CX;031.1/2XN/CHE4E.UANN;n/a;finoox;247-1BD1.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-ENX_.E_Epoxy;2851;E;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHE4E.TNNN;GACC CX;031.1/1XN/DHE4E.TNNN;n/a;finoox;247-1BA9.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-ENX_.E_Epoxy;1974;E;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4E.UANN;GACC CX;031.1/2XN/DHE4E.UANN;n/a;finoox;247-1BDF.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENX_.E_Epoxy;3040;E;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4E.TNNN;GACC CX;031.1/2XN/DHE4E.TNNN;n/a;finoox;247-1BDF.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-ENX_.E_Epoxy;2939;E;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.2/2XN/FHE4A.TANN;GACC CX;031.2/2XN/FHE4A.TANN;n/a;finoox;247-2LX1.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANX_.E_Epoxy;3289;A;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE4A.UANN;GACC CX;031.2/2XN/FHE4A.UANN;n/a;finoox;247-2LX1.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-ANX_.E_Epoxy;3088;A;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE4A.TNNN;GACC CX;031.2/2XN/FHE4A.TNNN;n/a;finoox;247-2LX1.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANX_.E_Epoxy;2987;A;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE4A.UNNN;GACC CX;031.2/2XN/FHE4A.UNNN;n/a;finoox;247-2LX1.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANX_.E_Epoxy;2786;A;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHE4E.UANN;GACC CX;031.2/3XN/DHE4E.UANN;n/a;finoox;247-2LYX.1GX.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-ENX_.E_Epoxy;4338;E;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHE4A.TNNN;GACC CX;031.2/3XN/DHE4A.TNNN;n/a;finoox;247-2LYV.1GX.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANX_.E_Epoxy;3928;A;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/DHE7A.UANN;GACC CX;031.1/1XN/DHE7A.UANN;n/a;finoox;247-1BAQ.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-ANX_.E_Epoxy;1553;A;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE7E.TANN;GACC CX;031.1/2XN/DHE7E.TANN;n/a;finoox;247-1BDX.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENX_.E_Epoxy;2867;E;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHE7A.UANN;GACC CX;031.1/3XN/FHE7A.UANN;n/a;finoox;247-1BHE.1GX.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANX_.E_Epoxy;3977;A;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/FHE7E.UNNN;GACC CX;031.1/1XN/FHE7E.UNNN;n/a;finoox;247-1BBF.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENX_.E_Epoxy;1874;E;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHE7E.UNNN;GACC CX;031.1/3XN/FHE7E.UNNN;n/a;finoox;247-1BHF.1GX.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-ENX_.E_Epoxy;3809;E;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHE7A.TNNN;GACC CX;031.1/1XN/HHE7A.TNNN;n/a;finoox;247-1BBS.1GX.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANX_.E_Epoxy;1998;A;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHE7E.UNNN;GACC CX;031.1/1XN/HHE7E.UNNN;n/a;finoox;247-1BBT.1GX.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENX_.E_Epoxy;2097;E;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2XN/FHE7A.TNNN;GACC CX;031.2/2XN/FHE7A.TNNN;n/a;finoox;247-2LX9.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANX_.E_Epoxy;2468;A;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE7E.TNNN;GACC CX;031.2/2XN/FHE7E.TNNN;n/a;finoox;247-2LXB.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENX_.E_Epoxy;2729;E;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3XN/HHE7E.TNNN;GACC CX;031.2/3XN/HHE7E.TNNN;n/a;finoox;247-2LZF.1GX.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENX_.E_Epoxy;4548;E;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1XN/DHC7A.UNNN;GACC CX;031.1/1XN/DHC7A.UNNN;n/a;finoox;247-1BAS.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-ANX_.E_PC;1463;A;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC7A.TNNN;GACC CX;031.1/2XN/DHC7A.TNNN;n/a;finoox;247-1BDY.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-ANX_.E_PC;2444;A;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/DHC7E.TANN;GACC CX;031.1/1XN/DHC7E.TANN;n/a;finoox;247-1BAT.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-ENX_.E_PC;1953;E;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC7A.UANN;GACC CX;031.1/1XN/FHC7A.UANN;n/a;finoox;247-1BBG.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANX_.E_PC;1858;A;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHC7A.UANN;GACC CX;031.1/3XN/FHC7A.UANN;n/a;finoox;247-1BHG.1GX.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANX_.E_PC;4116;A;3;1;1731;Axial;7,799;6,267;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/3XN/FHC7A.TNNN;GACC CX;031.1/3XN/FHC7A.TNNN;n/a;finoox;247-1BHG.1GX.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANX_.E_PC;3935;A;3;1;1731;Axial;7,799;6,267;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/1XN/FHC7E.UANN;GACC CX;031.1/1XN/FHC7E.UANN;n/a;finoox;247-1BBH.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-ENX_.E_PC;2095;E;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHC7E.TNNN;GACC CX;031.1/3XN/FHC7E.TNNN;n/a;finoox;247-1BHH.1GX.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENX_.E_PC;4221;E;3;1;1731;Axial;7,799;6,267;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/3XN/HHC7A.UNNN;GACC CX;031.2/3XN/HHC7A.UNNN;n/a;finoox;247-2LZH.1GX.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANX_.E_PC;4145;A;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/1XN/CHC4A.UANN;GACC CX;031.1/1XN/CHC4A.UANN;n/a;finoox;247-1BA2.1GX.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-ANX_.E_PC;1628;A;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHC4A.UNNN;GACC CX;031.1/2XN/CHC4A.UNNN;n/a;finoox;247-1BD8.1GX.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANX_.E_PC;2486;A;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHC4E.UANN;GACC CX;031.1/1XN/CHC4E.UANN;n/a;finoox;247-1BA3.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENX_.E_PC;1829;E;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHC4A.UNNN;GACC CX;031.1/1XN/DHC4A.UNNN;n/a;finoox;247-1BAN.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANX_.E_PC;1734;A;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHC4E.UNNN;GACC CX;031.1/1XN/DHC4E.UNNN;n/a;finoox;247-1BAP.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENX_.E_PC;1935;E;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC4E.TNNN;GACC CX;031.1/1XN/FHC4E.TNNN;n/a;finoox;247-1BBD.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENX_.E_PC;2254;E;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHC4A.TNNN;GACC CX;031.2/3XN/DHC4A.TNNN;n/a;finoox;247-2LYZ.1GX.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANX_.E_PC;4140;A;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/2XN/FHC4A.UNNN;GACC CX;031.2/2XN/FHC4A.UNNN;n/a;finoox;247-2LX5.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANX_.E_PC;3217;A;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHC4E.TANN;GACC CX;031.2/3XN/DHC4E.TANN;n/a;finoox;247-2LZ1.1GX.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENX_.E_PC;4825;E;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHC4E.TNNN;GACC CX;031.2/3XN/DHC4E.TNNN;n/a;finoox;247-2LZ1.1GX.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-ENX_.E_PC;4372;E;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHC4E.UNNN;GACC CX;031.2/3XN/DHC4E.UNNN;n/a;finoox;247-2LZ1.1GX.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-ENX_.E_PC;4100;E;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 020.1/31N/CFA4A.TNNN;GACC CX;020.1/31N/CFA4A.TNNN;n/a;finoox;247-1HGX.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-AN1-CC-E80C-2105;2131;A;3;1;2105;Axial;3,316;2,655;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFA4A.UNNN;GACC CX;020.1/11N/DFA4A.UNNN;n/a;finoox;247-1HET.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-AN1-CC-E80C-2105;1067;A;1;1;2105;Axial;1,272;1,068;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/DFA4A.UNNN;GACC CX;020.1/21N/DFA4A.UNNN;n/a;finoox;247-1HBM.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-AN1-CC-E80C-2105;1595;A;2;1;2105;Axial;2,624;2,116;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFA4A.UNNN;GACC CX;020.1/31N/DFA4A.UNNN;n/a;finoox;247-1HHZ.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-AN1-CC-E80C-2105;2033;A;3;1;2105;Axial;4,032;3,22;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFA4E.TNNN;GACC CX;020.1/31N/DFA4E.TNNN;n/a;finoox;247-1HJ0.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-AN1-CC-E80C-2105;2434;E;3;1;2105;Axial;4,032;3,22;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11N/FFA4A.TNNN;GACC CX;020.1/11N/FFA4A.TNNN;n/a;finoox;247-1HFV.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-AN1-CC-E80C-2105;1382;A;1;1;2105;Axial;1,583;1,316;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFA4A.UNNN;GACC CX;020.1/11N/FFA4A.UNNN;n/a;finoox;247-1HFV.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-AN1-CC-E80C-2105;1268;A;1;1;2105;Axial;1,583;1,316;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21N/CFA7A.TNNN;GACC CX;020.1/21N/CFA7A.TNNN;n/a;finoox;247-1HAD.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-AN1-CC-E80C-2105;1681;A;2;1;2105;Axial;1,538;1,273;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/CFA7E.TNNN;GACC CX;020.1/11N/CFA7E.TNNN;n/a;finoox;247-1HDL.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-AN1-CC-E80C-2105;1254;E;1;1;2105;Axial;0,755;0,647;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/CFA7E.UNNN;GACC CX;020.1/21N/CFA7E.UNNN;n/a;finoox;247-1HAE.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-AN1-CC-E80C-2105;1643;E;2;1;2105;Axial;1,538;1,273;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/DFA7A.UNNN;GACC CX;020.1/31N/DFA7A.UNNN;n/a;finoox;247-1HHT.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-AN1-CC-E80C-2105;2033;A;3;1;2105;Axial;3;2,417;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/FFA7A.UNNN;GACC CX;020.1/31N/FFA7A.UNNN;n/a;finoox;247-1HJV.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-AN1-CC-E80C-2105;2190;A;3;1;2105;Axial;3,927;3,162;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFA7E.TNNN;GACC CX;020.1/11N/FFA7E.TNNN;n/a;finoox;247-1HFQ.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-AN1-CC-E80C-2105;1525;E;1;1;2105;Axial;1,263;1,061;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFE4E.UNNN;GACC CX;020.1/11N/CFE4E.UNNN;n/a;finoox;247-1HDY.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-EN1-CC-E80C-2105;1227;E;1;1;2105;Axial;1,02;0,865;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFE4A.TNNN;GACC CX;020.1/21N/DFE4A.TNNN;n/a;finoox;247-1HBT.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-EN1-CC-E80C-2105;1948;A;2;1;2105;Axial;2,562;2,067;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/FFE4E.UNNN;GACC CX;020.1/31N/FFE4E.UNNN;n/a;finoox;247-1HK8.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-EN1-CC-E80C-2105;2748;E;3;1;2105;Axial;4,717;3,783;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/CFE7A.UNNN;GACC CX;020.1/11N/CFE7A.UNNN;n/a;finoox;247-1HE9.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-EN1-CC-E80C-2105;1109;A;1;1;2105;Axial;0,742;0,636;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/DFE7A.UNNN;GACC CX;020.1/21N/DFE7A.UNNN;n/a;finoox;247-1HC5.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-EN1-CC-E80C-2105;1776;A;2;1;2105;Axial;1,908;1,56;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFE7A.UNNN;GACC CX;020.1/31N/DFE7A.UNNN;n/a;finoox;247-1HJH.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-EN1-CC-E80C-2105;2278;A;3;1;2105;Axial;2,948;2,373;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/FFE7A.UNNN;GACC CX;020.1/31N/FFE7A.UNNN;n/a;finoox;247-1HKK.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-EN1-CC-E80C-2105;2554;A;3;1;2105;Axial;3,876;3,12;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFE7E.UNNN;GACC CX;020.1/11N/FFE7E.UNNN;n/a;finoox;247-1HGE.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-EN1-CC-E80C-2105;1581;E;1;1;2105;Axial;1,243;1,044;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/CFC7E.TNNN;GACC CX;020.1/21N/CFC7E.TNNN;n/a;finoox;247-1HBA.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-PN1-CC-E80C-2105;2259;E;2;1;2105;Axial;1,431;1,184;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/21N/FFC7A.TNNN;GACC CX;020.1/21N/FFC7A.TNNN;n/a;finoox;247-1HDD.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-PN1-CC-E80C-2105;2355;A;2;1;2105;Axial;2,429;1,969;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFC7A.TNNN;GACC CX;020.1/31N/FFC7A.TNNN;n/a;finoox;247-1HKR.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-PN1-CC-E80C-2105;3074;A;3;1;2105;Axial;3,652;2,941;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFC7E.TNNN;GACC CX;020.1/11N/FFC7E.TNNN;n/a;finoox;247-1HGL.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-PN1-CC-E80C-2105;1786;E;1;1;2105;Axial;1,175;0,987;4,89;696;2820;5;VT03088U;0,06;0,53;D;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31N/CFC4A.TNNN;GACC CX;020.1/31N/CFC4A.TNNN;n/a;finoox;247-1HH9.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-PN1-CC-E80C-2105;2769;A;3;1;2105;Axial;2,951;2,363;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
