TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/21N/DFC4A.TNNN;GACC CX;020.1/21N/DFC4A.TNNN;n/a;finoox;247-1HBZ.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-PN1-CC-E80C-2105;2210;A;2;1;2105;Axial;2,335;1,883;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31N/FFC4E.TNNN;GACC CX;020.1/31N/FFC4E.TNNN;n/a;finoox;247-1HKE.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-PN1-CC-E80C-2105;3266;E;3;1;2105;Axial;4,261;3,417;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.3/3JN/HNA7A.UANN;GACC CX;050.3/3JN/HNA7A.UANN;n/a;finoox;247-2LW8.0J3.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANJ_.E;10847;A;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/FNA7E.UANN;GACC CX;050.3/2JN/FNA7E.UANN;n/a;finoox;247-2LVR.0J3.428.RQQU-C26.00.0800.100;GACC CX 050.3F/27-ENJ_.E;6916;E;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/HNA7A.TNNN;GACC CX;050.3/2JN/HNA7A.TNNN;n/a;finoox;247-2LVW.0J3.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANJ_.E;6974;A;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/4JN/HNE7A.TANN;GACC CX;050.2/4JN/HNE7A.TANN;n/a;finoox;247-1B9K.0J3.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANJ_.E_Epoxy;15435;A;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNE7A.UNNN;GACC CX;050.2/4JN/HNE7A.UNNN;n/a;finoox;247-1B9K.0J3.3VR.S5UA-C26.00.0000.000;GACC CX 050.2H/47-ANJ_.E_Epoxy;14128;A;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;Inclusive;n/a;499;808;No;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2JN/HNE7E.UNNN;GACC CX;050.3/2JN/HNE7E.UNNN;n/a;finoox;247-2LVZ.0J3.3VY.RUAJ-C26.00.0800.000;GACC CX 050.3H/27-ENJ_.E_Epoxy;7949;E;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNE7A.UNNN;GACC CX;050.3/2JN/HNE7A.UNNN;n/a;finoox;247-2LVY.0J3.3VY.RUAJ-C26.00.0000.000;GACC CX 050.3H/27-ANJ_.E_Epoxy;7318;A;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/JNE7E.UNNN;GACC CX;050.3/2JN/JNE7E.UNNN;n/a;finoox;247-2LW5.0J3.42C.RUAJ-C26.00.0800.000;GACC CX 050.3J/27-ENJ_.E_Epoxy;8595;E;2;1;615;Axial;28,368;22,942;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/4JN/HNC7E.TANN;GACC CX;050.2/4JN/HNC7E.TANN;n/a;finoox;247-1B9R.0J3.3VR.S5UA-C26.01.0800.100;GACC CX 050.2H/47-ENJ_.E_PC;17015;E;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/3JN/HNC7A.TANN;GACC CX;050.3/3JN/HNC7A.TANN;n/a;finoox;247-2LWC.0J3.3VZ.RQRP-C26.01.0000.100;GACC CX 050.3H/37-ANJ_.E_PC;12446;A;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/3JN/HNC7A.TNNN;GACC CX;050.3/3JN/HNC7A.TNNN;n/a;finoox;247-2LWC.0J3.3VZ.RQRP-C26.01.0000.000;GACC CX 050.3H/37-ANJ_.E_PC;11840;A;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNC7A.UNNN;GACC CX;050.3/2JN/HNC7A.UNNN;n/a;finoox;247-2LW0.0J3.3VY.RUAJ-C26.00.0000.000;GACC CX 050.3H/27-ANJ_.E_PC;7607;A;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/3JN/HNC7E.TNNN;GACC CX;050.3/3JN/HNC7E.TNNN;n/a;finoox;247-2LWD.0J3.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENJ_.E_PC;12660;E;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2JN/JNC7E.TANN;GACC CX;050.3/2JN/JNC7E.TANN;n/a;finoox;247-2LW7.0J3.42C.RUAJ-C26.01.0800.100;GACC CX 050.3J/27-ENJ_.E_PC;9543;E;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 031.1/2WN/CHA4A.TANN;GACC CX;031.1/2WN/CHA4A.TANN;n/a;finoox;247-1BCY.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANW_.E;2545;A;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHA4A.UANN;GACC CX;031.1/1WN/DHA4A.UANN;n/a;finoox;247-1BA6.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANW_.E;1588;A;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/3WN/DHA4A.UANN;GACC CX;031.2/3WN/DHA4A.UANN;n/a;finoox;247-2LYR.1GW.3UV.S5SR-C26.00.0000.100;GACC CX 031.2D/34-ANW_.E;3682;A;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/2WN/DHA7E.TNNN;GACC CX;031.1/2WN/DHA7E.TNNN;n/a;finoox;247-1BDB.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENW_.E;2377;E;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA7A.TNNN;GACC CX;031.1/1WN/FHA7A.TNNN;n/a;finoox;247-1BAU.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANW_.E;1635;A;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA7A.UNNN;GACC CX;031.1/1WN/FHA7A.UNNN;n/a;finoox;247-1BAU.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANW_.E;1496;A;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA7E.UNNN;GACC CX;031.1/1WN/FHA7E.UNNN;n/a;finoox;247-1BAV.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENW_.E;1734;E;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHA7E.UNNN;GACC CX;031.1/3WN/FHA7E.UNNN;n/a;finoox;247-1BH7.1GW.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-ENW_.E;3531;E;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHA7A.TANN;GACC CX;031.1/1WN/HHA7A.TANN;n/a;finoox;247-1BBJ.1GW.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANW_.E;1999;A;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHA7E.TANN;GACC CX;031.2/3WN/HHA7E.TANN;n/a;finoox;247-2LZB.1GW.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENW_.E;4686;E;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHA7A.TANN;GACC CX;031.2/2WN/HHA7A.TANN;n/a;finoox;247-2LXH.1GW.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANW_.E;2872;A;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHA7E.UANN;GACC CX;031.2/2WN/FHA7E.UANN;n/a;finoox;247-2LWV.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-ENW_.E;2629;E;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3WN/HHA7A.TANN;GACC CX;031.2/3WN/HHA7A.TANN;n/a;finoox;247-2LZ9.1GW.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-ANW_.E;4398;A;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2WN/CHE4A.UANN;GACC CX;031.1/2WN/CHE4A.UANN;n/a;finoox;247-1BD0.1GW.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-ANW_.E_Epoxy;2639;A;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4A.TNNN;GACC CX;031.1/2WN/CHE4A.TNNN;n/a;finoox;247-1BD0.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANW_.E_Epoxy;2538;A;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHE4E.UNNN;GACC CX;031.1/1WN/CHE4E.UNNN;n/a;finoox;247-1B9V.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-ENW_.E_Epoxy;1590;E;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHE4A.TANN;GACC CX;031.1/2WN/DHE4A.TANN;n/a;finoox;247-1BDE.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANW_.E_Epoxy;3030;A;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE4A.UANN;GACC CX;031.1/2WN/DHE4A.UANN;n/a;finoox;247-1BDE.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANW_.E_Epoxy;2829;A;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE4A.UNNN;GACC CX;031.1/1WN/FHE4A.UNNN;n/a;finoox;247-1BAY.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANW_.E_Epoxy;1771;A;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHE4E.TANN;GACC CX;031.1/1WN/FHE4E.TANN;n/a;finoox;247-1BAZ.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENW_.E_Epoxy;2298;E;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHE4A.UANN;GACC CX;031.2/2WN/FHE4A.UANN;n/a;finoox;247-2LX1.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-ANW_.E_Epoxy;3088;A;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHE4A.UNNN;GACC CX;031.2/2WN/FHE4A.UNNN;n/a;finoox;247-2LX1.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANW_.E_Epoxy;2786;A;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/2WN/DHE7A.UNNN;GACC CX;031.1/2WN/DHE7A.UNNN;n/a;finoox;247-1BDW.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANW_.E_Epoxy;2154;A;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHE7A.UANN;GACC CX;031.1/3WN/FHE7A.UANN;n/a;finoox;247-1BHE.1GW.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANW_.E_Epoxy;3977;A;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3WN/FHE7E.UNNN;GACC CX;031.1/3WN/FHE7E.UNNN;n/a;finoox;247-1BHF.1GW.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-ENW_.E_Epoxy;3809;E;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.2/3WN/HHE7E.TNNN;GACC CX;031.2/3WN/HHE7E.TNNN;n/a;finoox;247-2LZF.1GW.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENW_.E_Epoxy;4548;E;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHE7E.TNNN;GACC CX;031.2/2WN/FHE7E.TNNN;n/a;finoox;247-2LXB.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENW_.E_Epoxy;2729;E;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3WN/HHE7A.TANN;GACC CX;031.2/3WN/HHE7A.TANN;n/a;finoox;247-2LZD.1GW.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-ANW_.E_Epoxy;4714;A;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHE7A.TNNN;GACC CX;031.2/2WN/FHE7A.TNNN;n/a;finoox;247-2LX9.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANW_.E_Epoxy;2468;A;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/DHC7A.UANN;GACC CX;031.1/1WN/DHC7A.UANN;n/a;finoox;247-1BAS.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-ANW_.E_PC;1614;A;1;1;1730;Axial;1,835;1,499;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC7A.TNNN;GACC CX;031.1/2WN/DHC7A.TNNN;n/a;finoox;247-1BDY.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-ANW_.E_PC;2444;A;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC7E.UNNN;GACC CX;031.1/2WN/DHC7E.UNNN;n/a;finoox;247-1BDZ.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-ENW_.E_PC;2456;E;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC7A.UNNN;GACC CX;031.1/1WN/FHC7A.UNNN;n/a;finoox;247-1BBG.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANW_.E_PC;1707;A;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC7E.UNNN;GACC CX;031.1/1WN/FHC7E.UNNN;n/a;finoox;247-1BBH.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENW_.E_PC;1944;E;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHC7E.TNNN;GACC CX;031.1/3WN/FHC7E.TNNN;n/a;finoox;247-1BHH.1GW.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENW_.E_PC;4221;E;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHC7A.UANN;GACC CX;031.1/1WN/HHC7A.UANN;n/a;finoox;247-1BBU.1GW.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-ANW_.E_PC;2086;A;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHC7E.TANN;GACC CX;031.1/1WN/HHC7E.TANN;n/a;finoox;247-1BBV.1GW.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-ENW_.E_PC;2463;E;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHC7E.UANN;GACC CX;031.1/1WN/HHC7E.UANN;n/a;finoox;247-1BBV.1GW.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENW_.E_PC;2324;E;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/2WN/HHC7A.UANN;GACC CX;031.2/2WN/HHC7A.UANN;n/a;finoox;247-2LXR.1GW.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANW_.E_PC;3009;A;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHC7A.UNNN;GACC CX;031.2/2WN/FHC7A.UNNN;n/a;finoox;247-2LXD.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-ANW_.E_PC;2367;A;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/2WN/CHC4A.UANN;GACC CX;031.1/2WN/CHC4A.UANN;n/a;finoox;247-1BD8.1GW.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-ANW_.E_PC;2788;A;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHC4E.UANN;GACC CX;031.1/2WN/CHC4E.UANN;n/a;finoox;247-1BD9.1GW.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-ENW_.E_PC;2998;E;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHC4E.UNNN;GACC CX;031.1/2WN/CHC4E.UNNN;n/a;finoox;247-1BD9.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENW_.E_PC;2696;E;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHC4E.UNNN;GACC CX;031.1/2WN/DHC4E.UNNN;n/a;finoox;247-1BDV.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-ENW_.E_PC;2894;E;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC4A.TANN;GACC CX;031.1/1WN/FHC4A.TANN;n/a;finoox;247-1BBC.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-ANW_.E_PC;2405;A;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC4A.UNNN;GACC CX;031.1/1WN/FHC4A.UNNN;n/a;finoox;247-1BBC.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANW_.E_PC;2115;A;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC4A.UNNN;GACC CX;031.2/2WN/FHC4A.UNNN;n/a;finoox;247-2LX5.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANW_.E_PC;3217;A;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/21M/DJA4A.UANN;GACC CX;040.1/21M/DJA4A.UANN;n/a;finoox;247-1BF2.1U2.3V7.S5PT-C26.00.0000.100;GACC CX 040.1D/24-AL1_.E;4313;A;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/DJA4A.UNNN;GACC CX;040.1/21M/DJA4A.UNNN;n/a;finoox;247-1BF2.1U2.3V7.S5PT-C26.00.0000.000;GACC CX 040.1D/24-AL1_.E;3969;A;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/31M/FJA4E.TANN;GACC CX;040.1/31M/FJA4E.TANN;n/a;finoox;247-1BHZ.1U2.3VB.S5PY-C26.01.0800.100;GACC CX 040.1F/34-EL1_.E;7330;E;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/HJA4E.UANN;GACC CX;040.1/21M/HJA4E.UANN;n/a;finoox;247-1BG7.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/24-EL1_.E;5580;E;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/FJA4A.TANN;GACC CX;040.1/31M/FJA4A.TANN;n/a;finoox;247-1BHY.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/34-AL1_.E;6909;A;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/31M/FJA4A.UNNN;GACC CX;040.1/31M/FJA4A.UNNN;n/a;finoox;247-1BHY.1U2.3VB.S5PY-C26.00.0000.000;GACC CX 040.1F/34-AL1_.E;6094;A;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/FJA4E.TNNN;GACC CX;040.1/21M/FJA4E.TNNN;n/a;finoox;247-1BFH.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/24-EL1_.E;5113;E;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/HJA4A.TNNN;GACC CX;040.1/21M/HJA4A.TNNN;n/a;finoox;247-1BG6.1U2.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.1H/24-AL1_.E;5002;A;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/HJA7A.UNNN;GACC CX;040.1/31M/HJA7A.UNNN;n/a;finoox;247-1BJL.1U2.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.1H/37-AL1_.E;6255;A;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11M/FJA7E.TANN;GACC CX;040.1/11M/FJA7E.TANN;n/a;finoox;247-1BC9.1U2.42A.00NN-C26.01.0800.100;GACC CX 040.1F/17-EL1_.E;3280;E;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/11M/HJA7E.TANN;GACC CX;040.1/11M/HJA7E.TANN;n/a;finoox;247-1BCM.1U2.3VG.SGPU-C26.01.0800.100;GACC CX 040.1H/17-EL1_.E;3582;E;1;1;2110;Axial;5,148;4,178;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/FJE4E.TNNN;GACC CX;040.1/21M/FJE4E.TNNN;n/a;finoox;247-1BFK.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/24-EL1_.E_Epoxy;5615;E;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/DJE4A.UANN;GACC CX;040.1/21M/DJE4A.UANN;n/a;finoox;247-1BF4.1U2.3V7.S5PT-C26.00.0000.100;GACC CX 040.1D/24-AL1_.E_Epoxy;4768;A;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/31M/FJE4E.UNNN;GACC CX;040.1/31M/FJE4E.UNNN;n/a;finoox;247-1BJ1.1U2.3VB.S5PY-C26.00.0800.000;GACC CX 040.1F/34-EL1_.E_Epoxy;7213;E;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/11M/DJE4E.TANN;GACC CX;040.1/11M/DJE4E.TANN;n/a;finoox;247-1BBZ.1U2.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-EL1_.E_Epoxy;3304;E;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJE4A.UANN;GACC CX;040.1/11M/DJE4A.UANN;n/a;finoox;247-1BBY.1U2.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AL1_.E_Epoxy;2906;A;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/FJE4A.TANN;GACC CX;040.1/21M/FJE4A.TANN;n/a;finoox;247-1BFJ.1U2.3VA.S5PT-C26.01.0000.100;GACC CX 040.1F/24-AL1_.E_Epoxy;5576;A;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/41M/FJE7A.UANN;GACC CX;040.1/41M/FJE7A.UANN;n/a;finoox;247-1BK6.1U2.3VC.SGQ6-C26.00.0000.100;GACC CX 040.1F/47-AL1_.E_Epoxy;8538;A;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/HJE7A.UNNN;GACC CX;040.1/41M/HJE7A.UNNN;n/a;finoox;247-1BKJ.1U2.3VM.SGQ6-C26.00.0000.000;GACC CX 040.1H/47-AL1_.E_Epoxy;9002;A;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/21M/HJE7A.TANN;GACC CX;040.1/21M/HJE7A.TANN;n/a;finoox;247-1BGQ.1U2.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.1H/27-AL1_.E_Epoxy;5228;A;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJE7A.TANN;GACC CX;040.1/21M/FJE7A.TANN;n/a;finoox;247-1BG0.1U2.3VA.S5PT-C26.01.0000.100;GACC CX 040.1F/27-AL1_.E_Epoxy;4897;A;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/31M/HJE7A.TNNN;GACC CX;040.1/31M/HJE7A.TNNN;n/a;finoox;247-1BJU.1U2.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.1H/37-AL1_.E_Epoxy;7033;A;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJE7A.TANN;GACC CX;040.1/31M/FJE7A.TANN;n/a;finoox;247-1BJG.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/37-AL1_.E_Epoxy;6828;A;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/31M/FJC7E.UANN;GACC CX;040.1/31M/FJC7E.UANN;n/a;finoox;247-1BJK.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/37-EL1_.E_PC;7163;E;3;1;2110;Axial;12,283;9,863;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJC7A.TANN;GACC CX;040.1/11M/HJC7A.TANN;n/a;finoox;247-1BCW.1U2.3VG.SGPU-C26.01.0000.100;GACC CX 040.1H/17-AL1_.E_PC;3510;A;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/11M/HJC7A.UANN;GACC CX;040.1/11M/HJC7A.UANN;n/a;finoox;247-1BCW.1U2.3VG.SGPU-C26.00.0000.100;GACC CX 040.1H/17-AL1_.E_PC;3368;A;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/11M/FJC7E.TANN;GACC CX;040.1/11M/FJC7E.TANN;n/a;finoox;247-1BCK.1U2.42A.00NN-C26.01.0800.100;GACC CX 040.1F/17-EL1_.E_PC;3582;E;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/11M/FJC7E.UANN;GACC CX;040.1/11M/FJC7E.UANN;n/a;finoox;247-1BCK.1U2.42A.00NN-C26.00.0800.100;GACC CX 040.1F/17-EL1_.E_PC;3440;E;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/41M/FJC7A.UANN;GACC CX;040.1/41M/FJC7A.UANN;n/a;finoox;247-1BK8.1U2.3VC.SGQ6-C26.00.0000.100;GACC CX 040.1F/47-AL1_.E_PC;8813;A;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;Inclusive;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJC7A.TNNN;GACC CX;040.1/41M/FJC7A.TNNN;n/a;finoox;247-1BK8.1U2.3VC.SGQ6-C26.01.0000.000;GACC CX 040.1F/47-AL1_.E_PC;8543;A;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/21M/HJC7A.UANN;GACC CX;040.1/21M/HJC7A.UANN;n/a;finoox;247-1BGS.1U2.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.1H/27-AL1_.E_PC;5191;A;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJC7E.TNNN;GACC CX;040.1/21M/HJC7E.TNNN;n/a;finoox;247-1BGT.1U2.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.1H/27-EL1_.E_PC;5495;E;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11M/FJC7A.TANN;GACC CX;040.1/11M/FJC7A.TANN;n/a;finoox;247-1BCJ.1U2.42A.00NN-C26.01.0000.100;GACC CX 040.1F/17-AL1_.E_PC;3249;A;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/11M/HJC7E.TANN;GACC CX;040.1/11M/HJC7E.TANN;n/a;finoox;247-1BCX.1U2.3VG.SGPU-C26.01.0800.100;GACC CX 040.1H/17-EL1_.E_PC;3892;E;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/21M/DJC4A.UANN;GACC CX;040.1/21M/DJC4A.UANN;n/a;finoox;247-1BFC.1U2.3V7.S5PT-C26.00.0000.100;GACC CX 040.1D/24-AL1_.E_PC;4994;A;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/11M/DJC4A.TANN;GACC CX;040.1/11M/DJC4A.TANN;n/a;finoox;247-1BC6.1U2.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AL1_.E_PC;3190;A;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/31M/FJC4A.TNNN;GACC CX;040.1/31M/FJC4A.TNNN;n/a;finoox;247-1BJE.1U2.3VB.S5PY-C26.01.0000.000;GACC CX 040.1F/34-AL1_.E_PC;7438;A;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/HJC4A.UNNN;GACC CX;040.1/21M/HJC4A.UNNN;n/a;finoox;247-1BGN.1U2.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.1H/24-AL1_.E_PC;5723;A;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.1/11N/DJA4A.TNNN;GACC CX;040.1/11N/DJA4A.TNNN;n/a;finoox;247-1BBW.1U1.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-AN1_.E;2601;A;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/FJA4E.TNNN;GACC CX;040.2/21N/FJA4E.TNNN;n/a;finoox;247-2LY3.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-EN1_.E;5113;E;2;1;2109;Axial;11,557;9,172;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/31N/FJA4A.TNNN;GACC CX;040.2/31N/FJA4A.TNNN;n/a;finoox;247-2LZN.1U1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-AN1_.E;6393;A;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/HJA4E.TANN;GACC CX;040.2/21N/HJA4E.TANN;n/a;finoox;247-2LYF.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-EN1_.E;5787;E;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJA4E.UANN;GACC CX;040.2/21N/HJA4E.UANN;n/a;finoox;247-2LYF.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-EN1_.E;5580;E;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJA4E.UNNN;GACC CX;040.2/21N/DJA4E.UNNN;n/a;finoox;247-2LXV.1U1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-EN1_.E;4293;E;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/11N/FJA7A.TNNN;GACC CX;040.2/11N/FJA7A.TNNN;n/a;finoox;247-2LWE.1U1.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-AN1_.E;2772;A;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJA7E.UANN;GACC CX;040.2/41N/HJA7E.UANN;n/a;finoox;247-2M0B.1U1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-EN1_.E;9622;E;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/21N/FJA7A.TNNN;GACC CX;040.2/21N/FJA7A.TNNN;n/a;finoox;247-2LY0.1U1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-AN1_.E;4248;A;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/21N/FJA7E.TANN;GACC CX;040.2/21N/FJA7E.TANN;n/a;finoox;247-2LY1.1U1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-EN1_.E;4979;E;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/21N/FJA7E.UNNN;GACC CX;040.2/21N/FJA7E.UNNN;n/a;finoox;247-2LY1.1U1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-EN1_.E;4428;E;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
