TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/21N/HJA7E.UANN;GACC CX;040.2/21N/HJA7E.UANN;n/a;finoox;247-2LYD.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-EN1_.E;5116;E;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/HJA7A.TNNN;GACC CX;040.2/21N/HJA7A.TNNN;n/a;finoox;247-2LYC.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-AN1_.E;4539;A;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJE4A.TANN;GACC CX;040.1/11N/DJE4A.TANN;n/a;finoox;247-1BBY.1U1.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AN1_.E_Epoxy;3048;A;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/31N/FJE4A.UANN;GACC CX;040.2/31N/FJE4A.UANN;n/a;finoox;247-2LZQ.1U1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-AN1_.E_Epoxy;7306;A;3;1;2109;Axial;17,196;13,647;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/DJE4A.UNNN;GACC CX;040.2/21N/DJE4A.UNNN;n/a;finoox;247-2LXW.1U1.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-AN1_.E_Epoxy;4424;A;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/41N/HJE7A.TNNN;GACC CX;040.2/41N/HJE7A.TNNN;n/a;finoox;247-2M0C.1U1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-AN1_.E_Epoxy;9420;A;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/21N/HJE7E.TANN;GACC CX;040.2/21N/HJE7E.TANN;n/a;finoox;247-2LYM.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-EN1_.E_Epoxy;5669;E;2;1;2109;Axial;11,832;9,585;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/FJE7A.TANN;GACC CX;040.2/31N/FJE7A.TANN;n/a;finoox;247-2LZU.1U1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-AN1_.E_Epoxy;6828;A;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/21N/FJE7E.TNNN;GACC CX;040.2/21N/FJE7E.TNNN;n/a;finoox;247-2LY9.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-EN1_.E_Epoxy;4937;E;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/21N/HJE7A.UANN;GACC CX;040.2/21N/HJE7A.UANN;n/a;finoox;247-2LYL.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-AN1_.E_Epoxy;5021;A;2;1;2109;Axial;11,832;9,585;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJE7A.TANN;GACC CX;040.2/21N/FJE7A.TANN;n/a;finoox;247-2LY8.1U1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-AN1_.E_Epoxy;4897;A;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/21N/FJE7A.UANN;GACC CX;040.2/21N/FJE7A.UANN;n/a;finoox;247-2LY8.1U1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-AN1_.E_Epoxy;4690;A;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJE7E.UNNN;GACC CX;040.2/31N/FJE7E.UNNN;n/a;finoox;247-2LZV.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-EN1_.E_Epoxy;6436;E;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/11N/FJE7A.UANN;GACC CX;040.2/11N/FJE7A.UANN;n/a;finoox;247-2LWG.1U1.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-AN1_.E_Epoxy;3006;A;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/11N/FJC7E.TANN;GACC CX;040.2/11N/FJC7E.TANN;n/a;finoox;247-2LWK.1U1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-EN1_.E_PC;3582;E;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/41N/FJC7E.TANN;GACC CX;040.2/41N/FJC7E.TANN;n/a;finoox;247-2M09.1U1.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-EN1_.E_PC;9716;E;4;1;2109;Axial;18,936;15,239;63,27;12347;1200;15;VT03090U;0,681;1,3;C;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/21N/HJC7A.UANN;GACC CX;040.2/21N/HJC7A.UANN;n/a;finoox;247-2LYN.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-AN1_.E_PC;5191;A;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/41N/HJC7E.UANN;GACC CX;040.2/41N/HJC7E.UANN;n/a;finoox;247-2M0F.1U1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-EN1_.E_PC;10575;E;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/11N/FJC7A.UNNN;GACC CX;040.2/11N/FJC7A.UNNN;n/a;finoox;247-2LWJ.1U1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-AN1_.E_PC;2935;A;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/31N/FJC7A.UANN;GACC CX;040.2/31N/FJC7A.UANN;n/a;finoox;247-2LZW.1U1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-AN1_.E_PC;6740;A;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/31N/HJC7E.TANN;GACC CX;040.2/31N/HJC7E.TANN;n/a;finoox;247-2M03.1U1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-EN1_.E_PC;8276;E;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/11N/HJC7E.TANN;GACC CX;040.2/11N/HJC7E.TANN;n/a;finoox;247-2LWR.1U1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-EN1_.E_PC;3892;E;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/21N/HJC7E.TANN;GACC CX;040.2/21N/HJC7E.TANN;n/a;finoox;247-2LYP.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-EN1_.E_PC;5839;E;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/HJC7E.UANN;GACC CX;040.2/21N/HJC7E.UANN;n/a;finoox;247-2LYP.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-EN1_.E_PC;5632;E;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/HJC7E.UNNN;GACC CX;040.2/21N/HJC7E.UNNN;n/a;finoox;247-2LYP.1U1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-EN1_.E_PC;5288;E;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJC4A.UNNN;GACC CX;040.1/11N/DJC4A.UNNN;n/a;finoox;247-1BC6.1U1.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-AN1_.E_PC;2876;A;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/21N/DJC4E.UNNN;GACC CX;040.2/21N/DJC4E.UNNN;n/a;finoox;247-2LXZ.1U1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-EN1_.E_PC;4971;E;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/21N/DJC4A.UANN;GACC CX;040.2/21N/DJC4A.UANN;n/a;finoox;247-2LXY.1U1.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-AN1_.E_PC;4994;A;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/31N/FJC4E.TANN;GACC CX;040.2/31N/FJC4E.TANN;n/a;finoox;247-2LZT.1U1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-EN1_.E_PC;8375;E;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/21M/CFA4E.UNNN;GACC CX;020.1/21M/CFA4E.UNNN;n/a;finoox;247-1HAL.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-AL1-CC-E80C-2106;1643;E;2;1;2106;Axial;1,743;1,434;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFA4A.TNNN;GACC CX;020.1/21M/DFA4A.TNNN;n/a;finoox;247-1HBM.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-AL1-CC-E80C-2106;1767;A;2;1;2106;Axial;2,076;1,697;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/FFA4A.TNNN;GACC CX;020.1/11M/FFA4A.TNNN;n/a;finoox;247-1HFV.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-AL1-CC-E80C-2106;1382;A;1;1;2106;Axial;1,225;1,032;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFA7E.UNNN;GACC CX;020.1/31M/CFA7E.UNNN;n/a;finoox;247-1HGS.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-AL1-CC-E80C-2106;2042;E;3;1;2106;Axial;1,899;1,554;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/FFA7E.UNNN;GACC CX;020.1/21M/FFA7E.UNNN;n/a;finoox;247-1HCJ.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-AL1-CC-E80C-2106;1903;E;2;1;2106;Axial;2,026;1,661;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFA7E.TNNN;GACC CX;020.1/21M/CFA7E.TNNN;n/a;finoox;247-1HAE.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-AL1-CC-E80C-2106;1815;E;2;1;2106;Axial;1,245;1,044;4,89;1009;2050;4;VT03088U;0,044;0,18;B;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/FFA7E.TNNN;GACC CX;020.1/31M/FFA7E.TNNN;n/a;finoox;247-1HJW.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-AL1-CC-E80C-2106;2628;E;3;1;2106;Axial;3,102;2,515;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/FFA7E.UNNN;GACC CX;020.1/11M/FFA7E.UNNN;n/a;finoox;247-1HFQ.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-AL1-CC-E80C-2106;1411;E;1;1;2106;Axial;0,994;0,845;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFA7A.UNNN;GACC CX;020.1/21M/CFA7A.UNNN;n/a;finoox;247-1HAD.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-AL1-CC-E80C-2106;1509;A;2;1;2106;Axial;1,245;1,044;4,89;1009;2050;4;VT03088U;0,044;0,18;B;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/DFA7E.UNNN;GACC CX;020.1/21M/DFA7E.UNNN;n/a;finoox;247-1HBG.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-AL1-CC-E80C-2106;1729;E;2;1;2106;Axial;1,548;1,282;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/CFE4A.TNNN;GACC CX;020.1/31M/CFE4A.TNNN;n/a;finoox;247-1HH3.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-EL1-CC-E80C-2106;2315;A;3;1;2106;Axial;2,626;2,114;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFE4E.TNNN;GACC CX;020.1/21M/DFE4E.TNNN;n/a;finoox;247-1HBU.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-EL1-CC-E80C-2106;2081;E;2;1;2106;Axial;2,039;1,667;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31M/DFE4E.UNNN;GACC CX;020.1/31M/DFE4E.UNNN;n/a;finoox;247-1HJ6.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-EL1-CC-E80C-2106;2433;E;3;1;2106;Axial;3,139;2,526;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFE4A.TNNN;GACC CX;020.1/21M/FFE4A.TNNN;n/a;finoox;247-1HCV.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-EL1-CC-E80C-2106;2183;A;2;1;2106;Axial;2,47;2,018;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/DFE4A.TNNN;GACC CX;020.1/11M/DFE4A.TNNN;n/a;finoox;247-1HEZ.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-EL1-CC-E80C-2106;1296;A;1;1;2106;Axial;1,004;0,852;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/DFE4A.TNNN;GACC CX;020.1/21M/DFE4A.TNNN;n/a;finoox;247-1HBT.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-EL1-CC-E80C-2106;1948;A;2;1;2106;Axial;2,039;1,667;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31M/FFE4A.UNNN;GACC CX;020.1/31M/FFE4A.UNNN;n/a;finoox;247-1HK7.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-EL1-CC-E80C-2106;2554;A;3;1;2106;Axial;3,711;3,011;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/DFE7A.TNNN;GACC CX;020.1/11M/DFE7A.TNNN;n/a;finoox;247-1HFB.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-EL1-CC-E80C-2106;1296;A;1;1;2106;Axial;0,755;0,649;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFE7E.TNNN;GACC CX;020.1/31M/DFE7E.TNNN;n/a;finoox;247-1HJJ.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-EL1-CC-E80C-2106;2678;E;3;1;2106;Axial;2,345;1,901;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/FFE7E.UNNN;GACC CX;020.1/21M/FFE7E.UNNN;n/a;finoox;247-1HD8.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-EL1-CC-E80C-2106;2173;E;2;1;2106;Axial;2;1,64;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/FFE7E.TNNN;GACC CX;020.1/11M/FFE7E.TNNN;n/a;finoox;247-1HGE.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-EL1-CC-E80C-2106;1695;E;1;1;2106;Axial;0,982;0,834;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/FFE7E.UNNN;GACC CX;020.1/11M/FFE7E.UNNN;n/a;finoox;247-1HGE.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-EL1-CC-E80C-2106;1581;E;1;1;2106;Axial;0,982;0,834;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/FFE7A.UNNN;GACC CX;020.1/21M/FFE7A.UNNN;n/a;finoox;247-1HD7.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-EL1-CC-E80C-2106;2011;A;2;1;2106;Axial;2;1,64;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/CFE7E.UNNN;GACC CX;020.1/31M/CFE7E.UNNN;n/a;finoox;247-1HHG.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-EL1-CC-E80C-2106;2225;E;3;1;2106;Axial;1,867;1,528;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFE7E.UNNN;GACC CX;020.1/11M/CFE7E.UNNN;n/a;finoox;247-1HEA.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-EL1-CC-E80C-2106;1227;E;1;1;2106;Axial;0,608;0,521;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/FFC7E.UNNN;GACC CX;020.1/31M/FFC7E.UNNN;n/a;finoox;247-1HKS.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-PL1-CC-E80C-2106;3021;E;3;1;2106;Axial;2,885;2,339;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11M/DFC7E.TNNN;GACC CX;020.1/11M/DFC7E.TNNN;n/a;finoox;247-1HFJ.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-PL1-CC-E80C-2106;1558;E;1;1;2106;Axial;0,713;0,612;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11M/FFC7A.UNNN;GACC CX;020.1/11M/FFC7A.UNNN;n/a;finoox;247-1HGK.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-PL1-CC-E80C-2106;1528;A;1;1;2106;Axial;0,925;0,786;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31M/FFC4E.UNNN;GACC CX;020.1/31M/FFC4E.UNNN;n/a;finoox;247-1HKE.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-PL1-CC-E80C-2106;3021;E;3;1;2106;Axial;3,34;2,711;24,78;1371;2050;4;VT03088U;0,068;0,18;B;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31M/DFC4E.TNNN;GACC CX;020.1/31M/DFC4E.TNNN;n/a;finoox;247-1HJC.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-PL1-CC-E80C-2106;3073;E;3;1;2106;Axial;2,843;2,289;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/21M/CFC4E.TNNN;GACC CX;020.1/21M/CFC4E.TNNN;n/a;finoox;247-1HAY.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-PL1-CC-E80C-2106;2259;E;2;1;2106;Axial;1,552;1,277;8,26;968;2050;4;VT03088U;0,045;0,18;C;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 031.1/11M/DHA4A.UNNN;GACC CX;031.1/11M/DHA4A.UNNN;n/a;finoox;247-1BA6.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-AL1_.E;1555;A;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/FHA4A.TANN;GACC CX;031.1/21M/FHA4A.TANN;n/a;finoox;247-1BE2.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/24-AL1_.E;3188;A;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHA4A.UANN;GACC CX;031.1/21M/FHA4A.UANN;n/a;finoox;247-1BE2.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/24-AL1_.E;2984;A;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHA4A.UNNN;GACC CX;031.1/21M/FHA4A.UNNN;n/a;finoox;247-1BE2.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/24-AL1_.E;2682;A;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/DHA7E.TNNN;GACC CX;031.1/11M/DHA7E.TNNN;n/a;finoox;247-1BA5.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-EL1_.E;1743;E;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHA7A.UANN;GACC CX;031.1/31M/HHA7A.UANN;n/a;finoox;247-1BHJ.1U0.3V3.SGPW-C26.00.0000.100;GACC CX 031.1H/37-AL1_.E;4479;A;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHA7A.TANN;GACC CX;031.1/31M/FHA7A.TANN;n/a;finoox;247-1BH6.1U0.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-AL1_.E;4335;A;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHA7E.UNNN;GACC CX;031.1/11M/FHA7E.UNNN;n/a;finoox;247-1BAV.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-EL1_.E;1851;E;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHA7E.TANN;GACC CX;031.1/21M/FHA7E.TANN;n/a;finoox;247-1BE1.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/27-EL1_.E;3068;E;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHA7E.UANN;GACC CX;031.1/31M/FHA7E.UANN;n/a;finoox;247-1BH7.1U0.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-EL1_.E;4334;E;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/HHA7E.UANN;GACC CX;031.1/11M/HHA7E.UANN;n/a;finoox;247-1BBK.1U0.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-EL1_.E;2215;E;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/HHA7E.TANN;GACC CX;031.1/31M/HHA7E.TANN;n/a;finoox;247-1BHK.1U0.3V3.SGPW-C26.01.0800.100;GACC CX 031.1H/37-EL1_.E;5049;E;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHA7A.TANN;GACC CX;031.1/11M/HHA7A.TANN;n/a;finoox;247-1BBJ.1U0.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-AL1_.E;2120;A;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHE4E.UANN;GACC CX;031.1/21M/DHE4E.UANN;n/a;finoox;247-1BDF.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-EL1_.E_Epoxy;3274;E;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHE4A.UANN;GACC CX;031.1/31M/DHE4A.UANN;n/a;finoox;247-1BGW.1U0.3UV.S5SR-C26.00.0000.100;GACC CX 031.1D/34-AL1_.E_Epoxy;4458;A;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHE4A.TANN;GACC CX;031.1/21M/DHE4A.TANN;n/a;finoox;247-1BDE.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AL1_.E_Epoxy;3268;A;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHE4A.UNNN;GACC CX;031.1/11M/CHE4A.UNNN;n/a;finoox;247-1B9U.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AL1_.E_Epoxy;1507;A;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHE4A.TNNN;GACC CX;031.1/21M/CHE4A.TNNN;n/a;finoox;247-1BD0.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AL1_.E_Epoxy;2777;A;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHE4E.TANN;GACC CX;031.1/21M/FHE4E.TANN;n/a;finoox;247-1BE5.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/24-EL1_.E_Epoxy;3786;E;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/DHE7E.TANN;GACC CX;031.1/11M/DHE7E.TANN;n/a;finoox;247-1BAR.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-EL1_.E_Epoxy;2013;E;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/HHE7E.TANN;GACC CX;031.1/21M/HHE7E.TANN;n/a;finoox;247-1BEZ.1U0.3V3.S5SR-C26.01.0800.100;GACC CX 031.1H/27-EL1_.E_Epoxy;3600;E;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHE7E.UANN;GACC CX;031.1/21M/HHE7E.UANN;n/a;finoox;247-1BEZ.1U0.3V3.S5SR-C26.00.0800.100;GACC CX 031.1H/27-EL1_.E_Epoxy;3396;E;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/DHE7A.TANN;GACC CX;031.1/21M/DHE7A.TANN;n/a;finoox;247-1BDW.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AL1_.E_Epoxy;2894;A;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHE7A.UNNN;GACC CX;031.1/21M/DHE7A.UNNN;n/a;finoox;247-1BDW.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AL1_.E_Epoxy;2388;A;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHE7A.UNNN;GACC CX;031.1/11M/FHE7A.UNNN;n/a;finoox;247-1BBE.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AL1_.E_Epoxy;1753;A;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHE7A.UANN;GACC CX;031.1/21M/FHE7A.UANN;n/a;finoox;247-1BEL.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/27-AL1_.E_Epoxy;2804;A;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHE7E.UANN;GACC CX;031.1/21M/FHE7E.UANN;n/a;finoox;247-1BEM.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/27-EL1_.E_Epoxy;3066;E;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/FHE7E.UNNN;GACC CX;031.1/11M/FHE7E.UNNN;n/a;finoox;247-1BBF.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-EL1_.E_Epoxy;1992;E;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHE7E.UANN;GACC CX;031.1/31M/HHE7E.UANN;n/a;finoox;247-1BHT.1U0.3V3.SGPW-C26.00.0800.100;GACC CX 031.1H/37-EL1_.E_Epoxy;5083;E;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/FHC7E.UNNN;GACC CX;031.1/11M/FHC7E.UNNN;n/a;finoox;247-1BBH.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-EL1_.E_PC;2061;E;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHC7E.TNNN;GACC CX;031.1/31M/HHC7E.TNNN;n/a;finoox;247-1BHV.1U0.3V3.SGPW-C26.01.0800.000;GACC CX 031.1H/37-EL1_.E_PC;5069;E;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHC7E.UANN;GACC CX;031.1/31M/FHC7E.UANN;n/a;finoox;247-1BHH.1U0.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-EL1_.E_PC;4753;E;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/11M/HHC7A.UANN;GACC CX;031.1/11M/HHC7A.UANN;n/a;finoox;247-1BBU.1U0.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-AL1_.E_PC;2202;A;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/21M/FHC7A.UNNN;GACC CX;031.1/21M/FHC7A.UNNN;n/a;finoox;247-1BEN.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/27-AL1_.E_PC;2603;A;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHC7A.UANN;GACC CX;031.1/21M/HHC7A.UANN;n/a;finoox;247-1BF0.1U0.3V3.S5SR-C26.00.0000.100;GACC CX 031.1H/27-AL1_.E_PC;3244;A;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/DHC7A.UANN;GACC CX;031.1/21M/DHC7A.UANN;n/a;finoox;247-1BDY.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-AL1_.E_PC;2778;A;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/HHC7E.UANN;GACC CX;031.1/11M/HHC7E.UANN;n/a;finoox;247-1BBV.1U0.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-EL1_.E_PC;2441;E;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHC4E.TNNN;GACC CX;031.1/21M/DHC4E.TNNN;n/a;finoox;247-1BDV.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EL1_.E_PC;3332;E;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/DHC4E.UNNN;GACC CX;031.1/21M/DHC4E.UNNN;n/a;finoox;247-1BDV.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-EL1_.E_PC;3128;E;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHC4A.UANN;GACC CX;031.1/21M/CHC4A.UANN;n/a;finoox;247-1BD8.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AL1_.E_PC;3024;A;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHC4E.TANN;GACC CX;031.1/31M/DHC4E.TANN;n/a;finoox;247-1BH5.1U0.3UV.S5SR-C26.01.0800.100;GACC CX 031.1D/34-EL1_.E_PC;5185;E;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHC4E.UANN;GACC CX;031.1/11M/DHC4E.UANN;n/a;finoox;247-1BAP.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EL1_.E_PC;2204;E;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHC4E.UNNN;GACC CX;031.1/21M/CHC4E.UNNN;n/a;finoox;247-1BD9.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EL1_.E_PC;2932;E;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHC4A.TANN;GACC CX;031.1/21M/FHC4A.TANN;n/a;finoox;247-1BEJ.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/24-AL1_.E_PC;3693;A;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHC4E.UNNN;GACC CX;031.1/11M/FHC4E.UNNN;n/a;finoox;247-1BBD.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-EL1_.E_PC;2231;E;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/1WN/DFA4A.UNNN;GACC CX;020.1/1WN/DFA4A.UNNN;n/a;finoox;247-1HET.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-ANW-CC-E80C-416;1163;A;1;1;416;Axial;1,278;1,072;5,51;686;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3WN/DFA4A.TNNN;GACC CX;020.1/3WN/DFA4A.TNNN;n/a;finoox;247-1HHZ.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-ANW-CC-E80C-416;2228;A;3;1;416;Axial;4,05;3,235;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2WN/DFA7E.UNNN;GACC CX;020.1/2WN/DFA7E.UNNN;n/a;finoox;247-1HBG.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-ANW-CC-E80C-416;1868;E;2;1;416;Axial;1,963;1,604;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/FFA7E.UNNN;GACC CX;020.1/3WN/FFA7E.UNNN;n/a;finoox;247-1HJW.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-ANW-CC-E80C-416;2575;E;3;1;416;Axial;3,954;3,183;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
