TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/3XN/FJC4E.UANN;GACC CX;040.2/3XN/FJC4E.UANN;n/a;finoox;247-2LZT.1H1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENX_.E_PC;7389;E;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJC4A.UNNN;GACC CX;040.2/2XN/HJC4A.UNNN;n/a;finoox;247-2LYJ.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANX_.E_PC;5263;A;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 050.1/41N/HNA7E.TNNN;GACC CX;050.1/41N/HNA7E.TNNN;n/a;finoox;247-1B94.243.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EN1_.E;16699;E;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNA7E.UANN;GACC CX;050.2/31N/HNA7E.UANN;n/a;finoox;247-1B8F.243.3VZ.RQRP-C26.00.0800.100;GACC CX 050.2H/37-EN1_.E;13280;E;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNA7E.TANN;GACC CX;050.2/21N/FNA7E.TANN;n/a;finoox;247-1B6B.243.428.RQQU-C26.01.0800.100;GACC CX 050.2F/27-EN1_.E;8215;E;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNA7E.TNNN;GACC CX;050.2/21N/HNA7E.TNNN;n/a;finoox;247-1B71.243.3VY.RUAJ-C26.01.0800.000;GACC CX 050.2H/27-EN1_.E;8672;E;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNA7A.UANN;GACC CX;050.2/21N/HNA7A.UANN;n/a;finoox;247-1B6Z.243.3VY.RUAJ-C26.00.0000.100;GACC CX 050.2H/27-AN1_.E;8222;A;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNA7A.TNNN;GACC CX;050.2/21N/HNA7A.TNNN;n/a;finoox;247-1B6Z.243.3VY.RUAJ-C26.01.0000.000;GACC CX 050.2H/27-AN1_.E;8040;A;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNA7A.UNNN;GACC CX;050.2/21N/HNA7A.UNNN;n/a;finoox;247-1B6Z.243.3VY.RUAJ-C26.00.0000.000;GACC CX 050.2H/27-AN1_.E;7818;A;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNA7E.TNNN;GACC CX;050.2/21N/JNA7E.TNNN;n/a;finoox;247-1B7R.243.42C.RUAJ-C26.01.0800.000;GACC CX 050.2J/27-EN1_.E;9263;E;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41N/HNE7A.UNNN;GACC CX;050.1/41N/HNE7A.UNNN;n/a;finoox;247-1B9J.243.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AN1_.E_Epoxy;16282;A;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNE7A.TANN;GACC CX;050.2/31N/HNE7A.TANN;n/a;finoox;247-1B8V.243.3VZ.RQRP-C26.01.0000.100;GACC CX 050.2H/37-AN1_.E_Epoxy;13620;A;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNE7E.TANN;GACC CX;050.2/21N/FNE7E.TANN;n/a;finoox;247-1B6T.243.428.RQQU-C26.01.0800.100;GACC CX 050.2F/27-EN1_.E_Epoxy;8648;E;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNE7E.UANN;GACC CX;050.2/21N/HNE7E.UANN;n/a;finoox;247-1B7H.243.3VY.RUAJ-C26.00.0800.100;GACC CX 050.2H/27-EN1_.E_Epoxy;9428;E;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNE7A.UANN;GACC CX;050.2/21N/JNE7A.UANN;n/a;finoox;247-1B85.243.42C.RUAJ-C26.00.0000.100;GACC CX 050.2J/27-AN1_.E_Epoxy;9378;A;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNC7A.UANN;GACC CX;050.2/21N/JNC7A.UANN;n/a;finoox;247-1B89.243.42C.RUAJ-C26.00.0000.100;GACC CX 050.2J/27-AN1_.E_PC;9690;A;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.2/21N/FNC7A.UANN;GACC CX;050.2/21N/FNC7A.UANN;n/a;finoox;247-1B6V.243.428.RQQU-C26.00.0000.100;GACC CX 050.2F/27-AN1_.E_PC;8011;A;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNC7A.UNNN;GACC CX;050.2/21N/FNC7A.UNNN;n/a;finoox;247-1B6V.243.428.RQQU-C26.00.0000.000;GACC CX 050.2F/27-AN1_.E_PC;7607;A;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNC7A.TNNN;GACC CX;050.2/21N/HNC7A.TNNN;n/a;finoox;247-1B7K.243.3VY.RUAJ-C26.01.0000.000;GACC CX 050.2H/27-AN1_.E_PC;8902;A;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNC7E.UANN;GACC CX;050.2/21N/JNC7E.UANN;n/a;finoox;247-1B8B.243.42C.RUAJ-C26.00.0800.100;GACC CX 050.2J/27-EN1_.E_PC;10386;E;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNC7E.TNNN;GACC CX;050.2/21N/JNC7E.TNNN;n/a;finoox;247-1B8B.243.42C.RUAJ-C26.01.0800.000;GACC CX 050.2J/27-EN1_.E_PC;10204;E;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNA7A.TNNN;GACC CX;050.1/31M/HNA7A.TNNN;n/a;finoox;247-1B8C.2S8.3VZ.RQRP-C26.01.0000.000;GACC CX 050.1H/37-AL1_.E;12169;A;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNA7E.TNNN;GACC CX;050.1/31M/HNA7E.TNNN;n/a;finoox;247-1B8E.2S8.3VZ.RQRP-C26.01.0800.000;GACC CX 050.1H/37-EL1_.E;12988;E;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNA7E.UNNN;GACC CX;050.1/21M/JNA7E.UNNN;n/a;finoox;247-1B7Q.2S8.42C.RUAJ-C26.00.0800.000;GACC CX 050.1J/27-EL1_.E;9041;E;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/FNA7A.TNNN;GACC CX;050.1/21M/FNA7A.TNNN;n/a;finoox;247-1B68.2S8.428.RQQU-C26.01.0000.000;GACC CX 050.1F/27-AL1_.E;7180;A;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41M/HNA7E.UANN;GACC CX;050.1/41M/HNA7E.UANN;n/a;finoox;247-1B94.2S8.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EL1_.E;17065;E;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNE7A.UANN;GACC CX;050.1/41M/HNE7A.UANN;n/a;finoox;247-1B9J.2S8.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AL1_.E_Epoxy;17090;A;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/HNE7E.TANN;GACC CX;050.1/21M/HNE7E.TANN;n/a;finoox;247-1B7G.2S8.3VY.RUAJ-C26.01.0800.100;GACC CX 050.1H/27-EL1_.E_Epoxy;9650;E;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/JNE7A.TNNN;GACC CX;050.1/21M/JNE7A.TNNN;n/a;finoox;247-1B84.2S8.42C.RUAJ-C26.01.0000.000;GACC CX 050.1J/27-AL1_.E_Epoxy;9196;A;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNE7A.TANN;GACC CX;050.1/31M/HNE7A.TANN;n/a;finoox;247-1B8U.2S8.3VZ.RQRP-C26.01.0000.100;GACC CX 050.1H/37-AL1_.E_Epoxy;13620;A;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNC7E.UNNN;GACC CX;050.1/21M/JNC7E.UNNN;n/a;finoox;247-1B8A.2S8.42C.RUAJ-C26.00.0800.000;GACC CX 050.1J/27-EL1_.E_PC;9982;E;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/31M/HNC7E.UANN;GACC CX;050.1/31M/HNC7E.UANN;n/a;finoox;247-1B90.2S8.3VZ.RQRP-C26.00.0800.100;GACC CX 050.1H/37-EL1_.E_PC;14544;E;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNC7E.TNNN;GACC CX;050.1/31M/HNC7E.TNNN;n/a;finoox;247-1B90.2S8.3VZ.RQRP-C26.01.0800.000;GACC CX 050.1H/37-EL1_.E_PC;14252;E;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNC7A.TNNN;GACC CX;050.1/21M/JNC7A.TNNN;n/a;finoox;247-1B88.2S8.42C.RUAJ-C26.01.0000.000;GACC CX 050.1J/27-AL1_.E_PC;9508;A;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 030.1/11N/FHA4E.UNNN;GACC CX;030.1/11N/FHA4E.UNNN;n/a;finoox;247-1HN2.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/14-EN1_.E;2016;E;1;1;3605;Axial;3,459;2,779;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHA4E.TNNN;GACC CX;030.2/31N/DHA4E.TNNN;n/a;finoox;247-2LYS.341.3UV.S5SR-C26.01.0800.000;GACC CX 030.2D/34-EN1_.E;4285;E;3;1;3605;Axial;8,443;6,734;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 030.1/11N/DHA7A.UNNN;GACC CX;030.1/11N/DHA7A.UNNN;n/a;finoox;247-1HLX.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/17-AN1_.E;1471;A;1;1;3605;Axial;2,041;1,664;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/HHA7A.TNNN;GACC CX;030.1/11N/HHA7A.TNNN;n/a;finoox;247-1HP1.341.3V2.00NN-C26.01.0000.000;GACC CX 030.1H/17-AN1_.E;2060;A;1;1;3605;Axial;3,29;2,66;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 030.2/21N/FHA7E.TNNN;GACC CX;030.2/21N/FHA7E.TNNN;n/a;finoox;247-2LWU.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/27-EN1_.E;2896;E;2;1;3605;Axial;5,224;4,146;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.2/21N/HHA7E.UNNN;GACC CX;030.2/21N/HHA7E.UNNN;n/a;finoox;247-2LXJ.341.3V3.S5SR-C26.00.0800.000;GACC CX 030.2H/27-EN1_.E;3012;E;2;1;3605;Axial;6,611;5,352;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/FHA7A.TNNN;GACC CX;030.2/21N/FHA7A.TNNN;n/a;finoox;247-2LWS.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/27-AN1_.E;2619;A;2;1;3605;Axial;5,224;4,146;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.2/31N/FHA7E.TNNN;GACC CX;030.2/31N/FHA7E.TNNN;n/a;finoox;247-2LZ3.341.3UQ.S5SR-C26.01.0800.000;GACC CX 030.2F/37-EN1_.E;4360;E;3;1;3605;Axial;8,318;6,685;25,68;5123;1760;10;VT06102;0,295;0,76;B;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 030.1/11N/CHE4A.TNNN;GACC CX;030.1/11N/CHE4A.TNNN;n/a;finoox;247-1HLF.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/14-AN1_.E_Epoxy;1726;A;1;1;3605;Axial;2,166;1,755;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/FHE4E.TNNN;GACC CX;030.1/11N/FHE4E.TNNN;n/a;finoox;247-1HN4.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/14-EN1_.E_Epoxy;2377;E;1;1;3605;Axial;3,391;2,718;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/FHE4E.UNNN;GACC CX;030.1/11N/FHE4E.UNNN;n/a;finoox;247-1HN4.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/14-EN1_.E_Epoxy;2234;E;1;1;3605;Axial;3,391;2,718;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/FHE7E.UNNN;GACC CX;030.1/11N/FHE7E.UNNN;n/a;finoox;247-1HNY.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/17-EN1_.E_Epoxy;2093;E;1;1;3605;Axial;2,726;2,205;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.2/21N/HHE7E.TNNN;GACC CX;030.2/21N/HHE7E.TNNN;n/a;finoox;247-2LXN.341.3V3.S5SR-C26.01.0800.000;GACC CX 030.2H/27-EN1_.E_Epoxy;3452;E;2;1;3605;Axial;6,529;5,282;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.1/21N/DHC7E.TNNN;GACC CX;030.1/21N/DHC7E.TNNN;n/a;finoox;247-1HR4.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/27-EN1_.E_PC;3030;E;2;1;3605;Axial;3,874;3,101;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHC7A.UNNN;GACC CX;030.1/11N/FHC7A.UNNN;n/a;finoox;247-1HNZ.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/17-AN1_.E_PC;1915;A;1;1;3605;Axial;2,574;2,083;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.2/21N/FHC7A.TNNN;GACC CX;030.2/21N/FHC7A.TNNN;n/a;finoox;247-2LXC.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/27-AN1_.E_PC;2937;A;2;1;3605;Axial;4,858;3,856;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.1/21N/CHC4E.UNNN;GACC CX;030.1/21N/CHC4E.UNNN;n/a;finoox;247-1HQ2.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/24-EN1_.E_PC;3077;E;2;1;3605;Axial;4,119;3,269;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 040.1/1WN/DJA4A.TANN;GACC CX;040.1/1WN/DJA4A.TANN;n/a;finoox;247-1BBW.1H0.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-ANW_.E;2539;A;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJA4E.TANN;GACC CX;040.2/2WN/HJA4E.TANN;n/a;finoox;247-2LYF.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-ENW_.E;5320;E;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJA4E.UNNN;GACC CX;040.2/2WN/FJA4E.UNNN;n/a;finoox;247-2LY3.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/24-ENW_.E;4446;E;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/HJA4A.UNNN;GACC CX;040.2/2WN/HJA4A.UNNN;n/a;finoox;247-2LYE.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANW_.E;4334;A;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/DJA4E.UANN;GACC CX;040.2/2WN/DJA4E.UANN;n/a;finoox;247-2LXV.1H0.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENW_.E;4175;E;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/HJA7E.UNNN;GACC CX;040.2/2WN/HJA7E.UNNN;n/a;finoox;247-2LYD.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENW_.E;4313;E;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJA7E.TANN;GACC CX;040.2/1WN/FJA7E.TANN;n/a;finoox;247-2LWF.1H0.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENW_.E;3046;E;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/HJA7E.TNNN;GACC CX;040.2/4WN/HJA7E.TNNN;n/a;finoox;247-2M0B.1H0.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENW_.E;8398;E;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/1WN/HJA7A.UNNN;GACC CX;040.2/1WN/HJA7A.UNNN;n/a;finoox;247-2LWL.1H0.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-ANW_.E;2657;A;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJA7E.UANN;GACC CX;040.2/3WN/FJA7E.UANN;n/a;finoox;247-2LZM.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-ENW_.E;5841;E;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/HJA7E.UNNN;GACC CX;040.2/3WN/HJA7E.UNNN;n/a;finoox;247-2LZZ.1H0.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-ENW_.E;6058;E;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJA7A.TANN;GACC CX;040.2/4WN/HJA7A.TANN;n/a;finoox;247-2M0A.1H0.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANW_.E;8518;A;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJE4A.TNNN;GACC CX;040.1/1WN/DJE4A.TNNN;n/a;finoox;247-1BBY.1H0.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANW_.E_Epoxy;2644;A;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/DJE4E.TANN;GACC CX;040.2/2WN/DJE4E.TANN;n/a;finoox;247-2LXX.1H0.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENW_.E_Epoxy;4831;E;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJE4E.TNNN;GACC CX;040.2/2WN/DJE4E.TNNN;n/a;finoox;247-2LXX.1H0.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENW_.E_Epoxy;4487;E;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/FJE4E.TANN;GACC CX;040.2/2WN/FJE4E.TANN;n/a;finoox;247-2LY5.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENW_.E_Epoxy;5494;E;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJE4E.UNNN;GACC CX;040.2/2WN/FJE4E.UNNN;n/a;finoox;247-2LY5.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/24-ENW_.E_Epoxy;4949;E;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJE4E.UANN;GACC CX;040.2/3WN/FJE4E.UANN;n/a;finoox;247-2LZR.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENW_.E_Epoxy;7040;E;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJE4E.UNNN;GACC CX;040.2/3WN/FJE4E.UNNN;n/a;finoox;247-2LZR.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENW_.E_Epoxy;6524;E;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJE7E.UANN;GACC CX;040.2/3WN/FJE7E.UANN;n/a;finoox;247-2LZV.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/37-ENW_.E_Epoxy;6264;E;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/1WN/HJE7E.TANN;GACC CX;040.2/1WN/HJE7E.TANN;n/a;finoox;247-2LWP.1H0.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENW_.E_Epoxy;3554;E;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJE7A.UANN;GACC CX;040.2/3WN/FJE7A.UANN;n/a;finoox;247-2LZU.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANW_.E_Epoxy;5842;A;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/HJE7E.TANN;GACC CX;040.2/3WN/HJE7E.TANN;n/a;finoox;247-2M01.1H0.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENW_.E_Epoxy;7329;E;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE7A.UANN;GACC CX;040.2/2WN/HJE7A.UANN;n/a;finoox;247-2LYL.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-ANW_.E_Epoxy;4564;A;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/FJE7A.UANN;GACC CX;040.2/4WN/FJE7A.UANN;n/a;finoox;247-2M06.1H0.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANW_.E_Epoxy;7620;A;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2WN/FJE7E.TNNN;GACC CX;040.2/2WN/FJE7E.TNNN;n/a;finoox;247-2LY9.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENW_.E_Epoxy;4472;E;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4WN/FJE7E.UNNN;GACC CX;040.2/4WN/FJE7E.UNNN;n/a;finoox;247-2M07.1H0.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENW_.E_Epoxy;7414;E;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2WN/FJC7E.UNNN;GACC CX;040.2/2WN/FJC7E.UNNN;n/a;finoox;247-2LYB.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENW_.E_PC;4426;E;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/4WN/FJC7A.TNNN;GACC CX;040.2/4WN/FJC7A.TNNN;n/a;finoox;247-2M08.1H0.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANW_.E_PC;7589;A;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4WN/HJC7A.TNNN;GACC CX;040.2/4WN/HJC7A.TNNN;n/a;finoox;247-2M0E.1H0.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANW_.E_PC;8784;A;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/3WN/HJC7A.TNNN;GACC CX;040.2/3WN/HJC7A.TNNN;n/a;finoox;247-2M02.1H0.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANW_.E_PC;6562;A;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/3WN/HJC7A.UNNN;GACC CX;040.2/3WN/HJC7A.UNNN;n/a;finoox;247-2M02.1H0.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANW_.E_PC;6283;A;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJC7E.TNNN;GACC CX;040.2/1WN/HJC7E.TNNN;n/a;finoox;247-2LWR.1H0.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENW_.E_PC;3486;E;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJC7E.UNNN;GACC CX;040.2/1WN/HJC7E.UNNN;n/a;finoox;247-2LWR.1H0.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-ENW_.E_PC;3348;E;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJC7A.TANN;GACC CX;040.2/1WN/HJC7A.TANN;n/a;finoox;247-2LWQ.1H0.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANW_.E_PC;3277;A;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJC7A.UNNN;GACC CX;040.2/1WN/HJC7A.UNNN;n/a;finoox;247-2LWQ.1H0.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-ANW_.E_PC;2967;A;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJC7A.UNNN;GACC CX;040.2/2WN/HJC7A.UNNN;n/a;finoox;247-2LYN.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANW_.E_PC;4391;A;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJC7E.UANN;GACC CX;040.2/4WN/HJC7E.UANN;n/a;finoox;247-2M0F.1H0.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENW_.E_PC;9660;E;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJC4A.TNNN;GACC CX;040.1/1WN/DJC4A.TNNN;n/a;finoox;247-1BC6.1H0.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANW_.E_PC;2783;A;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2WN/FJC4E.UNNN;GACC CX;040.2/2WN/FJC4E.UNNN;n/a;finoox;247-2LY7.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/24-ENW_.E_PC;5201;E;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/DJC4E.TANN;GACC CX;040.2/2WN/DJC4E.TANN;n/a;finoox;247-2LXZ.1H0.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENW_.E_PC;5058;E;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/3WN/FJC4E.UNNN;GACC CX;040.2/3WN/FJC4E.UNNN;n/a;finoox;247-2LZT.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENW_.E_PC;6873;E;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/2XN/DFA4A.UNNN;GACC CX;020.1/2XN/DFA4A.UNNN;n/a;finoox;247-1HBM.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-ANX-CC-E80C-417;1734;A;2;1;417;Axial;2,751;2,212;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFA4E.TNNN;GACC CX;020.1/2XN/DFA4E.TNNN;n/a;finoox;247-1HBN.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-ANX-CC-E80C-417;1868;E;2;1;417;Axial;2,751;2,212;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA4A.UNNN;GACC CX;020.1/1XN/FFA4A.UNNN;n/a;finoox;247-1HFV.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-ANX-CC-E80C-417;1366;A;1;1;417;Axial;1,66;1,377;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/DFA7A.UNNN;GACC CX;020.1/1XN/DFA7A.UNNN;n/a;finoox;247-1HEM.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-ANX-CC-E80C-417;1163;A;1;1;417;Axial;0,996;0,843;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/DFA7E.UNNN;GACC CX;020.1/1XN/DFA7E.UNNN;n/a;finoox;247-1HEN.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-ANX-CC-E80C-417;1281;E;1;1;417;Axial;0,996;0,843;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/DFA7E.TNNN;GACC CX;020.1/2XN/DFA7E.TNNN;n/a;finoox;247-1HBG.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-ANX-CC-E80C-417;1868;E;2;1;417;Axial;2,04;1,663;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFA7A.TNNN;GACC CX;020.1/3XN/FFA7A.TNNN;n/a;finoox;247-1HJV.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-ANX-CC-E80C-417;2383;A;3;1;417;Axial;4,105;3,301;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFA7E.TNNN;GACC CX;020.1/1XN/FFA7E.TNNN;n/a;finoox;247-1HFQ.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-ANX-CC-E80C-417;1507;E;1;1;417;Axial;1,328;1,111;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFE4A.TNNN;GACC CX;020.1/1XN/CFE4A.TNNN;n/a;finoox;247-1HDX.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-ENX-CC-E80C-417;1205;A;1;1;417;Axial;1,062;0,898;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/DFE4E.UNNN;GACC CX;020.1/3XN/DFE4E.UNNN;n/a;finoox;247-1HJ6.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-ENX-CC-E80C-417;2626;E;3;1;417;Axial;4,123;3,286;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFE4E.UNNN;GACC CX;020.1/1XN/FFE4E.UNNN;n/a;finoox;247-1HG2.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-ENX-CC-E80C-417;1678;E;1;1;417;Axial;1,629;1,352;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFE4E.TNNN;GACC CX;020.1/3XN/FFE4E.TNNN;n/a;finoox;247-1HK8.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-ENX-CC-E80C-417;2941;E;3;1;417;Axial;4,925;3,937;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/CFE7E.UNNN;GACC CX;020.1/3XN/CFE7E.UNNN;n/a;finoox;247-1HHG.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-ENX-CC-E80C-417;2419;E;3;1;417;Axial;2,431;1,963;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/DFE7A.UNNN;GACC CX;020.1/3XN/DFE7A.UNNN;n/a;finoox;247-1HJH.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-ENX-CC-E80C-417;2471;A;3;1;417;Axial;3,089;2,484;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/FFE7A.TNNN;GACC CX;020.1/2XN/FFE7A.TNNN;n/a;finoox;247-1HD7.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-ENX-CC-E80C-417;2148;A;2;1;417;Axial;2,705;2,188;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFC7A.TNNN;GACC CX;020.1/1XN/FFC7A.TNNN;n/a;finoox;247-1HGK.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-PNX-CC-E80C-417;1624;A;1;1;417;Axial;1,235;1,034;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
