TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.1/1WN/FHE4A.UANN;GACC CX;031.1/1WN/FHE4A.UANN;n/a;finoox;247-1BAY.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-ANW_.E_Epoxy;1922;A;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHE4E.UANN;GACC CX;031.1/1WN/FHE4E.UANN;n/a;finoox;247-1BAZ.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-ENW_.E_Epoxy;2159;E;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHE4A.TNNN;GACC CX;031.2/3WN/DHE4A.TNNN;n/a;finoox;247-2LYV.1GW.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANW_.E_Epoxy;3928;A;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3WN/DHE4A.UNNN;GACC CX;031.2/3WN/DHE4A.UNNN;n/a;finoox;247-2LYV.1GW.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANW_.E_Epoxy;3656;A;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/2WN/FHE4E.UANN;GACC CX;031.2/2WN/FHE4E.UANN;n/a;finoox;247-2LX3.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-ENW_.E_Epoxy;3352;E;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHE4A.TANN;GACC CX;031.2/2WN/FHE4A.TANN;n/a;finoox;247-2LX1.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANW_.E_Epoxy;3289;A;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHE4E.UANN;GACC CX;031.2/3WN/DHE4E.UANN;n/a;finoox;247-2LYX.1GW.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-ENW_.E_Epoxy;4338;E;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1WN/DHE7A.UNNN;GACC CX;031.1/1WN/DHE7A.UNNN;n/a;finoox;247-1BAQ.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-ANW_.E_Epoxy;1402;A;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE7E.TNNN;GACC CX;031.1/1WN/DHE7E.TNNN;n/a;finoox;247-1BAR.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-ENW_.E_Epoxy;1743;E;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE7E.UANN;GACC CX;031.1/2WN/DHE7E.UANN;n/a;finoox;247-1BDX.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-ENW_.E_Epoxy;2666;E;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE7A.TANN;GACC CX;031.1/1WN/FHE7A.TANN;n/a;finoox;247-1BBE.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-ANW_.E_Epoxy;1927;A;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/HHE7A.TANN;GACC CX;031.2/2WN/HHE7A.TANN;n/a;finoox;247-2LXM.1GW.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANW_.E_Epoxy;3099;A;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHE7A.UANN;GACC CX;031.2/2WN/HHE7A.UANN;n/a;finoox;247-2LXM.1GW.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANW_.E_Epoxy;2898;A;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHE7A.TNNN;GACC CX;031.2/2WN/HHE7A.TNNN;n/a;finoox;247-2LXM.1GW.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-ANW_.E_Epoxy;2797;A;2;1;1730;Axial;6,235;5,049;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHE7A.TANN;GACC CX;031.2/2WN/FHE7A.TANN;n/a;finoox;247-2LX9.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-ANW_.E_Epoxy;2770;A;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/2WN/DHC7E.TANN;GACC CX;031.1/2WN/DHC7E.TANN;n/a;finoox;247-1BDZ.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENW_.E_PC;2959;E;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC7A.TANN;GACC CX;031.1/1WN/FHC7A.TANN;n/a;finoox;247-1BBG.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-ANW_.E_PC;1997;A;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC7E.TNNN;GACC CX;031.1/1WN/FHC7E.TNNN;n/a;finoox;247-1BBH.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENW_.E_PC;2083;E;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1WN/HHC7A.TANN;GACC CX;031.1/1WN/HHC7A.TANN;n/a;finoox;247-1BBU.1GW.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANW_.E_PC;2225;A;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHC7A.UNNN;GACC CX;031.1/1WN/HHC7A.UNNN;n/a;finoox;247-1BBU.1GW.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-ANW_.E_PC;1935;A;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/2WN/FHC7A.TANN;GACC CX;031.2/2WN/FHC7A.TANN;n/a;finoox;247-2LXD.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-ANW_.E_PC;2870;A;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1WN/CHC4A.TANN;GACC CX;031.1/1WN/CHC4A.TANN;n/a;finoox;247-1BA2.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-ANW_.E_PC;1767;A;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHC4E.TANN;GACC CX;031.1/1WN/CHC4E.TANN;n/a;finoox;247-1BA3.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENW_.E_PC;1968;E;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHC4E.TNNN;GACC CX;031.1/1WN/CHC4E.TNNN;n/a;finoox;247-1BA3.1GW.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-ENW_.E_PC;1817;E;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHC4E.UANN;GACC CX;031.1/1WN/DHC4E.UANN;n/a;finoox;247-1BAP.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENW_.E_PC;2086;E;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC4E.TANN;GACC CX;031.1/2WN/DHC4E.TANN;n/a;finoox;247-1BDV.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENW_.E_PC;3397;E;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC4E.UANN;GACC CX;031.1/1WN/FHC4E.UANN;n/a;finoox;247-1BBD.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-ENW_.E_PC;2266;E;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC4E.TNNN;GACC CX;031.1/1WN/FHC4E.TNNN;n/a;finoox;247-1BBD.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENW_.E_PC;2254;E;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC4A.UANN;GACC CX;031.1/1WN/FHC4A.UANN;n/a;finoox;247-1BBC.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-ANW_.E_PC;2266;A;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC4E.UNNN;GACC CX;031.2/2WN/FHC4E.UNNN;n/a;finoox;247-2LX7.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-ENW_.E_PC;3217;E;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHC4E.TANN;GACC CX;031.2/3WN/DHC4E.TANN;n/a;finoox;247-2LZ1.1GW.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENW_.E_PC;4825;E;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/3WN/DHC4E.TNNN;GACC CX;031.2/3WN/DHC4E.TNNN;n/a;finoox;247-2LZ1.1GW.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-ENW_.E_PC;4372;E;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/31M/FJA4E.UANN;GACC CX;040.1/31M/FJA4E.UANN;n/a;finoox;247-1BHZ.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/34-EL1_.E;7031;E;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/DJA4E.TANN;GACC CX;040.1/21M/DJA4E.TANN;n/a;finoox;247-1BF3.1U2.3V7.S5PT-C26.01.0800.100;GACC CX 040.1D/24-EL1_.E;4844;E;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/FJA4E.UNNN;GACC CX;040.1/21M/FJA4E.UNNN;n/a;finoox;247-1BFH.1U2.3VA.S5PT-C26.00.0800.000;GACC CX 040.1F/24-EL1_.E;4906;E;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/FJA4A.UNNN;GACC CX;040.1/21M/FJA4A.UNNN;n/a;finoox;247-1BFG.1U2.3VA.S5PT-C26.00.0000.000;GACC CX 040.1F/24-AL1_.E;4519;A;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/HJA4A.UNNN;GACC CX;040.1/21M/HJA4A.UNNN;n/a;finoox;247-1BG6.1U2.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.1H/24-AL1_.E;4795;A;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/41M/HJA7A.UANN;GACC CX;040.1/41M/HJA7A.UANN;n/a;finoox;247-1BKA.1U2.3VM.SGQ6-C26.00.0000.100;GACC CX 040.1H/47-AL1_.E;9053;A;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJA7E.TANN;GACC CX;040.1/31M/FJA7E.TANN;n/a;finoox;247-1BHX.1U2.3VB.S5PY-C26.01.0800.100;GACC CX 040.1F/37-EL1_.E;6826;E;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/21M/HJA7A.TNNN;GACC CX;040.1/21M/HJA7A.TNNN;n/a;finoox;247-1BG4.1U2.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.1H/27-AL1_.E;4539;A;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJA7A.UNNN;GACC CX;040.1/21M/HJA7A.UNNN;n/a;finoox;247-1BG4.1U2.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.1H/27-AL1_.E;4332;A;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/41M/HJA7E.UANN;GACC CX;040.1/41M/HJA7E.UANN;n/a;finoox;247-1BKB.1U2.3VM.SGQ6-C26.00.0800.100;GACC CX 040.1H/47-EL1_.E;9622;E;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/HJA7E.UANN;GACC CX;040.1/31M/HJA7E.UANN;n/a;finoox;247-1BJM.1U2.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.1H/37-EL1_.E;7262;E;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/DJE4E.TNNN;GACC CX;040.1/21M/DJE4E.TNNN;n/a;finoox;247-1BF5.1U2.3V7.S5PT-C26.01.0800.000;GACC CX 040.1D/24-EL1_.E_Epoxy;4952;E;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/DJE4A.UNNN;GACC CX;040.1/21M/DJE4A.UNNN;n/a;finoox;247-1BF4.1U2.3V7.S5PT-C26.00.0000.000;GACC CX 040.1D/24-AL1_.E_Epoxy;4424;A;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJE4E.UNNN;GACC CX;040.1/21M/HJE4E.UNNN;n/a;finoox;247-1BG9.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/24-EL1_.E_Epoxy;5856;E;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/FJE7E.UNNN;GACC CX;040.1/31M/FJE7E.UNNN;n/a;finoox;247-1BJH.1U2.3VB.S5PY-C26.00.0800.000;GACC CX 040.1F/37-EL1_.E_Epoxy;6436;E;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/41M/FJE7A.UNNN;GACC CX;040.1/41M/FJE7A.UNNN;n/a;finoox;247-1BK6.1U2.3VC.SGQ6-C26.00.0000.000;GACC CX 040.1F/47-AL1_.E_Epoxy;7850;A;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJE7E.TANN;GACC CX;040.1/41M/FJE7E.TANN;n/a;finoox;247-1BK7.1U2.3VC.SGQ6-C26.01.0800.100;GACC CX 040.1F/47-EL1_.E_Epoxy;9437;E;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJE7E.UANN;GACC CX;040.1/41M/FJE7E.UANN;n/a;finoox;247-1BK7.1U2.3VC.SGQ6-C26.00.0800.100;GACC CX 040.1F/47-EL1_.E_Epoxy;9019;E;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/HJE7A.UANN;GACC CX;040.1/41M/HJE7A.UANN;n/a;finoox;247-1BKJ.1U2.3VM.SGQ6-C26.00.0000.100;GACC CX 040.1H/47-AL1_.E_Epoxy;9690;A;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/41M/HJE7E.UANN;GACC CX;040.1/41M/HJE7E.UANN;n/a;finoox;247-1BKK.1U2.3VM.SGQ6-C26.00.0800.100;GACC CX 040.1H/47-EL1_.E_Epoxy;10259;E;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/11M/FJE7E.TANN;GACC CX;040.1/11M/FJE7E.TANN;n/a;finoox;247-1BCH.1U2.42A.00NN-C26.01.0800.100;GACC CX 040.1F/17-EL1_.E_Epoxy;3482;E;1;1;2110;Axial;4,306;3,449;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.1/11M/FJE7E.UANN;GACC CX;040.1/11M/FJE7E.UANN;n/a;finoox;247-1BCH.1U2.42A.00NN-C26.00.0800.100;GACC CX 040.1F/17-EL1_.E_Epoxy;3340;E;1;1;2110;Axial;4,306;3,449;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.1/31M/HJE7E.TNNN;GACC CX;040.1/31M/HJE7E.TNNN;n/a;finoox;247-1BJV.1U2.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.1H/37-EL1_.E_Epoxy;7520;E;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJE7A.UANN;GACC CX;040.1/21M/FJE7A.UANN;n/a;finoox;247-1BG0.1U2.3VA.S5PT-C26.00.0000.100;GACC CX 040.1F/27-AL1_.E_Epoxy;4690;A;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/21M/FJE7A.UNNN;GACC CX;040.1/21M/FJE7A.UNNN;n/a;finoox;247-1BG0.1U2.3VA.S5PT-C26.00.0000.000;GACC CX 040.1F/27-AL1_.E_Epoxy;4346;A;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/21M/HJE7E.TNNN;GACC CX;040.1/21M/HJE7E.TNNN;n/a;finoox;247-1BGR.1U2.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.1H/27-EL1_.E_Epoxy;5325;E;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJE7E.UNNN;GACC CX;040.1/21M/HJE7E.UNNN;n/a;finoox;247-1BGR.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/27-EL1_.E_Epoxy;5118;E;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11M/HJE7E.UNNN;GACC CX;040.1/11M/HJE7E.UNNN;n/a;finoox;247-1BCV.1U2.3VG.SGPU-C26.00.0800.000;GACC CX 040.1H/17-EL1_.E_Epoxy;3474;E;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/HJC7A.TANN;GACC CX;040.1/21M/HJC7A.TANN;n/a;finoox;247-1BGS.1U2.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.1H/27-AL1_.E_PC;5398;A;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJC7E.UANN;GACC CX;040.1/21M/FJC7E.UANN;n/a;finoox;247-1BG3.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/27-EL1_.E_PC;5227;E;2;1;2110;Axial;8,167;6,554;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/41M/FJC7E.UANN;GACC CX;040.1/41M/FJC7E.UANN;n/a;finoox;247-1BK9.1U2.3VC.SGQ6-C26.00.0800.100;GACC CX 040.1F/47-EL1_.E_PC;9298;E;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJC7E.UNNN;GACC CX;040.1/41M/FJC7E.UNNN;n/a;finoox;247-1BK9.1U2.3VC.SGQ6-C26.00.0800.000;GACC CX 040.1F/47-EL1_.E_PC;8610;E;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/21M/FJC7A.TNNN;GACC CX;040.1/21M/FJC7A.TNNN;n/a;finoox;247-1BG2.1U2.3VA.S5PT-C26.01.0000.000;GACC CX 040.1F/27-AL1_.E_PC;4706;A;2;1;2110;Axial;8,167;6,554;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/41M/HJC7E.UNNN;GACC CX;040.1/41M/HJC7E.UNNN;n/a;finoox;247-1BKM.1U2.3VM.SGQ6-C26.00.0800.000;GACC CX 040.1H/47-EL1_.E_PC;9887;E;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/11M/FJC7A.UANN;GACC CX;040.1/11M/FJC7A.UANN;n/a;finoox;247-1BCJ.1U2.42A.00NN-C26.00.0000.100;GACC CX 040.1F/17-AL1_.E_PC;3107;A;1;1;2110;Axial;4,053;3,247;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.1/31M/HJC7E.TNNN;GACC CX;040.1/31M/HJC7E.TNNN;n/a;finoox;247-1BJX.1U2.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.1H/37-EL1_.E_PC;7760;E;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJC7E.UNNN;GACC CX;040.1/31M/HJC7E.UNNN;n/a;finoox;247-1BJX.1U2.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.1H/37-EL1_.E_PC;7461;E;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/21M/DJC4A.TNNN;GACC CX;040.1/21M/DJC4A.TNNN;n/a;finoox;247-1BFC.1U2.3V7.S5PT-C26.01.0000.000;GACC CX 040.1D/24-AL1_.E_PC;4857;A;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/11M/DJC4E.UANN;GACC CX;040.1/11M/DJC4E.UANN;n/a;finoox;247-1BC7.1U2.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EL1_.E_PC;3301;E;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/31M/FJC4A.UNNN;GACC CX;040.1/31M/FJC4A.UNNN;n/a;finoox;247-1BJE.1U2.3VB.S5PY-C26.00.0000.000;GACC CX 040.1F/34-AL1_.E_PC;7139;A;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/DJC4E.UANN;GACC CX;040.1/21M/DJC4E.UANN;n/a;finoox;247-1BFD.1U2.3V7.S5PT-C26.00.0800.100;GACC CX 040.1D/24-EL1_.E_PC;5315;E;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJC4E.UNNN;GACC CX;040.1/21M/HJC4E.UNNN;n/a;finoox;247-1BGP.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/24-EL1_.E_PC;6166;E;2;1;2110;Axial;10,078;8,234;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.1/11N/DJA4A.TANN;GACC CX;040.1/11N/DJA4A.TANN;n/a;finoox;247-1BBW.1U1.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AN1_.E;2773;A;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/HJA4A.TANN;GACC CX;040.2/21N/HJA4A.TANN;n/a;finoox;247-2LYE.1U1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-AN1_.E;5346;A;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/FJA4A.TNNN;GACC CX;040.2/21N/FJA4A.TNNN;n/a;finoox;247-2LY2.1U1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-AN1_.E;4726;A;2;1;2109;Axial;11,557;9,172;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJA4E.UANN;GACC CX;040.2/21N/DJA4E.UANN;n/a;finoox;247-2LXV.1U1.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-EN1_.E;4637;E;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/41N/HJA7E.TNNN;GACC CX;040.2/41N/HJA7E.TNNN;n/a;finoox;247-2M0B.1U1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-EN1_.E;9352;E;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/41N/HJA7E.UNNN;GACC CX;040.2/41N/HJA7E.UNNN;n/a;finoox;247-2M0B.1U1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-EN1_.E;8934;E;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/31N/HJA7A.TNNN;GACC CX;040.2/31N/HJA7A.TNNN;n/a;finoox;247-2LZY.1U1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-AN1_.E;6554;A;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJA7A.UANN;GACC CX;040.2/21N/FJA7A.UANN;n/a;finoox;247-2LY0.1U1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-AN1_.E;4385;A;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/11N/HJA7E.TANN;GACC CX;040.2/11N/HJA7E.TANN;n/a;finoox;247-2LWM.1U1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-EN1_.E;3582;E;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/21N/FJA7E.UANN;GACC CX;040.2/21N/FJA7E.UANN;n/a;finoox;247-2LY1.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-EN1_.E;4772;E;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJA7E.TNNN;GACC CX;040.2/31N/FJA7E.TNNN;n/a;finoox;247-2LZM.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-EN1_.E;6310;E;3;1;2109;Axial;14,779;11,804;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/31N/FJA7E.UNNN;GACC CX;040.2/31N/FJA7E.UNNN;n/a;finoox;247-2LZM.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-EN1_.E;6011;E;3;1;2109;Axial;14,779;11,804;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/41N/FJA7E.UANN;GACC CX;040.2/41N/FJA7E.UANN;n/a;finoox;247-2M05.1U1.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-EN1_.E;8470;E;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/FJA7E.TNNN;GACC CX;040.2/41N/FJA7E.TNNN;n/a;finoox;247-2M05.1U1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-EN1_.E;8200;E;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/HJA7A.TANN;GACC CX;040.2/41N/HJA7A.TANN;n/a;finoox;247-2M0A.1U1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-AN1_.E;9471;A;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/31N/FJA7A.TANN;GACC CX;040.2/31N/FJA7A.TANN;n/a;finoox;247-2LZL.1U1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-AN1_.E;6403;A;3;1;2109;Axial;14,779;11,804;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/31N/FJA7A.UANN;GACC CX;040.2/31N/FJA7A.UANN;n/a;finoox;247-2LZL.1U1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-AN1_.E;6104;A;3;1;2109;Axial;14,779;11,804;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/21N/HJA7A.UNNN;GACC CX;040.2/21N/HJA7A.UNNN;n/a;finoox;247-2LYC.1U1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-AN1_.E;4332;A;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJE4A.UNNN;GACC CX;040.1/11N/DJE4A.UNNN;n/a;finoox;247-1BBY.1U1.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-AN1_.E_Epoxy;2734;A;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/FJE4A.UNNN;GACC CX;040.2/21N/FJE4A.UNNN;n/a;finoox;247-2LY4.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-AN1_.E_Epoxy;5025;A;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/11N/FJE7E.UANN;GACC CX;040.2/11N/FJE7E.UANN;n/a;finoox;247-2LWH.1U1.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-EN1_.E_Epoxy;3340;E;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJE7A.UNNN;GACC CX;040.2/41N/HJE7A.UNNN;n/a;finoox;247-2M0C.1U1.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-AN1_.E_Epoxy;9002;A;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/41N/FJE7A.UANN;GACC CX;040.2/41N/FJE7A.UANN;n/a;finoox;247-2M06.1U1.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-AN1_.E_Epoxy;8538;A;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/HJE7E.UANN;GACC CX;040.2/41N/HJE7E.UANN;n/a;finoox;247-2M0D.1U1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-EN1_.E_Epoxy;10259;E;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/41N/HJC7A.TNNN;GACC CX;040.2/41N/HJC7A.TNNN;n/a;finoox;247-2M0E.1U1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-AN1_.E_PC;9736;A;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/11N/FJC7A.TANN;GACC CX;040.2/11N/FJC7A.TANN;n/a;finoox;247-2LWJ.1U1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-AN1_.E_PC;3249;A;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/31N/FJC7A.TANN;GACC CX;040.2/31N/FJC7A.TANN;n/a;finoox;247-2LZW.1U1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-AN1_.E_PC;7039;A;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/11N/HJC7A.UNNN;GACC CX;040.2/11N/HJC7A.UNNN;n/a;finoox;247-2LWQ.1U1.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-AN1_.E_PC;3196;A;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/31N/HJC7E.TNNN;GACC CX;040.2/31N/HJC7E.TNNN;n/a;finoox;247-2M03.1U1.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-EN1_.E_PC;7760;E;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJC4E.UANN;GACC CX;040.2/21N/FJC4E.UANN;n/a;finoox;247-2LY7.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-EN1_.E_PC;6002;E;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/31N/FJC4A.TNNN;GACC CX;040.2/31N/FJC4A.TNNN;n/a;finoox;247-2LZS.1U1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-AN1_.E_PC;7438;A;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/21N/FJC4A.UANN;GACC CX;040.2/21N/FJC4A.UANN;n/a;finoox;247-2LY6.1U1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-AN1_.E_PC;5618;A;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/21N/FJC4A.TNNN;GACC CX;040.2/21N/FJC4A.TNNN;n/a;finoox;247-2LY6.1U1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-AN1_.E_PC;5481;A;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJC4A.TANN;GACC CX;040.2/21N/DJC4A.TANN;n/a;finoox;247-2LXY.1U1.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-AN1_.E_PC;5201;A;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 020.1/11M/DFA4A.TNNN;GACC CX;020.1/11M/DFA4A.TNNN;n/a;finoox;247-1HET.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-AL1-CC-E80C-2106;1181;A;1;1;2106;Axial;1,022;0,868;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFA4E.TNNN;GACC CX;020.1/11M/DFA4E.TNNN;n/a;finoox;247-1HEU.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-AL1-CC-E80C-2106;1298;E;1;1;2106;Axial;1,022;0,868;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
