TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/31M/FFA4E.UNNN;GACC CX;020.1/31M/FFA4E.UNNN;n/a;finoox;247-1HK2.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-AL1-CC-E80C-2106;2383;E;3;1;2106;Axial;3,753;3,046;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/FFA4E.UNNN;GACC CX;020.1/11M/FFA4E.UNNN;n/a;finoox;247-1HFW.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-AL1-CC-E80C-2106;1411;E;1;1;2106;Axial;1,225;1,032;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/DFA4A.UNNN;GACC CX;020.1/31M/DFA4A.UNNN;n/a;finoox;247-1HHZ.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-AL1-CC-E80C-2106;2033;A;3;1;2106;Axial;3,195;2,572;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/DFA4A.UNNN;GACC CX;020.1/21M/DFA4A.UNNN;n/a;finoox;247-1HBM.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-AL1-CC-E80C-2106;1595;A;2;1;2106;Axial;2,076;1,697;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31M/CFA7E.TNNN;GACC CX;020.1/31M/CFA7E.TNNN;n/a;finoox;247-1HGS.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-AL1-CC-E80C-2106;2287;E;3;1;2106;Axial;1,899;1,554;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/FFA7E.TNNN;GACC CX;020.1/21M/FFA7E.TNNN;n/a;finoox;247-1HCJ.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-AL1-CC-E80C-2106;2075;E;2;1;2106;Axial;2,026;1,661;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/FFA7A.TNNN;GACC CX;020.1/11M/FFA7A.TNNN;n/a;finoox;247-1HFP.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-AL1-CC-E80C-2106;1382;A;1;1;2106;Axial;0,994;0,845;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/DFA7E.TNNN;GACC CX;020.1/31M/DFA7E.TNNN;n/a;finoox;247-1HHU.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-AL1-CC-E80C-2106;2434;E;3;1;2106;Axial;2,38;1,931;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/FFA7A.TNNN;GACC CX;020.1/21M/FFA7A.TNNN;n/a;finoox;247-1HCH.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-AL1-CC-E80C-2106;1914;A;2;1;2106;Axial;2,026;1,661;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/DFE4A.UNNN;GACC CX;020.1/31M/DFE4A.UNNN;n/a;finoox;247-1HJ5.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-EL1-CC-E80C-2106;2278;A;3;1;2106;Axial;3,139;2,526;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFE4E.TNNN;GACC CX;020.1/11M/DFE4E.TNNN;n/a;finoox;247-1HF0.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-EL1-CC-E80C-2106;1412;E;1;1;2106;Axial;1,004;0,852;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31M/DFE4E.TNNN;GACC CX;020.1/31M/DFE4E.TNNN;n/a;finoox;247-1HJ6.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-EL1-CC-E80C-2106;2678;E;3;1;2106;Axial;3,139;2,526;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFE4E.TNNN;GACC CX;020.1/21M/FFE4E.TNNN;n/a;finoox;247-1HCW.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-EL1-CC-E80C-2106;2345;E;2;1;2106;Axial;2,47;2,018;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/CFE4E.UNNN;GACC CX;020.1/21M/CFE4E.UNNN;n/a;finoox;247-1HAS.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-EL1-CC-E80C-2106;1780;E;2;1;2106;Axial;1,707;1,405;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/CFE7E.TNNN;GACC CX;020.1/21M/CFE7E.TNNN;n/a;finoox;247-1HB4.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-EL1-CC-E80C-2106;1952;E;2;1;2106;Axial;1,224;1,027;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/CFE7E.UNNN;GACC CX;020.1/21M/CFE7E.UNNN;n/a;finoox;247-1HB4.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-EL1-CC-E80C-2106;1780;E;2;1;2106;Axial;1,224;1,027;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/CFE7E.TNNN;GACC CX;020.1/31M/CFE7E.TNNN;n/a;finoox;247-1HHG.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-EL1-CC-E80C-2106;2470;E;3;1;2106;Axial;1,867;1,528;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFE7E.TNNN;GACC CX;020.1/11M/CFE7E.TNNN;n/a;finoox;247-1HEA.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-EL1-CC-E80C-2106;1341;E;1;1;2106;Axial;0,608;0,521;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/FFC7E.TNNN;GACC CX;020.1/21M/FFC7E.TNNN;n/a;finoox;247-1HDE.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-PL1-CC-E80C-2106;2518;E;2;1;2106;Axial;1,884;1,545;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11M/DFC7A.UNNN;GACC CX;020.1/11M/DFC7A.UNNN;n/a;finoox;247-1HFH.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-PL1-CC-E80C-2106;1325;A;1;1;2106;Axial;0,713;0,612;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11M/FFC7E.UNNN;GACC CX;020.1/11M/FFC7E.UNNN;n/a;finoox;247-1HGL.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-PL1-CC-E80C-2106;1672;E;1;1;2106;Axial;0,925;0,786;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/DFC4E.UNNN;GACC CX;020.1/21M/DFC4E.UNNN;n/a;finoox;247-1HC0.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-PL1-CC-E80C-2106;2172;E;2;1;2106;Axial;1,848;1,51;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11M/CFC4A.TNNN;GACC CX;020.1/11M/CFC4A.TNNN;n/a;finoox;247-1HE3.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-PL1-CC-E80C-2106;1398;A;1;1;2106;Axial;0,765;0,654;4,13;484;2050;3;VT03088U;0,022;0,18;C;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11M/FFC4E.UNNN;GACC CX;020.1/11M/FFC4E.UNNN;n/a;finoox;247-1HG8.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-PL1-CC-E80C-2106;1672;E;1;1;2106;Axial;1,09;0,919;8,26;457;2050;3;VT03088U;0,023;0,18;B;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFC4E.UNNN;GACC CX;020.1/31M/CFC4E.UNNN;n/a;finoox;247-1HHA.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-PL1-CC-E80C-2106;2680;E;3;1;2106;Axial;2,388;1,922;12,39;1452;2050;4;VT03088U;0,067;0,18;C;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/31M/FFC4A.UNNN;GACC CX;020.1/31M/FFC4A.UNNN;n/a;finoox;247-1HKD.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-PL1-CC-E80C-2106;2829;A;3;1;2106;Axial;3,34;2,711;24,78;1371;2050;4;VT03088U;0,068;0,18;B;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21M/FFC4A.TNNN;GACC CX;020.1/21M/FFC4A.TNNN;n/a;finoox;247-1HD1.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-PL1-CC-E80C-2106;2355;A;2;1;2106;Axial;2,226;1,819;16,52;914;2050;4;VT03088U;0,045;0,18;B;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21M/DFC4A.UNNN;GACC CX;020.1/21M/DFC4A.UNNN;n/a;finoox;247-1HBZ.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-PL1-CC-E80C-2106;2038;A;2;1;2106;Axial;1,848;1,51;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 031.1/11M/FHA4E.TANN;GACC CX;031.1/11M/FHA4E.TANN;n/a;finoox;247-1BAX.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-EL1_.E;2212;E;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHA4E.UANN;GACC CX;031.1/11M/FHA4E.UANN;n/a;finoox;247-1BAX.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EL1_.E;2069;E;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/DHA7A.TNNN;GACC CX;031.1/21M/DHA7A.TNNN;n/a;finoox;247-1BDA.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-AL1_.E;2403;A;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHA7A.UNNN;GACC CX;031.1/21M/DHA7A.UNNN;n/a;finoox;247-1BDA.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AL1_.E;2199;A;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHA7A.UANN;GACC CX;031.1/11M/DHA7A.UANN;n/a;finoox;247-1BA4.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AL1_.E;1551;A;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHA7A.UNNN;GACC CX;031.1/11M/DHA7A.UNNN;n/a;finoox;247-1BA4.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-AL1_.E;1400;A;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHA7E.UANN;GACC CX;031.1/11M/DHA7E.UANN;n/a;finoox;247-1BA5.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-EL1_.E;1751;E;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHA7E.UNNN;GACC CX;031.1/11M/DHA7E.UNNN;n/a;finoox;247-1BA5.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-EL1_.E;1600;E;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/FHA7A.TNNN;GACC CX;031.1/21M/FHA7A.TNNN;n/a;finoox;247-1BE0.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/27-AL1_.E;2504;A;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHA7E.TNNN;GACC CX;031.1/21M/HHA7E.TNNN;n/a;finoox;247-1BER.1U0.3V3.S5SR-C26.01.0800.000;GACC CX 031.1H/27-EL1_.E;3071;E;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHA7E.TANN;GACC CX;031.1/11M/HHA7E.TANN;n/a;finoox;247-1BBK.1U0.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-EL1_.E;2358;E;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHA7E.TANN;GACC CX;031.1/21M/DHA7E.TANN;n/a;finoox;247-1BDB.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-EL1_.E;2915;E;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHA7E.TNNN;GACC CX;031.1/21M/DHA7E.TNNN;n/a;finoox;247-1BDB.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EL1_.E;2613;E;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHA7A.UANN;GACC CX;031.1/11M/FHA7A.UANN;n/a;finoox;247-1BAU.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-AL1_.E;1763;A;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/HHA7A.TNNN;GACC CX;031.1/11M/HHA7A.TNNN;n/a;finoox;247-1BBJ.1U0.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-AL1_.E;1969;A;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/DHE4E.UANN;GACC CX;031.1/31M/DHE4E.UANN;n/a;finoox;247-1BGX.1U0.3UV.S5SR-C26.00.0800.100;GACC CX 031.1D/34-EL1_.E_Epoxy;4690;E;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/CHE4E.UNNN;GACC CX;031.1/11M/CHE4E.UNNN;n/a;finoox;247-1B9V.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EL1_.E_Epoxy;1708;E;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHE4A.UNNN;GACC CX;031.1/21M/DHE4A.UNNN;n/a;finoox;247-1BDE.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AL1_.E_Epoxy;2762;A;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE4E.TNNN;GACC CX;031.1/11M/DHE4E.TNNN;n/a;finoox;247-1BA9.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-EL1_.E_Epoxy;2097;E;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHE4A.UNNN;GACC CX;031.1/21M/CHE4A.UNNN;n/a;finoox;247-1BD0.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-AL1_.E_Epoxy;2573;A;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHE4A.TNNN;GACC CX;031.1/21M/FHE4A.TNNN;n/a;finoox;247-1BE4.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/24-AL1_.E_Epoxy;3223;A;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4A.TANN;GACC CX;031.1/11M/FHE4A.TANN;n/a;finoox;247-1BAY.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-AL1_.E_Epoxy;2184;A;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4A.TNNN;GACC CX;031.1/11M/FHE4A.TNNN;n/a;finoox;247-1BAY.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-AL1_.E_Epoxy;2033;A;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4E.TANN;GACC CX;031.1/11M/FHE4E.TANN;n/a;finoox;247-1BAZ.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-EL1_.E_Epoxy;2421;E;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/DHE7A.UANN;GACC CX;031.1/21M/DHE7A.UANN;n/a;finoox;247-1BDW.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-AL1_.E_Epoxy;2690;A;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/FHE7A.UANN;GACC CX;031.1/31M/FHE7A.UANN;n/a;finoox;247-1BHE.1U0.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-AL1_.E_Epoxy;4328;A;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31M/FHE7A.TNNN;GACC CX;031.1/31M/FHE7A.TNNN;n/a;finoox;247-1BHE.1U0.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AL1_.E_Epoxy;4159;A;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31M/FHE7A.UNNN;GACC CX;031.1/31M/FHE7A.UNNN;n/a;finoox;247-1BHE.1U0.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-AL1_.E_Epoxy;3875;A;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHE7A.TNNN;GACC CX;031.1/11M/FHE7A.TNNN;n/a;finoox;247-1BBE.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AL1_.E_Epoxy;1896;A;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/HHE7E.TNNN;GACC CX;031.1/11M/HHE7E.TNNN;n/a;finoox;247-1BBT.1U0.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EL1_.E_Epoxy;2358;E;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/FHE7E.UANN;GACC CX;031.1/11M/FHE7E.UANN;n/a;finoox;247-1BBF.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-EL1_.E_Epoxy;2143;E;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/FHE7E.TNNN;GACC CX;031.1/11M/FHE7E.TNNN;n/a;finoox;247-1BBF.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-EL1_.E_Epoxy;2135;E;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/DHE7A.UANN;GACC CX;031.1/11M/DHE7A.UANN;n/a;finoox;247-1BAQ.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AL1_.E_Epoxy;1672;A;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/FHC7A.TNNN;GACC CX;031.1/31M/FHC7A.TNNN;n/a;finoox;247-1BHG.1U0.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AL1_.E_PC;4298;A;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/11M/HHC7A.UNNN;GACC CX;031.1/11M/HHC7A.UNNN;n/a;finoox;247-1BBU.1U0.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-AL1_.E_PC;2051;A;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHC7E.TNNN;GACC CX;031.1/21M/DHC7E.TNNN;n/a;finoox;247-1BDZ.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EL1_.E_PC;2893;E;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHC7A.TANN;GACC CX;031.1/11M/FHC7A.TANN;n/a;finoox;247-1BBG.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-AL1_.E_PC;2116;A;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/FHC7A.TNNN;GACC CX;031.1/11M/FHC7A.TNNN;n/a;finoox;247-1BBG.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AL1_.E_PC;1965;A;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/DHC7E.TANN;GACC CX;031.1/11M/DHC7E.TANN;n/a;finoox;247-1BAT.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-EL1_.E_PC;2075;E;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHC7E.UANN;GACC CX;031.1/11M/DHC7E.UANN;n/a;finoox;247-1BAT.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-EL1_.E_PC;1932;E;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHC7A.TANN;GACC CX;031.1/21M/DHC7A.TANN;n/a;finoox;247-1BDY.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AL1_.E_PC;2982;A;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/CHC4A.UANN;GACC CX;031.1/11M/CHC4A.UANN;n/a;finoox;247-1BA2.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-AL1_.E_PC;1746;A;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHC4A.UNNN;GACC CX;031.1/11M/CHC4A.UNNN;n/a;finoox;247-1BA2.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AL1_.E_PC;1595;A;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHC4A.TANN;GACC CX;031.1/21M/CHC4A.TANN;n/a;finoox;247-1BD8.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-AL1_.E_PC;3228;A;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHC4A.UNNN;GACC CX;031.1/21M/CHC4A.UNNN;n/a;finoox;247-1BD8.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-AL1_.E_PC;2722;A;2;1;2108;Axial;3,531;2,808;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHC4A.UANN;GACC CX;031.1/31M/DHC4A.UANN;n/a;finoox;247-1BH4.1U0.3UV.S5SR-C26.00.0000.100;GACC CX 031.1D/34-AL1_.E_PC;4671;A;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHC4A.TANN;GACC CX;031.1/11M/DHC4A.TANN;n/a;finoox;247-1BAN.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-AL1_.E_PC;2146;A;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/DHC4A.UANN;GACC CX;031.1/21M/DHC4A.UANN;n/a;finoox;247-1BDU.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-AL1_.E_PC;3220;A;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHC4E.UANN;GACC CX;031.1/31M/DHC4E.UANN;n/a;finoox;247-1BH5.1U0.3UV.S5SR-C26.00.0800.100;GACC CX 031.1D/34-EL1_.E_PC;4901;E;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/31M/DHC4E.UNNN;GACC CX;031.1/31M/DHC4E.UNNN;n/a;finoox;247-1BH5.1U0.3UV.S5SR-C26.00.0800.000;GACC CX 031.1D/34-EL1_.E_PC;4448;E;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 020.1/2WN/CFA4A.TNNN;GACC CX;020.1/2WN/CFA4A.TNNN;n/a;finoox;247-1HAK.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-ANW-CC-E80C-416;1649;A;2;1;416;Axial;2,164;1,755;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/CFA4A.UNNN;GACC CX;020.1/3WN/CFA4A.UNNN;n/a;finoox;247-1HGX.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-ANW-CC-E80C-416;2081;A;3;1;416;Axial;3,337;2,672;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/FFA4A.UNNN;GACC CX;020.1/1WN/FFA4A.UNNN;n/a;finoox;247-1HFV.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-ANW-CC-E80C-416;1366;A;1;1;416;Axial;1,583;1,316;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/CFA7A.UNNN;GACC CX;020.1/1WN/CFA7A.UNNN;n/a;finoox;247-1HDK.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-ANW-CC-E80C-416;1118;A;1;1;416;Axial;0,763;0,653;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/CFA7E.UNNN;GACC CX;020.1/1WN/CFA7E.UNNN;n/a;finoox;247-1HDL.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-ANW-CC-E80C-416;1236;E;1;1;416;Axial;0,763;0,653;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2WN/CFA7E.UNNN;GACC CX;020.1/2WN/CFA7E.UNNN;n/a;finoox;247-1HAE.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-ANW-CC-E80C-416;1783;E;2;1;416;Axial;1,555;1,286;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFA7A.TNNN;GACC CX;020.1/1WN/DFA7A.TNNN;n/a;finoox;247-1HEM.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-ANW-CC-E80C-416;1163;A;1;1;416;Axial;0,96;0,815;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/DFA7A.TNNN;GACC CX;020.1/3WN/DFA7A.TNNN;n/a;finoox;247-1HHT.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-ANW-CC-E80C-416;2228;A;3;1;416;Axial;3,029;2,439;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFA7A.UNNN;GACC CX;020.1/1WN/FFA7A.UNNN;n/a;finoox;247-1HFP.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-ANW-CC-E80C-416;1366;A;1;1;416;Axial;1,273;1,068;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFA7A.UNNN;GACC CX;020.1/2WN/FFA7A.UNNN;n/a;finoox;247-1HCH.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-ANW-CC-E80C-416;1880;A;2;1;416;Axial;2,633;2,133;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFA7E.TNNN;GACC CX;020.1/2WN/FFA7E.TNNN;n/a;finoox;247-1HCJ.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-ANW-CC-E80C-416;2042;E;2;1;416;Axial;2,633;2,133;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFE4A.TNNN;GACC CX;020.1/1WN/CFE4A.TNNN;n/a;finoox;247-1HDX.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-ENW-CC-E80C-416;1205;A;1;1;416;Axial;1,026;0,87;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/CFE4A.TNNN;GACC CX;020.1/2WN/CFE4A.TNNN;n/a;finoox;247-1HAR.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-ENW-CC-E80C-416;1784;A;2;1;416;Axial;2,106;1,71;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/DFE4E.TNNN;GACC CX;020.1/3WN/DFE4E.TNNN;n/a;finoox;247-1HJ6.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-ENW-CC-E80C-416;2626;E;3;1;416;Axial;3,963;3,161;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2WN/FFE4A.UNNN;GACC CX;020.1/2WN/FFE4A.UNNN;n/a;finoox;247-1HCV.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-ENW-CC-E80C-416;2148;A;2;1;416;Axial;3,214;2,593;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2WN/FFE4E.TNNN;GACC CX;020.1/2WN/FFE4E.TNNN;n/a;finoox;247-1HCW.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-ENW-CC-E80C-416;2311;E;2;1;416;Axial;3,214;2,593;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2WN/CFE7A.TNNN;GACC CX;020.1/2WN/CFE7A.TNNN;n/a;finoox;247-1HB3.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-ENW-CC-E80C-416;1784;A;2;1;416;Axial;1,524;1,262;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2WN/CFE7A.UNNN;GACC CX;020.1/2WN/CFE7A.UNNN;n/a;finoox;247-1HB3.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-ENW-CC-E80C-416;1784;A;2;1;416;Axial;1,524;1,262;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/CFE7E.TNNN;GACC CX;020.1/1WN/CFE7E.TNNN;n/a;finoox;247-1HEA.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-ENW-CC-E80C-416;1322;E;1;1;416;Axial;0,749;0,642;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/FFE7A.TNNN;GACC CX;020.1/1WN/FFE7A.TNNN;n/a;finoox;247-1HGD.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-ENW-CC-E80C-416;1535;A;1;1;416;Axial;1,252;1,052;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/FFE7E.UNNN;GACC CX;020.1/1WN/FFE7E.UNNN;n/a;finoox;247-1HGE.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-ENW-CC-E80C-416;1678;E;1;1;416;Axial;1,252;1,052;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFE7E.TNNN;GACC CX;020.1/3WN/FFE7E.TNNN;n/a;finoox;247-1HKL.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-ENW-CC-E80C-416;2941;E;3;1;416;Axial;3,903;3,141;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFC7E.UNNN;GACC CX;020.1/1WN/CFC7E.UNNN;n/a;finoox;247-1HEG.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-PNW-CC-E80C-416;1496;E;1;1;416;Axial;0,709;0,607;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3WN/DFC7A.UNNN;GACC CX;020.1/3WN/DFC7A.UNNN;n/a;finoox;247-1HJP.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-PNW-CC-E80C-416;2866;A;3;1;416;Axial;2,817;2,268;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFC7A.UNNN;GACC CX;020.1/1WN/FFC7A.UNNN;n/a;finoox;247-1HGK.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-PNW-CC-E80C-416;1624;A;1;1;416;Axial;1,183;0,993;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1WN/FFC7E.UNNN;GACC CX;020.1/1WN/FFC7E.UNNN;n/a;finoox;247-1HGL.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-PNW-CC-E80C-416;1766;E;1;1;416;Axial;1,183;0,993;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC7E.UNNN;GACC CX;020.1/2WN/FFC7E.UNNN;n/a;finoox;247-1HDE.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-PNW-CC-E80C-416;2485;E;2;1;416;Axial;2,448;1,984;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2WN/CFC4E.TNNN;GACC CX;020.1/2WN/CFC4E.TNNN;n/a;finoox;247-1HAY.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-PNW-CC-E80C-416;2227;E;2;1;416;Axial;1,926;1,562;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1WN/DFC4E.TNNN;GACC CX;020.1/1WN/DFC4E.TNNN;n/a;finoox;247-1HF6.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-PNW-CC-E80C-416;1539;E;1;1;416;Axial;1,137;0,954;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1WN/FFC4A.UNNN;GACC CX;020.1/1WN/FFC4A.UNNN;n/a;finoox;247-1HG7.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-PNW-CC-E80C-416;1624;A;1;1;416;Axial;1,408;1,172;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.3/2SN/FNA7E.TNNN;GACC CX;050.3/2SN/FNA7E.TNNN;n/a;finoox;247-2LVR.0CD.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENS_.E;6743;E;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/JNA7E.TANN;GACC CX;050.3/2SN/JNA7E.TANN;n/a;finoox;247-2LW3.0CD.42C.RUAJ-C26.01.0800.100;GACC CX 050.3J/27-ENS_.E;8599;E;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/JNA7E.UNNN;GACC CX;050.3/2SN/JNA7E.UNNN;n/a;finoox;247-2LW3.0CD.42C.RUAJ-C26.00.0800.000;GACC CX 050.3J/27-ENS_.E;7964;E;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
