TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.3/2SN/FNA7A.TNNN;GACC CX;050.3/2SN/FNA7A.TNNN;n/a;finoox;247-2LVQ.0CD.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANS_.E;6112;A;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/HNA7A.TANN;GACC CX;050.3/2SN/HNA7A.TANN;n/a;finoox;247-2LVW.0CD.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANS_.E;7378;A;2;1;421;Axial;26,167;21,154;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNA7A.UANN;GACC CX;050.3/2SN/HNA7A.UANN;n/a;finoox;247-2LVW.0CD.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANS_.E;7147;A;2;1;421;Axial;26,167;21,154;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNA7A.UNNN;GACC CX;050.3/2SN/HNA7A.UNNN;n/a;finoox;247-2LVW.0CD.3VY.RUAJ-C26.00.0000.000;GACC CX 050.3H/27-ANS_.E;6743;A;2;1;421;Axial;26,167;21,154;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/JNE7A.UANN;GACC CX;050.3/2SN/JNE7A.UANN;n/a;finoox;247-2LW4.0CD.42C.RUAJ-C26.00.0000.100;GACC CX 050.3J/27-ANS_.E_Epoxy;8302;A;2;1;421;Axial;28,776;23,257;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/HNE7E.TNNN;GACC CX;050.3/2SN/HNE7E.TNNN;n/a;finoox;247-2LVZ.0CD.3VY.RUAJ-C26.01.0800.000;GACC CX 050.3H/27-ENS_.E_Epoxy;8180;E;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNE7E.UNNN;GACC CX;050.3/2SN/HNE7E.UNNN;n/a;finoox;247-2LVZ.0CD.3VY.RUAJ-C26.00.0800.000;GACC CX 050.3H/27-ENS_.E_Epoxy;7949;E;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNC7E.TNNN;GACC CX;050.3/2SN/HNC7E.TNNN;n/a;finoox;247-2LW1.0CD.3VY.RUAJ-C26.01.0800.000;GACC CX 050.3H/27-ENS_.E_PC;8467;E;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/JNC7E.UNNN;GACC CX;050.3/2SN/JNC7E.UNNN;n/a;finoox;247-2LW7.0CD.42C.RUAJ-C26.00.0800.000;GACC CX 050.3J/27-ENS_.E_PC;8908;E;2;1;421;Axial;27,01;21,839;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2SN/FNC7E.TANN;GACC CX;050.3/2SN/FNC7E.TANN;n/a;finoox;247-2LVV.0CD.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENS_.E_PC;7795;E;2;1;421;Axial;20,317;16,374;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 031.1/11N/DHA4E.UANN;GACC CX;031.1/11N/DHA4E.UANN;n/a;finoox;247-1BA7.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EN1_.E;1906;E;1;1;2107;Axial;2,652;2,137;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHA4A.UNNN;GACC CX;031.1/11N/FHA4A.UNNN;n/a;finoox;247-1BAW.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AN1_.E;1682;A;1;1;2107;Axial;3,231;2,599;14,48;1385;1350;7;VT03189;0,086;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHA4E.UNNN;GACC CX;031.2/21N/FHA4E.UNNN;n/a;finoox;247-2LWZ.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-EN1_.E;2944;E;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHA4E.TANN;GACC CX;031.2/31N/DHA4E.TANN;n/a;finoox;247-2LYT.1TZ.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-EN1_.E;4548;E;3;1;2107;Axial;8,172;6,52;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.2/31N/DHA4A.TANN;GACC CX;031.2/31N/DHA4A.TANN;n/a;finoox;247-2LYR.1TZ.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-AN1_.E;4316;A;3;1;2107;Axial;8,172;6,52;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.2/31N/DHA4A.UANN;GACC CX;031.2/31N/DHA4A.UANN;n/a;finoox;247-2LYR.1TZ.3UV.S5SR-C26.00.0000.100;GACC CX 031.2D/34-AN1_.E;4032;A;3;1;2107;Axial;8,172;6,52;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11N/DHA7E.TNNN;GACC CX;031.1/11N/DHA7E.TNNN;n/a;finoox;247-1BA5.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-EN1_.E;1743;E;1;1;2107;Axial;2,038;1,662;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHA7E.UNNN;GACC CX;031.1/21N/DHA7E.UNNN;n/a;finoox;247-1BDB.1TZ.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-EN1_.E;2409;E;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHA7A.TNNN;GACC CX;031.1/11N/FHA7A.TNNN;n/a;finoox;247-1BAU.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AN1_.E;1755;A;1;1;2107;Axial;2,714;2,197;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHA7E.TANN;GACC CX;031.1/11N/FHA7E.TANN;n/a;finoox;247-1BAV.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-EN1_.E;2145;E;1;1;2107;Axial;2,714;2,197;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHA7E.TNNN;GACC CX;031.1/11N/FHA7E.TNNN;n/a;finoox;247-1BAV.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-EN1_.E;1994;E;1;1;2107;Axial;2,714;2,197;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHA7E.TNNN;GACC CX;031.1/31N/FHA7E.TNNN;n/a;finoox;247-1BH7.1TZ.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-EN1_.E;4165;E;3;1;2107;Axial;8,175;6,574;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHA7E.TNNN;GACC CX;031.1/11N/HHA7E.TNNN;n/a;finoox;247-1BBK.1TZ.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EN1_.E;2207;E;1;1;2107;Axial;3,165;2,561;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11N/CHE4A.UNNN;GACC CX;031.1/11N/CHE4A.UNNN;n/a;finoox;247-1B9U.1TZ.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AN1_.E_Epoxy;1507;A;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHE4E.UNNN;GACC CX;031.1/11N/CHE4E.UNNN;n/a;finoox;247-1B9V.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EN1_.E_Epoxy;1708;E;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHE4A.UNNN;GACC CX;031.1/21N/DHE4A.UNNN;n/a;finoox;247-1BDE.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AN1_.E_Epoxy;2762;A;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHE4E.UANN;GACC CX;031.1/11N/DHE4E.UANN;n/a;finoox;247-1BA9.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EN1_.E_Epoxy;2105;E;1;1;2107;Axial;2,583;2,081;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHE4A.UNNN;GACC CX;031.1/11N/FHE4A.UNNN;n/a;finoox;247-1BAY.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AN1_.E_Epoxy;1890;A;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHE4E.UANN;GACC CX;031.1/11N/FHE4E.UANN;n/a;finoox;247-1BAZ.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EN1_.E_Epoxy;2278;E;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHE4A.UANN;GACC CX;031.2/21N/FHE4A.UANN;n/a;finoox;247-2LX1.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-AN1_.E_Epoxy;3321;A;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHE4E.UANN;GACC CX;031.2/31N/DHE4E.UANN;n/a;finoox;247-2LYX.1TZ.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-EN1_.E_Epoxy;4690;E;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11N/DHE7A.TNNN;GACC CX;031.1/11N/DHE7A.TNNN;n/a;finoox;247-1BAQ.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-AN1_.E_Epoxy;1664;A;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHE7A.TANN;GACC CX;031.1/21N/DHE7A.TANN;n/a;finoox;247-1BDW.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AN1_.E_Epoxy;2894;A;2;1;2107;Axial;4,104;3,284;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHE7E.TANN;GACC CX;031.1/11N/DHE7E.TANN;n/a;finoox;247-1BAR.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-EN1_.E_Epoxy;2013;E;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHE7E.UANN;GACC CX;031.1/11N/DHE7E.UANN;n/a;finoox;247-1BAR.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-EN1_.E_Epoxy;1870;E;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.2/21N/HHE7E.UNNN;GACC CX;031.2/21N/HHE7E.UNNN;n/a;finoox;247-2LXP.1TZ.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-EN1_.E_Epoxy;3094;E;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHE7E.UANN;GACC CX;031.2/21N/FHE7E.UANN;n/a;finoox;247-2LXB.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-EN1_.E_Epoxy;3066;E;2;1;2107;Axial;5,098;4,05;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/31N/HHE7E.TANN;GACC CX;031.2/31N/HHE7E.TANN;n/a;finoox;247-2LZF.1TZ.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-EN1_.E_Epoxy;5367;E;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHE7A.TNNN;GACC CX;031.2/31N/HHE7A.TNNN;n/a;finoox;247-2LZD.1TZ.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-AN1_.E_Epoxy;4626;A;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHE7A.UANN;GACC CX;031.2/21N/FHE7A.UANN;n/a;finoox;247-2LX9.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-AN1_.E_Epoxy;2804;A;2;1;2107;Axial;5,098;4,05;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/FHE7A.TNNN;GACC CX;031.2/21N/FHE7A.TNNN;n/a;finoox;247-2LX9.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-AN1_.E_Epoxy;2706;A;2;1;2107;Axial;5,098;4,05;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/HHE7A.TANN;GACC CX;031.2/21N/HHE7A.TANN;n/a;finoox;247-2LXM.1TZ.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-AN1_.E_Epoxy;3338;A;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHE7A.UNNN;GACC CX;031.2/21N/HHE7A.UNNN;n/a;finoox;247-2LXM.1TZ.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-AN1_.E_Epoxy;2832;A;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/DHC7A.TANN;GACC CX;031.1/11N/DHC7A.TANN;n/a;finoox;247-1BAS.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-AN1_.E_PC;1874;A;1;1;2107;Axial;1,895;1,546;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHC7A.TNNN;GACC CX;031.1/11N/DHC7A.TNNN;n/a;finoox;247-1BAS.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-AN1_.E_PC;1723;A;1;1;2107;Axial;1,895;1,546;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHC7A.TNNN;GACC CX;031.1/21N/DHC7A.TNNN;n/a;finoox;247-1BDY.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-AN1_.E_PC;2680;A;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.2/21N/HHC7A.UNNN;GACC CX;031.2/21N/HHC7A.UNNN;n/a;finoox;247-2LXR.1TZ.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-AN1_.E_PC;2942;A;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/11N/CHC4A.UNNN;GACC CX;031.1/11N/CHC4A.UNNN;n/a;finoox;247-1BA2.1TZ.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AN1_.E_PC;1595;A;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHC4A.UANN;GACC CX;031.1/21N/CHC4A.UANN;n/a;finoox;247-1BD8.1TZ.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AN1_.E_PC;3024;A;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHC4E.TANN;GACC CX;031.1/21N/CHC4E.TANN;n/a;finoox;247-1BD9.1TZ.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EN1_.E_PC;3438;E;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHC4A.UNNN;GACC CX;031.1/11N/DHC4A.UNNN;n/a;finoox;247-1BAN.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-AN1_.E_PC;1852;A;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHC4A.UNNN;GACC CX;031.1/11N/FHC4A.UNNN;n/a;finoox;247-1BBC.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AN1_.E_PC;1994;A;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHC4E.TANN;GACC CX;031.2/21N/FHC4E.TANN;n/a;finoox;247-2LX7.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-EN1_.E_PC;3954;E;2;1;2107;Axial;5,231;4,135;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHC4E.UNNN;GACC CX;031.2/21N/FHC4E.UNNN;n/a;finoox;247-2LX7.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-EN1_.E_PC;3448;E;2;1;2107;Axial;5,231;4,135;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.2/2XN/FJA4E.TANN;GACC CX;040.2/2XN/FJA4E.TANN;n/a;finoox;247-2LY3.1H1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENX_.E;4991;E;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/DJA4E.UANN;GACC CX;040.2/2XN/DJA4E.UANN;n/a;finoox;247-2LXV.1H1.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENX_.E;4175;E;2;1;1735;Axial;10,801;8,578;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJA4E.UNNN;GACC CX;040.2/2XN/DJA4E.UNNN;n/a;finoox;247-2LXV.1H1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENX_.E;3831;E;2;1;1735;Axial;10,801;8,578;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJA4A.TANN;GACC CX;040.2/2XN/HJA4A.TANN;n/a;finoox;247-2LYE.1H1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANX_.E;4879;A;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2XN/HJA4A.UNNN;GACC CX;040.2/2XN/HJA4A.UNNN;n/a;finoox;247-2LYE.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANX_.E;4334;A;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJA7E.TANN;GACC CX;040.2/3XN/FJA7E.TANN;n/a;finoox;247-2LZM.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENX_.E;6120;E;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2XN/FJA7E.UANN;GACC CX;040.2/2XN/FJA7E.UANN;n/a;finoox;247-2LY1.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENX_.E;4312;E;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJA7A.TNNN;GACC CX;040.2/1XN/FJA7A.TNNN;n/a;finoox;247-2LWE.1H1.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANX_.E;2541;A;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/FJA7E.UNNN;GACC CX;040.2/1XN/FJA7E.UNNN;n/a;finoox;247-2LWF.1H1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENX_.E;2736;E;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/HJA7A.UANN;GACC CX;040.2/1XN/HJA7A.UANN;n/a;finoox;247-2LWL.1H1.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANX_.E;2829;A;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/1XN/HJA7A.TNNN;GACC CX;040.2/1XN/HJA7A.TNNN;n/a;finoox;247-2LWL.1H1.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-ANX_.E;2795;A;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3XN/FJE4E.UNNN;GACC CX;040.2/3XN/FJE4E.UNNN;n/a;finoox;247-2LZR.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENX_.E_Epoxy;6524;E;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJE4A.TNNN;GACC CX;040.2/2XN/HJE4A.TNNN;n/a;finoox;247-2LYG.1H1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-ANX_.E_Epoxy;5159;A;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2XN/DJE4E.UNNN;GACC CX;040.2/2XN/DJE4E.UNNN;n/a;finoox;247-2LXX.1H1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENX_.E_Epoxy;4286;E;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJE4E.UANN;GACC CX;040.2/2XN/HJE4E.UANN;n/a;finoox;247-2LYH.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENX_.E_Epoxy;5740;E;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJE7E.TANN;GACC CX;040.2/3XN/FJE7E.TANN;n/a;finoox;247-2LZV.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENX_.E_Epoxy;6543;E;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJE7E.UNNN;GACC CX;040.2/4XN/HJE7E.UNNN;n/a;finoox;247-2M0D.1H1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENX_.E_Epoxy;8654;E;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/1XN/HJE7A.UANN;GACC CX;040.2/1XN/HJE7A.UANN;n/a;finoox;247-2LWN.1H1.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANX_.E_Epoxy;3036;A;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/4XN/HJE7A.TANN;GACC CX;040.2/4XN/HJE7A.TANN;n/a;finoox;247-2M0C.1H1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANX_.E_Epoxy;9155;A;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJE7A.TNNN;GACC CX;040.2/2XN/FJE7A.TNNN;n/a;finoox;247-2LY8.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANX_.E_Epoxy;4088;A;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/HJE7E.UANN;GACC CX;040.2/1XN/HJE7E.UANN;n/a;finoox;247-2LWP.1H1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENX_.E_Epoxy;3416;E;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2XN/FJE7E.UANN;GACC CX;040.2/2XN/FJE7E.UANN;n/a;finoox;247-2LY9.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENX_.E_Epoxy;4615;E;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJE7E.TANN;GACC CX;040.2/1XN/FJE7E.TANN;n/a;finoox;247-2LWH.1H1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENX_.E_Epoxy;3249;E;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/HJC7E.TNNN;GACC CX;040.2/1XN/HJC7E.TNNN;n/a;finoox;247-2LWR.1H1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENX_.E_PC;3486;E;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/1XN/FJC7E.UANN;GACC CX;040.2/1XN/FJC7E.UANN;n/a;finoox;247-2LWK.1H1.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENX_.E_PC;3212;E;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/4XN/FJC7E.TANN;GACC CX;040.2/4XN/FJC7E.TANN;n/a;finoox;247-2M09.1H1.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENX_.E_PC;8759;E;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/1XN/HJC7A.UANN;GACC CX;040.2/1XN/HJC7A.UANN;n/a;finoox;247-2LWQ.1H1.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANX_.E_PC;3139;A;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/1XN/DJC4A.UANN;GACC CX;040.1/1XN/DJC4A.UANN;n/a;finoox;247-1BC6.1H1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANX_.E_PC;2817;A;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2XN/DJC4E.TANN;GACC CX;040.2/2XN/DJC4E.TANN;n/a;finoox;247-2LXZ.1H1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENX_.E_PC;5058;E;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2XN/FJC4A.TNNN;GACC CX;040.2/2XN/FJC4A.TNNN;n/a;finoox;247-2LY6.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANX_.E_PC;5016;A;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2XN/HJC4A.UANN;GACC CX;040.2/2XN/HJC4A.UANN;n/a;finoox;247-2LYJ.1H1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-ANX_.E_PC;5607;A;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 050.1/41N/HNA7A.TNNN;GACC CX;050.1/41N/HNA7A.TNNN;n/a;finoox;247-1B92.243.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AN1_.E;15653;A;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/21N/FNA7E.UNNN;GACC CX;050.2/21N/FNA7E.UNNN;n/a;finoox;247-1B6B.243.428.RQQU-C26.00.0800.000;GACC CX 050.2F/27-EN1_.E;7589;E;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.2/31N/HNA7A.TANN;GACC CX;050.2/31N/HNA7A.TANN;n/a;finoox;247-1B8D.243.3VZ.RQRP-C26.01.0000.100;GACC CX 050.2H/37-AN1_.E;12775;A;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNA7A.UNNN;GACC CX;050.2/21N/FNA7A.UNNN;n/a;finoox;247-1B69.243.428.RQQU-C26.00.0000.000;GACC CX 050.2F/27-AN1_.E;6958;A;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41N/HNE7E.UANN;GACC CX;050.1/41N/HNE7E.UANN;n/a;finoox;247-1B9L.243.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EN1_.E_Epoxy;18134;E;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNE7A.UANN;GACC CX;050.2/31N/HNE7A.UANN;n/a;finoox;247-1B8V.243.3VZ.RQRP-C26.00.0000.100;GACC CX 050.2H/37-AN1_.E_Epoxy;13306;A;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/31N/HNE7E.TANN;GACC CX;050.2/31N/HNE7E.TANN;n/a;finoox;247-1B8X.243.3VZ.RQRP-C26.01.0800.100;GACC CX 050.2H/37-EN1_.E_Epoxy;14437;E;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/JNE7E.TANN;GACC CX;050.2/21N/JNE7E.TANN;n/a;finoox;247-1B87.243.42C.RUAJ-C26.01.0800.100;GACC CX 050.2J/27-EN1_.E_Epoxy;10295;E;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41N/HNC7A.TANN;GACC CX;050.1/41N/HNC7A.TANN;n/a;finoox;247-1B9N.243.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AN1_.E_PC;18065;A;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNC7E.TANN;GACC CX;050.1/41N/HNC7E.TANN;n/a;finoox;247-1B9Q.243.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EN1_.E_PC;19111;E;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/21N/HNC7A.UANN;GACC CX;050.2/21N/HNC7A.UANN;n/a;finoox;247-1B7K.243.3VY.RUAJ-C26.00.0000.100;GACC CX 050.2H/27-AN1_.E_PC;9084;A;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNC7E.UNNN;GACC CX;050.2/21N/JNC7E.UNNN;n/a;finoox;247-1B8B.243.42C.RUAJ-C26.00.0800.000;GACC CX 050.2J/27-EN1_.E_PC;9982;E;2;1;2451;Axial;26,79;21,669;108,56;12861;1260;21;VT03158U.1;0,973;2,2;C;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/21M/HNA7A.UNNN;GACC CX;050.1/21M/HNA7A.UNNN;n/a;finoox;247-1B6Y.2S8.3VY.RUAJ-C26.00.0000.000;GACC CX 050.1H/27-AL1_.E;7818;A;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNA7A.UNNN;GACC CX;050.1/31M/HNA7A.UNNN;n/a;finoox;247-1B8C.2S8.3VZ.RQRP-C26.00.0000.000;GACC CX 050.1H/37-AL1_.E;11855;A;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/41M/HNA7A.UANN;GACC CX;050.1/41M/HNA7A.UANN;n/a;finoox;247-1B92.2S8.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AL1_.E;16019;A;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNE7E.UANN;GACC CX;050.1/21M/JNE7E.UANN;n/a;finoox;247-1B86.2S8.42C.RUAJ-C26.00.0800.100;GACC CX 050.1J/27-EL1_.E_Epoxy;10073;E;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/HNE7A.TANN;GACC CX;050.1/21M/HNE7A.TANN;n/a;finoox;247-1B7E.2S8.3VY.RUAJ-C26.01.0000.100;GACC CX 050.1H/27-AL1_.E_Epoxy;9019;A;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNE7A.UANN;GACC CX;050.1/21M/HNE7A.UANN;n/a;finoox;247-1B7E.2S8.3VY.RUAJ-C26.00.0000.100;GACC CX 050.1H/27-AL1_.E_Epoxy;8797;A;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/FNE7E.TANN;GACC CX;050.1/21M/FNE7E.TANN;n/a;finoox;247-1B6S.2S8.428.RQQU-C26.01.0800.100;GACC CX 050.1F/27-EL1_.E_Epoxy;8648;E;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNC7E.TANN;GACC CX;050.1/21M/HNC7E.TANN;n/a;finoox;247-1B7L.2S8.3VY.RUAJ-C26.01.0800.100;GACC CX 050.1H/27-EL1_.E_PC;9938;E;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNC7A.UNNN;GACC CX;050.1/31M/HNC7A.UNNN;n/a;finoox;247-1B8Y.2S8.3VZ.RQRP-C26.00.0000.000;GACC CX 050.1H/37-AL1_.E_PC;13118;A;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNC7A.UNNN;GACC CX;050.1/21M/JNC7A.UNNN;n/a;finoox;247-1B88.2S8.42C.RUAJ-C26.00.0000.000;GACC CX 050.1J/27-AL1_.E_PC;9286;A;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 030.1/11N/CHA4A.UNNN;GACC CX;030.1/11N/CHA4A.UNNN;n/a;finoox;247-1HLD.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/14-AN1_.E;1402;A;1;1;3605;Axial;2,231;1,806;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHA4A.TNNN;GACC CX;030.1/11N/DHA4A.TNNN;n/a;finoox;247-1HLZ.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/14-AN1_.E;1777;A;1;1;3605;Axial;2,747;2,21;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHA4A.UNNN;GACC CX;030.1/21N/DHA4A.UNNN;n/a;finoox;247-1HQ5.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/24-AN1_.E;2571;A;2;1;3605;Axial;5,463;4,331;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
