TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 030.1/21N/DHA4E.TNNN;GACC CX;030.1/21N/DHA4E.TNNN;n/a;finoox;247-1HQ6.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/24-EN1_.E;2996;E;2;1;3605;Axial;5,463;4,331;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHA7A.UNNN;GACC CX;030.1/21N/DHA7A.UNNN;n/a;finoox;247-1HQ3.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/27-AN1_.E;2310;A;2;1;3605;Axial;4,165;3,335;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.2/31N/HHA7A.TNNN;GACC CX;030.2/31N/HHA7A.TNNN;n/a;finoox;247-2LZ8.341.3V3.SGPW-C26.01.0000.000;GACC CX 030.2H/37-AN1_.E;4512;A;3;1;3605;Axial;9,512;7,62;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.1/11N/CHE4A.UNNN;GACC CX;030.1/11N/CHE4A.UNNN;n/a;finoox;247-1HLF.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/14-AN1_.E_Epoxy;1583;A;1;1;3605;Axial;2,166;1,755;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/CHE4E.TNNN;GACC CX;030.1/21N/CHE4E.TNNN;n/a;finoox;247-1HPN.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/24-EN1_.E_Epoxy;3128;E;2;1;3605;Axial;4,521;3,583;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHE4E.TNNN;GACC CX;030.1/11N/DHE4E.TNNN;n/a;finoox;247-1HM2.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/14-EN1_.E_Epoxy;2196;E;1;1;3605;Axial;2,675;2,152;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.1/11N/FHE4A.TNNN;GACC CX;030.1/11N/FHE4A.TNNN;n/a;finoox;247-1HN3.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/14-AN1_.E_Epoxy;2129;A;1;1;3605;Axial;3,391;2,718;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHE4E.UNNN;GACC CX;030.2/31N/DHE4E.UNNN;n/a;finoox;247-2LYW.341.3UV.S5SR-C26.00.0800.000;GACC CX 030.2D/34-EN1_.E_Epoxy;4448;E;3;1;3605;Axial;8,254;6,572;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 030.1/21N/DHE7A.TNNN;GACC CX;030.1/21N/DHE7A.TNNN;n/a;finoox;247-1HR1.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/27-AN1_.E_Epoxy;2713;A;2;1;3605;Axial;4,109;3,288;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.2/31N/FHE7A.TNNN;GACC CX;030.2/31N/FHE7A.TNNN;n/a;finoox;247-2LZ4.341.3UQ.S5SR-C26.01.0000.000;GACC CX 030.2F/37-AN1_.E_Epoxy;4354;A;3;1;3605;Axial;8,216;6,601;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 030.1/11N/DHC7E.TNNN;GACC CX;030.1/11N/DHC7E.TNNN;n/a;finoox;247-1HMY.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/17-EN1_.E_PC;2014;E;1;1;3605;Axial;1,898;1,548;5,71;1788;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHC7E.UNNN;GACC CX;030.1/11N/FHC7E.UNNN;n/a;finoox;247-1HP0.341.3UX.00NN-C26.00.0800.000;GACC CX 030.1F/17-EN1_.E_PC;2164;E;1;1;3605;Axial;2,574;2,083;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHC7A.UNNN;GACC CX;030.1/11N/HHC7A.UNNN;n/a;finoox;247-1HPH.341.3V2.00NN-C26.00.0000.000;GACC CX 030.1H/17-AN1_.E_PC;2154;A;1;1;3605;Axial;3,06;2,474;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 030.2/21N/FHC7E.TNNN;GACC CX;030.2/21N/FHC7E.TNNN;n/a;finoox;247-2LXE.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/27-EN1_.E_PC;3212;E;2;1;3605;Axial;4,858;3,856;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.2/31N/FHC7E.TNNN;GACC CX;030.2/31N/FHC7E.TNNN;n/a;finoox;247-2LZ7.341.3UQ.S5SR-C26.01.0800.000;GACC CX 030.2F/37-EN1_.E_PC;4801;E;3;1;3605;Axial;7,735;6,217;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 030.2/31N/FHC7A.TNNN;GACC CX;030.2/31N/FHC7A.TNNN;n/a;finoox;247-2LZ6.341.3UQ.S5SR-C26.01.0000.000;GACC CX 030.2F/37-AN1_.E_PC;4501;A;3;1;3605;Axial;7,735;6,217;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 030.1/21N/CHC4A.TNNN;GACC CX;030.1/21N/CHC4A.TNNN;n/a;finoox;247-1HQ1.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/24-AN1_.E_PC;3063;A;2;1;3605;Axial;4,119;3,269;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/21N/CHC4E.TNNN;GACC CX;030.1/21N/CHC4E.TNNN;n/a;finoox;247-1HQ2.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/24-EN1_.E_PC;3281;E;2;1;3605;Axial;4,119;3,269;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/21N/DHC4A.TNNN;GACC CX;030.1/21N/DHC4A.TNNN;n/a;finoox;247-1HQZ.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/24-AN1_.E_PC;3270;A;2;1;3605;Axial;4,862;3,854;19,3;3300;1760;9;VT06102;0,201;0,76;D;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHC4A.UNNN;GACC CX;030.1/21N/DHC4A.UNNN;n/a;finoox;247-1HQZ.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/24-AN1_.E_PC;3066;A;2;1;3605;Axial;4,862;3,854;19,3;3300;1760;9;VT06102;0,201;0,76;D;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.1/11N/DHC4E.TNNN;GACC CX;030.1/11N/DHC4E.TNNN;n/a;finoox;247-1HMU.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/14-EN1_.E_PC;2299;E;1;1;3605;Axial;2,445;1,967;9,65;1650;1760;8;VT06102;0,101;0,76;D;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.1/11N/FHC4E.TNNN;GACC CX;030.1/11N/FHC4E.TNNN;n/a;finoox;247-1HNW.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/14-EN1_.E_PC;2487;E;1;1;3605;Axial;3,078;2,474;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.2/21N/FHC4E.TNNN;GACC CX;030.2/21N/FHC4E.TNNN;n/a;finoox;247-2LX6.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/24-EN1_.E_PC;3824;E;2;1;3605;Axial;5,481;4,316;28,95;3079;1760;9;VT06102;0,214;0,76;D;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHC4E.TNNN;GACC CX;030.2/31N/DHC4E.TNNN;n/a;finoox;247-2LZ0.341.3UV.S5SR-C26.01.0800.000;GACC CX 030.2D/34-EN1_.E_PC;4956;E;3;1;3605;Axial;7,514;5,994;28,95;4950;1760;9;VT06102;0,302;0,76;D;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1WN/DJA4E.UNNN;GACC CX;040.1/1WN/DJA4E.UNNN;n/a;finoox;247-1BBX.1H0.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENW_.E;2485;E;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/DJA4A.TNNN;GACC CX;040.2/2WN/DJA4A.TNNN;n/a;finoox;247-2LXU.1H0.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-ANW_.E;3710;A;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJA4A.UNNN;GACC CX;040.2/2WN/DJA4A.UNNN;n/a;finoox;247-2LXU.1H0.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-ANW_.E;3509;A;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/FJA4A.TANN;GACC CX;040.2/2WN/FJA4A.TANN;n/a;finoox;247-2LY2.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANW_.E;4608;A;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA4A.TNNN;GACC CX;040.2/2WN/FJA4A.TNNN;n/a;finoox;247-2LY2.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANW_.E;4264;A;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJA4A.TANN;GACC CX;040.2/3WN/FJA4A.TANN;n/a;finoox;247-2LZN.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANW_.E;6200;A;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2WN/DJA4E.TANN;GACC CX;040.2/2WN/DJA4E.TANN;n/a;finoox;247-2LXV.1H0.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENW_.E;4376;E;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJA4E.TNNN;GACC CX;040.2/2WN/DJA4E.TNNN;n/a;finoox;247-2LXV.1H0.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENW_.E;4032;E;2;1;1734;Axial;10,367;8,242;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/4WN/FJA7E.TNNN;GACC CX;040.2/4WN/FJA7E.TNNN;n/a;finoox;247-2M05.1H0.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENW_.E;7245;E;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2WN/HJA7A.TANN;GACC CX;040.2/2WN/HJA7A.TANN;n/a;finoox;247-2LYC.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-ANW_.E;4419;A;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJA7A.UNNN;GACC CX;040.2/2WN/FJA7A.UNNN;n/a;finoox;247-2LY0.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANW_.E;3585;A;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA7E.TNNN;GACC CX;040.2/2WN/FJA7E.TNNN;n/a;finoox;247-2LY1.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENW_.E;4169;E;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2WN/HJA7E.TNNN;GACC CX;040.2/2WN/HJA7E.TNNN;n/a;finoox;247-2LYD.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENW_.E;4514;E;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJA7E.TANN;GACC CX;040.2/1WN/HJA7E.TANN;n/a;finoox;247-2LWM.1H0.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENW_.E;3349;E;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJA7E.UANN;GACC CX;040.2/1WN/HJA7E.UANN;n/a;finoox;247-2LWM.1H0.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENW_.E;3211;E;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/1WN/DJE4E.UANN;GACC CX;040.1/1WN/DJE4E.UANN;n/a;finoox;247-1BBZ.1H0.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENW_.E_Epoxy;2932;E;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJE4E.TNNN;GACC CX;040.1/1WN/DJE4E.TNNN;n/a;finoox;247-1BBZ.1H0.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-ENW_.E_Epoxy;2898;E;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJE4E.UNNN;GACC CX;040.2/2WN/HJE4E.UNNN;n/a;finoox;247-2LYH.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENW_.E_Epoxy;5396;E;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/DJE4A.UANN;GACC CX;040.2/2WN/DJE4A.UANN;n/a;finoox;247-2LXW.1H0.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-ANW_.E_Epoxy;4307;A;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/FJE7A.TNNN;GACC CX;040.2/2WN/FJE7A.TNNN;n/a;finoox;247-2LY8.1H0.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANW_.E_Epoxy;4088;A;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1WN/FJE7A.UANN;GACC CX;040.2/1WN/FJE7A.UANN;n/a;finoox;247-2LWG.1H0.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-ANW_.E_Epoxy;2777;A;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3WN/FJE7E.UNNN;GACC CX;040.2/3WN/FJE7E.UNNN;n/a;finoox;247-2LZV.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENW_.E_Epoxy;5748;E;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4WN/HJE7A.UANN;GACC CX;040.2/4WN/HJE7A.UANN;n/a;finoox;247-2M0C.1H0.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANW_.E_Epoxy;8775;A;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/HJE7E.TNNN;GACC CX;040.2/4WN/HJE7E.TNNN;n/a;finoox;247-2M0D.1H0.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENW_.E_Epoxy;9034;E;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/FJE7A.TANN;GACC CX;040.2/4WN/FJE7A.TANN;n/a;finoox;247-2M06.1H0.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANW_.E_Epoxy;8000;A;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/1WN/FJE7E.UANN;GACC CX;040.2/1WN/FJE7E.UANN;n/a;finoox;247-2LWH.1H0.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENW_.E_Epoxy;3111;E;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/2WN/FJE7E.UNNN;GACC CX;040.2/2WN/FJE7E.UNNN;n/a;finoox;247-2LY9.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENW_.E_Epoxy;4271;E;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3WN/FJC7A.TANN;GACC CX;040.2/3WN/FJC7A.TANN;n/a;finoox;247-2LZW.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-ANW_.E_PC;6332;A;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC7E.UNNN;GACC CX;040.2/3WN/FJC7E.UNNN;n/a;finoox;247-2LZX.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENW_.E_PC;5960;E;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/4WN/HJC7A.UANN;GACC CX;040.2/4WN/HJC7A.UANN;n/a;finoox;247-2M0E.1H0.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANW_.E_PC;9092;A;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/1WN/FJC7E.UNNN;GACC CX;040.2/1WN/FJC7E.UNNN;n/a;finoox;247-2LWK.1H0.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENW_.E_PC;3040;E;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/1WN/HJC7A.UANN;GACC CX;040.2/1WN/HJC7A.UANN;n/a;finoox;247-2LWQ.1H0.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-ANW_.E_PC;3139;A;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJC7E.UANN;GACC CX;040.2/2WN/HJC7E.UANN;n/a;finoox;247-2LYP.1H0.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENW_.E_PC;5175;E;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJC7E.TNNN;GACC CX;040.2/2WN/HJC7E.TNNN;n/a;finoox;247-2LYP.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENW_.E_PC;5032;E;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJC4A.UANN;GACC CX;040.2/2WN/HJC4A.UANN;n/a;finoox;247-2LYJ.1H0.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-ANW_.E_PC;5607;A;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/3WN/FJC4A.UNNN;GACC CX;040.2/3WN/FJC4A.UNNN;n/a;finoox;247-2LZS.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANW_.E_PC;6450;A;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC4E.TANN;GACC CX;040.2/3WN/FJC4E.TANN;n/a;finoox;247-2LZT.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENW_.E_PC;7668;E;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2WN/HJC4E.TANN;GACC CX;040.2/2WN/HJC4E.TANN;n/a;finoox;247-2LYK.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-ENW_.E_PC;6249;E;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/2XN/CFA4A.TNNN;GACC CX;020.1/2XN/CFA4A.TNNN;n/a;finoox;247-1HAK.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-ANX-CC-E80C-417;1649;A;2;1;417;Axial;2,246;1,817;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/CFA4E.TNNN;GACC CX;020.1/1XN/CFA4E.TNNN;n/a;finoox;247-1HDS.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-ANX-CC-E80C-417;1236;E;1;1;417;Axial;1,091;0,921;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2XN/CFA4E.UNNN;GACC CX;020.1/2XN/CFA4E.UNNN;n/a;finoox;247-1HAL.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-ANX-CC-E80C-417;1783;E;2;1;417;Axial;2,246;1,817;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/DFA4A.UNNN;GACC CX;020.1/3XN/DFA4A.UNNN;n/a;finoox;247-1HHZ.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-ANX-CC-E80C-417;2228;A;3;1;417;Axial;4,213;3,363;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA4E.TNNN;GACC CX;020.1/1XN/FFA4E.TNNN;n/a;finoox;247-1HFW.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-ANX-CC-E80C-417;1507;E;1;1;417;Axial;1,66;1,377;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFA4E.TNNN;GACC CX;020.1/3XN/FFA4E.TNNN;n/a;finoox;247-1HK2.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-ANX-CC-E80C-417;2575;E;3;1;417;Axial;4,987;3,992;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFA4E.UNNN;GACC CX;020.1/3XN/FFA4E.UNNN;n/a;finoox;247-1HK2.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-ANX-CC-E80C-417;2575;E;3;1;417;Axial;4,987;3,992;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/CFA7A.TNNN;GACC CX;020.1/2XN/CFA7A.TNNN;n/a;finoox;247-1HAD.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-ANX-CC-E80C-417;1649;A;2;1;417;Axial;1,61;1,33;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/CFE4A.UNNN;GACC CX;020.1/1XN/CFE4A.UNNN;n/a;finoox;247-1HDX.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-ENX-CC-E80C-417;1205;A;1;1;417;Axial;1,062;0,898;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE4A.TNNN;GACC CX;020.1/3XN/CFE4A.TNNN;n/a;finoox;247-1HH3.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-ENX-CC-E80C-417;2264;A;3;1;417;Axial;3,388;2,695;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2XN/CFE4E.TNNN;GACC CX;020.1/2XN/CFE4E.TNNN;n/a;finoox;247-1HAS.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-ENX-CC-E80C-417;1918;E;2;1;417;Axial;2,184;1,769;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE4E.TNNN;GACC CX;020.1/3XN/CFE4E.TNNN;n/a;finoox;247-1HH4.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-ENX-CC-E80C-417;2419;E;3;1;417;Axial;3,388;2,695;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2XN/DFE4A.TNNN;GACC CX;020.1/2XN/DFE4A.TNNN;n/a;finoox;247-1HBT.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-ENX-CC-E80C-417;1915;A;2;1;417;Axial;2,683;2,158;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFE4A.UNNN;GACC CX;020.1/2XN/DFE4A.UNNN;n/a;finoox;247-1HBT.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-ENX-CC-E80C-417;1915;A;2;1;417;Axial;2,683;2,158;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/DFE4E.UNNN;GACC CX;020.1/1XN/DFE4E.UNNN;n/a;finoox;247-1HF0.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-ENX-CC-E80C-417;1394;E;1;1;417;Axial;1,298;1,088;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFE4E.UNNN;GACC CX;020.1/2XN/DFE4E.UNNN;n/a;finoox;247-1HBU.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-ENX-CC-E80C-417;2048;E;2;1;417;Axial;2,683;2,158;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/FFE4A.TNNN;GACC CX;020.1/2XN/FFE4A.TNNN;n/a;finoox;247-1HCV.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-ENX-CC-E80C-417;2148;A;2;1;417;Axial;3,376;2,719;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFE4E.TNNN;GACC CX;020.1/2XN/FFE4E.TNNN;n/a;finoox;247-1HCW.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-ENX-CC-E80C-417;2311;E;2;1;417;Axial;3,376;2,719;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/DFE7E.TNNN;GACC CX;020.1/2XN/DFE7E.TNNN;n/a;finoox;247-1HC6.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-ENX-CC-E80C-417;2048;E;2;1;417;Axial;2,002;1,633;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/FFC7E.TNNN;GACC CX;020.1/1XN/FFC7E.TNNN;n/a;finoox;247-1HGL.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-PNX-CC-E80C-417;1766;E;1;1;417;Axial;1,235;1,034;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFC7A.TNNN;GACC CX;020.1/1XN/CFC7A.TNNN;n/a;finoox;247-1HEF.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-PNX-CC-E80C-417;1379;A;1;1;417;Axial;0,733;0,625;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFC7A.UNNN;GACC CX;020.1/3XN/CFC7A.UNNN;n/a;finoox;247-1HHM.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-PNX-CC-E80C-417;2721;A;3;1;417;Axial;2,306;1,861;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1XN/CFC7E.UNNN;GACC CX;020.1/1XN/CFC7E.UNNN;n/a;finoox;247-1HEG.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-PNX-CC-E80C-417;1496;E;1;1;417;Axial;0,733;0,625;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1XN/DFC7A.UNNN;GACC CX;020.1/1XN/DFC7A.UNNN;n/a;finoox;247-1HFH.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-PNX-CC-E80C-417;1422;A;1;1;417;Axial;0,926;0,784;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/CFC4E.TNNN;GACC CX;020.1/2XN/CFC4E.TNNN;n/a;finoox;247-1HAY.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-PNX-CC-E80C-417;2227;E;2;1;417;Axial;1,999;1,617;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2XN/CFC4E.UNNN;GACC CX;020.1/2XN/CFC4E.UNNN;n/a;finoox;247-1HAY.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-PNX-CC-E80C-417;2227;E;2;1;417;Axial;1,999;1,617;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2XN/FFC4A.UNNN;GACC CX;020.1/2XN/FFC4A.UNNN;n/a;finoox;247-1HD1.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-PNX-CC-E80C-417;2321;A;2;1;417;Axial;3,06;2,466;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/1XN/CHA4A.UANN;GACC CX;031.1/1XN/CHA4A.UANN;n/a;finoox;247-1B9S.1GX.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-ANX_.E;1368;A;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHA4E.TNNN;GACC CX;031.1/2XN/CHA4E.TNNN;n/a;finoox;247-1BCZ.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENX_.E;2454;E;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHA4E.TANN;GACC CX;031.1/1XN/DHA4E.TANN;n/a;finoox;247-1BA7.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-ENX_.E;1927;E;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/2XN/FHA4E.TANN;GACC CX;031.2/2XN/FHA4E.TANN;n/a;finoox;247-2LWZ.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-ENX_.E;3217;E;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4A.UNNN;GACC CX;031.2/2XN/FHA4A.UNNN;n/a;finoox;247-2LWX.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANX_.E;2452;A;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHA4A.UNNN;GACC CX;031.2/3XN/DHA4A.UNNN;n/a;finoox;247-2LYR.1GX.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANX_.E;3229;A;3;1;1731;Axial;8,469;6,755;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/2XN/DHA7A.TANN;GACC CX;031.1/2XN/DHA7A.TANN;n/a;finoox;247-1BDA.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-ANX_.E;2469;A;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA7A.TNNN;GACC CX;031.1/2XN/DHA7A.TNNN;n/a;finoox;247-1BDA.1GX.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-ANX_.E;2167;A;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA7E.UNNN;GACC CX;031.1/1XN/DHA7E.UNNN;n/a;finoox;247-1BA5.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENX_.E;1484;E;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA7A.UANN;GACC CX;031.1/1XN/FHA7A.UANN;n/a;finoox;247-1BAU.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANX_.E;1647;A;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA7E.TANN;GACC CX;031.1/1XN/FHA7E.TANN;n/a;finoox;247-1BAV.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-ENX_.E;2024;E;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA7E.UNNN;GACC CX;031.1/1XN/FHA7E.UNNN;n/a;finoox;247-1BAV.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENX_.E;1734;E;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/HHA7E.UNNN;GACC CX;031.1/1XN/HHA7E.UNNN;n/a;finoox;247-1BBK.1GX.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENX_.E;1949;E;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHA7E.TNNN;GACC CX;031.2/3XN/HHA7E.TNNN;n/a;finoox;247-2LZB.1GX.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENX_.E;4233;E;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHA7E.TNNN;GACC CX;031.2/2XN/FHA7E.TNNN;n/a;finoox;247-2LWV.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENX_.E;2528;E;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHA7E.UNNN;GACC CX;031.2/2XN/HHA7E.UNNN;n/a;finoox;247-2LXK.1GX.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENX_.E;2631;E;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1XN/CHE4A.TANN;GACC CX;031.1/1XN/CHE4A.TANN;n/a;finoox;247-1B9U.1GX.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-ANX_.E_Epoxy;1680;A;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4A.TANN;GACC CX;031.1/2XN/CHE4A.TANN;n/a;finoox;247-1BD0.1GX.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANX_.E_Epoxy;2840;A;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4E.UNNN;GACC CX;031.1/2XN/CHE4E.UNNN;n/a;finoox;247-1BD1.1GX.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENX_.E_Epoxy;2549;E;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHE4A.TANN;GACC CX;031.1/1XN/DHE4A.TANN;n/a;finoox;247-1BA8.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-ANX_.E_Epoxy;1925;A;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE4A.UNNN;GACC CX;031.1/1XN/FHE4A.UNNN;n/a;finoox;247-1BAY.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANX_.E_Epoxy;1771;A;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/DHE7A.UNNN;GACC CX;031.1/1XN/DHE7A.UNNN;n/a;finoox;247-1BAQ.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-ANX_.E_Epoxy;1402;A;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
