TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.1/2XN/DHE7E.UANN;GACC CX;031.1/2XN/DHE7E.UANN;n/a;finoox;247-1BDX.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-ENX_.E_Epoxy;2666;E;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/HHE7A.TANN;GACC CX;031.1/1XN/HHE7A.TANN;n/a;finoox;247-1BBS.1GX.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANX_.E_Epoxy;2149;A;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2XN/HHE7E.UNNN;GACC CX;031.2/2XN/HHE7E.UNNN;n/a;finoox;247-2LXP.1GX.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENX_.E_Epoxy;2859;E;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHE7A.UANN;GACC CX;031.2/2XN/FHE7A.UANN;n/a;finoox;247-2LX9.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-ANX_.E_Epoxy;2569;A;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/3XN/HHE7A.TANN;GACC CX;031.2/3XN/HHE7A.TANN;n/a;finoox;247-2LZD.1GX.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-ANX_.E_Epoxy;4714;A;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHE7A.TANN;GACC CX;031.2/2XN/HHE7A.TANN;n/a;finoox;247-2LXM.1GX.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANX_.E_Epoxy;3099;A;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2XN/DHC7A.UANN;GACC CX;031.1/2XN/DHC7A.UANN;n/a;finoox;247-1BDY.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANX_.E_PC;2545;A;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC7A.TANN;GACC CX;031.1/1XN/FHC7A.TANN;n/a;finoox;247-1BBG.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-ANX_.E_PC;1997;A;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHC7A.TNNN;GACC CX;031.1/1XN/FHC7A.TNNN;n/a;finoox;247-1BBG.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANX_.E_PC;1846;A;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHC7E.TNNN;GACC CX;031.1/1XN/FHC7E.TNNN;n/a;finoox;247-1BBH.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENX_.E_PC;2083;E;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1XN/HHC7A.TANN;GACC CX;031.1/1XN/HHC7A.TANN;n/a;finoox;247-1BBU.1GX.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANX_.E_PC;2225;A;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHC7A.UNNN;GACC CX;031.1/1XN/HHC7A.UNNN;n/a;finoox;247-1BBU.1GX.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-ANX_.E_PC;1935;A;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHC7E.UANN;GACC CX;031.1/1XN/HHC7E.UANN;n/a;finoox;247-1BBV.1GX.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENX_.E_PC;2324;E;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/2XN/HHC7A.UANN;GACC CX;031.2/2XN/HHC7A.UANN;n/a;finoox;247-2LXR.1GX.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANX_.E_PC;3009;A;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHC7A.UNNN;GACC CX;031.2/2XN/HHC7A.UNNN;n/a;finoox;247-2LXR.1GX.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-ANX_.E_PC;2707;A;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHC7A.UNNN;GACC CX;031.2/2XN/FHC7A.UNNN;n/a;finoox;247-2LXD.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-ANX_.E_PC;2367;A;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/3XN/HHC7A.TNNN;GACC CX;031.2/3XN/HHC7A.TNNN;n/a;finoox;247-2LZH.1GX.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANX_.E_PC;4417;A;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHC7E.UNNN;GACC CX;031.2/2XN/FHC7E.UNNN;n/a;finoox;247-2LXF.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENX_.E_PC;2629;E;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1XN/CHC4A.TNNN;GACC CX;031.1/1XN/CHC4A.TNNN;n/a;finoox;247-1BA2.1GX.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-ANX_.E_PC;1616;A;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHC4E.UANN;GACC CX;031.1/2XN/CHC4E.UANN;n/a;finoox;247-1BD9.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-ENX_.E_PC;2998;E;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHC4E.UANN;GACC CX;031.1/1XN/DHC4E.UANN;n/a;finoox;247-1BAP.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENX_.E_PC;2086;E;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC4E.TANN;GACC CX;031.1/2XN/DHC4E.TANN;n/a;finoox;247-1BDV.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENX_.E_PC;3397;E;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC4A.UNNN;GACC CX;031.1/1XN/FHC4A.UNNN;n/a;finoox;247-1BBC.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANX_.E_PC;2115;A;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC4E.TNNN;GACC CX;031.2/2XN/FHC4E.TNNN;n/a;finoox;247-2LX7.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENX_.E_PC;3418;E;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/21N/CFA4A.TNNN;GACC CX;020.1/21N/CFA4A.TNNN;n/a;finoox;247-1HAK.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-AN1-CC-E80C-2105;1681;A;2;1;2105;Axial;2,15;1,745;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFA4A.UNNN;GACC CX;020.1/31N/CFA4A.UNNN;n/a;finoox;247-1HGX.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-AN1-CC-E80C-2105;1886;A;3;1;2105;Axial;3,316;2,655;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFA4E.UNNN;GACC CX;020.1/31N/CFA4E.UNNN;n/a;finoox;247-1HGY.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-AN1-CC-E80C-2105;2042;E;3;1;2105;Axial;3,316;2,655;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFA4A.TNNN;GACC CX;020.1/21N/DFA4A.TNNN;n/a;finoox;247-1HBM.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-AN1-CC-E80C-2105;1767;A;2;1;2105;Axial;2,624;2,116;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFA4A.TNNN;GACC CX;020.1/31N/DFA4A.TNNN;n/a;finoox;247-1HHZ.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-AN1-CC-E80C-2105;2278;A;3;1;2105;Axial;4,032;3,22;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/FFA4E.TNNN;GACC CX;020.1/21N/FFA4E.TNNN;n/a;finoox;247-1HCQ.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-AN1-CC-E80C-2105;2075;E;2;1;2105;Axial;3,269;2,642;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/CFA7A.UNNN;GACC CX;020.1/31N/CFA7A.UNNN;n/a;finoox;247-1HGR.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-AN1-CC-E80C-2105;1886;A;3;1;2105;Axial;2,367;1,914;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/FFA7A.UNNN;GACC CX;020.1/11N/FFA7A.UNNN;n/a;finoox;247-1HFP.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-AN1-CC-E80C-2105;1268;A;1;1;2105;Axial;1,263;1,061;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFA7E.TNNN;GACC CX;020.1/31N/FFA7E.TNNN;n/a;finoox;247-1HJW.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-AN1-CC-E80C-2105;2628;E;3;1;2105;Axial;3,927;3,162;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFA7E.UNNN;GACC CX;020.1/31N/FFA7E.UNNN;n/a;finoox;247-1HJW.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-AN1-CC-E80C-2105;2383;E;3;1;2105;Axial;3,927;3,162;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/CFE4A.TNNN;GACC CX;020.1/21N/CFE4A.TNNN;n/a;finoox;247-1HAR.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-EN1-CC-E80C-2105;1818;A;2;1;2105;Axial;2,093;1,7;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/CFE4A.UNNN;GACC CX;020.1/21N/CFE4A.UNNN;n/a;finoox;247-1HAR.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-EN1-CC-E80C-2105;1646;A;2;1;2105;Axial;2,093;1,7;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFE4A.UNNN;GACC CX;020.1/31N/CFE4A.UNNN;n/a;finoox;247-1HH3.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-EN1-CC-E80C-2105;2070;A;3;1;2105;Axial;3,248;2,585;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/CFE4E.TNNN;GACC CX;020.1/21N/CFE4E.TNNN;n/a;finoox;247-1HAS.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-EN1-CC-E80C-2105;1952;E;2;1;2105;Axial;2,093;1,7;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFE4E.UNNN;GACC CX;020.1/31N/CFE4E.UNNN;n/a;finoox;247-1HH4.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-EN1-CC-E80C-2105;2225;E;3;1;2105;Axial;3,248;2,585;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFE4A.TNNN;GACC CX;020.1/11N/DFE4A.TNNN;n/a;finoox;247-1HEZ.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-EN1-CC-E80C-2105;1296;A;1;1;2105;Axial;1,243;1,044;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFE4A.UNNN;GACC CX;020.1/31N/DFE4A.UNNN;n/a;finoox;247-1HJ5.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-EN1-CC-E80C-2105;2278;A;3;1;2105;Axial;3,945;3,147;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11N/FFE4A.TNNN;GACC CX;020.1/11N/FFE4A.TNNN;n/a;finoox;247-1HG1.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-EN1-CC-E80C-2105;1554;A;1;1;2105;Axial;1,555;1,294;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFE4A.UNNN;GACC CX;020.1/11N/FFE4A.UNNN;n/a;finoox;247-1HG1.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-EN1-CC-E80C-2105;1440;A;1;1;2105;Axial;1,555;1,294;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21N/FFE4A.UNNN;GACC CX;020.1/21N/FFE4A.UNNN;n/a;finoox;247-1HCV.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-EN1-CC-E80C-2105;2011;A;2;1;2105;Axial;3,214;2,593;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFE4A.UNNN;GACC CX;020.1/31N/FFE4A.UNNN;n/a;finoox;247-1HK7.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-EN1-CC-E80C-2105;2554;A;3;1;2105;Axial;4,717;3,783;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFE4E.TNNN;GACC CX;020.1/11N/FFE4E.TNNN;n/a;finoox;247-1HG2.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-EN1-CC-E80C-2105;1695;E;1;1;2105;Axial;1,555;1,294;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFE4E.TNNN;GACC CX;020.1/31N/FFE4E.TNNN;n/a;finoox;247-1HK8.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-EN1-CC-E80C-2105;2993;E;3;1;2105;Axial;4,717;3,783;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/CFE7E.TNNN;GACC CX;020.1/31N/CFE7E.TNNN;n/a;finoox;247-1HHG.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-EN1-CC-E80C-2105;2470;E;3;1;2105;Axial;2,32;1,877;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/DFE7A.TNNN;GACC CX;020.1/21N/DFE7A.TNNN;n/a;finoox;247-1HC5.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-EN1-CC-E80C-2105;1948;A;2;1;2105;Axial;1,908;1,56;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/DFE7E.TNNN;GACC CX;020.1/11N/DFE7E.TNNN;n/a;finoox;247-1HFC.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-EN1-CC-E80C-2105;1412;E;1;1;2105;Axial;0,935;0,795;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFE7E.UNNN;GACC CX;020.1/21N/DFE7E.UNNN;n/a;finoox;247-1HC6.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-EN1-CC-E80C-2105;1909;E;2;1;2105;Axial;1,908;1,56;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/CFC7A.TNNN;GACC CX;020.1/31N/CFC7A.TNNN;n/a;finoox;247-1HHM.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-PN1-CC-E80C-2105;2769;A;3;1;2105;Axial;2,201;1,78;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11N/CFC7E.TNNN;GACC CX;020.1/11N/CFC7E.TNNN;n/a;finoox;247-1HEG.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-PN1-CC-E80C-2105;1514;E;1;1;2105;Axial;0,703;0,602;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/21N/FFC7A.UNNN;GACC CX;020.1/21N/FFC7A.UNNN;n/a;finoox;247-1HDD.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-PN1-CC-E80C-2105;2183;A;2;1;2105;Axial;2,429;1,969;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFC7E.UNNN;GACC CX;020.1/11N/FFC7E.UNNN;n/a;finoox;247-1HGL.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-PN1-CC-E80C-2105;1672;E;1;1;2105;Axial;1,175;0,987;4,89;696;2820;5;VT03088U;0,06;0,53;D;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFC4E.TNNN;GACC CX;020.1/11N/CFC4E.TNNN;n/a;finoox;247-1HE4.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-PN1-CC-E80C-2105;1514;E;1;1;2105;Axial;0,932;0,789;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFC4E.TNNN;GACC CX;020.1/21N/DFC4E.TNNN;n/a;finoox;247-1HC0.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-PN1-CC-E80C-2105;2344;E;2;1;2105;Axial;2,335;1,883;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31N/FFC4A.TNNN;GACC CX;020.1/31N/FFC4A.TNNN;n/a;finoox;247-1HKD.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-PN1-CC-E80C-2105;3074;A;3;1;2105;Axial;4,261;3,417;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFC4E.UNNN;GACC CX;020.1/11N/FFC4E.UNNN;n/a;finoox;247-1HG8.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-PN1-CC-E80C-2105;1672;E;1;1;2105;Axial;1,408;1,172;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4JN/HNA7A.UNNN;GACC CX;050.2/4JN/HNA7A.UNNN;n/a;finoox;247-1B93.0J3.3VR.S5UA-C26.00.0000.000;GACC CX 050.2H/47-ANJ_.E;13058;A;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;n/a;499;808;No;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNA7E.UANN;GACC CX;050.2/4JN/HNA7E.UANN;n/a;finoox;247-1B95.0J3.3VR.S5UA-C26.00.0800.100;GACC CX 050.2H/47-ENJ_.E;14910;E;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNA7A.TNNN;GACC CX;050.3/2JN/FNA7A.TNNN;n/a;finoox;247-2LVQ.0J3.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANJ_.E;6112;A;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNA7A.TANN;GACC CX;050.3/2JN/JNA7A.TANN;n/a;finoox;247-2LW2.0J3.42C.RUAJ-C26.01.0000.100;GACC CX 050.3J/27-ANJ_.E;7904;A;2;1;615;Axial;28,635;23,167;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2JN/JNA7A.UANN;GACC CX;050.3/2JN/JNA7A.UANN;n/a;finoox;247-2LW2.0J3.42C.RUAJ-C26.00.0000.100;GACC CX 050.3J/27-ANJ_.E;7673;A;2;1;615;Axial;28,635;23,167;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/3JN/HNA7E.UANN;GACC CX;050.3/3JN/HNA7E.UANN;n/a;finoox;247-2LW9.0J3.3VZ.RQRP-C26.00.0800.100;GACC CX 050.3H/37-ENJ_.E;11666;E;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3JN/HNA7E.UNNN;GACC CX;050.3/3JN/HNA7E.UNNN;n/a;finoox;247-2LW9.0J3.3VZ.RQRP-C26.00.0800.000;GACC CX 050.3H/37-ENJ_.E;11060;E;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNA7E.TNNN;GACC CX;050.3/2JN/HNA7E.TNNN;n/a;finoox;247-2LVX.0J3.3VY.RUAJ-C26.01.0800.000;GACC CX 050.3H/27-ENJ_.E;7604;E;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/4JN/HNE7E.TANN;GACC CX;050.2/4JN/HNE7E.TANN;n/a;finoox;247-1B9M.0J3.3VR.S5UA-C26.01.0800.100;GACC CX 050.2H/47-ENJ_.E_Epoxy;16480;E;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/3JN/HNE7E.TANN;GACC CX;050.3/3JN/HNE7E.TANN;n/a;finoox;247-2LWB.0J3.3VZ.RQRP-C26.01.0800.100;GACC CX 050.3H/37-ENJ_.E_Epoxy;12845;E;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNE7E.TANN;GACC CX;050.3/2JN/HNE7E.TANN;n/a;finoox;247-2LVZ.0J3.3VY.RUAJ-C26.01.0800.100;GACC CX 050.3H/27-ENJ_.E_Epoxy;8584;E;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/FNE7E.TANN;GACC CX;050.3/2JN/FNE7E.TANN;n/a;finoox;247-2LVT.0J3.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENJ_.E_Epoxy;7580;E;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNE7E.UANN;GACC CX;050.3/2JN/FNE7E.UANN;n/a;finoox;247-2LVT.0J3.428.RQQU-C26.00.0800.100;GACC CX 050.3F/27-ENJ_.E_Epoxy;7349;E;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNE7A.TNNN;GACC CX;050.3/2JN/FNE7A.TNNN;n/a;finoox;247-2LVS.0J3.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANJ_.E_Epoxy;6547;A;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/3JN/HNE7A.UANN;GACC CX;050.3/3JN/HNE7A.UANN;n/a;finoox;247-2LWA.0J3.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANJ_.E_Epoxy;11693;A;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/4JN/HNC7E.UNNN;GACC CX;050.2/4JN/HNC7E.UNNN;n/a;finoox;247-1B9R.0J3.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENJ_.E_PC;15708;E;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2JN/JNC7A.TANN;GACC CX;050.3/2JN/JNC7A.TANN;n/a;finoox;247-2LW6.0J3.42C.RUAJ-C26.01.0000.100;GACC CX 050.3J/27-ANJ_.E_PC;8847;A;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2JN/FNC7E.TNNN;GACC CX;050.3/2JN/FNC7E.TNNN;n/a;finoox;247-2LVV.0J3.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENJ_.E_PC;7391;E;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNC7E.TNNN;GACC CX;050.3/2JN/JNC7E.TNNN;n/a;finoox;247-2LW7.0J3.42C.RUAJ-C26.01.0800.000;GACC CX 050.3J/27-ENJ_.E_PC;9139;E;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2JN/JNC7E.UNNN;GACC CX;050.3/2JN/JNC7E.UNNN;n/a;finoox;247-2LW7.0J3.42C.RUAJ-C26.00.0800.000;GACC CX 050.3J/27-ENJ_.E_PC;8908;E;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 031.1/1WN/DHA4A.TANN;GACC CX;031.1/1WN/DHA4A.TANN;n/a;finoox;247-1BA6.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-ANW_.E;1727;A;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA4A.TNNN;GACC CX;031.1/2WN/DHA4A.TNNN;n/a;finoox;247-1BDC.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-ANW_.E;2415;A;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHA4E.TNNN;GACC CX;031.1/1WN/DHA4E.TNNN;n/a;finoox;247-1BA7.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-ENW_.E;1776;E;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA4A.TANN;GACC CX;031.1/1WN/FHA4A.TANN;n/a;finoox;247-1BAW.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-ANW_.E;1852;A;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA4A.UNNN;GACC CX;031.1/1WN/FHA4A.UNNN;n/a;finoox;247-1BAW.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANW_.E;1562;A;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA4E.UANN;GACC CX;031.1/1WN/FHA4E.UANN;n/a;finoox;247-1BAX.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-ENW_.E;1951;E;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHA4A.TANN;GACC CX;031.2/3WN/DHA4A.TANN;n/a;finoox;247-2LYR.1GW.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANW_.E;3954;A;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1WN/DHA7A.TANN;GACC CX;031.1/1WN/DHA7A.TANN;n/a;finoox;247-1BA4.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANW_.E;1575;A;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7A.TANN;GACC CX;031.1/2WN/DHA7A.TANN;n/a;finoox;247-1BDA.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-ANW_.E;2469;A;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHA7E.TNNN;GACC CX;031.1/1WN/DHA7E.TNNN;n/a;finoox;247-1BA5.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-ENW_.E;1623;E;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHA7A.TANN;GACC CX;031.1/3WN/FHA7A.TANN;n/a;finoox;247-1BH6.1GW.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANW_.E;3969;A;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3WN/FHA7A.UANN;GACC CX;031.1/3WN/FHA7A.UANN;n/a;finoox;247-1BH6.1GW.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANW_.E;3697;A;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHA7A.UANN;GACC CX;031.1/1WN/HHA7A.UANN;n/a;finoox;247-1BBJ.1GW.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-ANW_.E;1860;A;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHA7A.TNNN;GACC CX;031.1/1WN/HHA7A.TNNN;n/a;finoox;247-1BBJ.1GW.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANW_.E;1848;A;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHA7E.UANN;GACC CX;031.2/3WN/HHA7E.UANN;n/a;finoox;247-2LZB.1GW.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENW_.E;4414;E;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHA7E.UNNN;GACC CX;031.2/2WN/FHA7E.UNNN;n/a;finoox;247-2LWV.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENW_.E;2327;E;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/CHE4A.UANN;GACC CX;031.1/1WN/CHE4A.UANN;n/a;finoox;247-1B9U.1GW.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-ANW_.E_Epoxy;1541;A;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4A.UNNN;GACC CX;031.1/2WN/CHE4A.UNNN;n/a;finoox;247-1BD0.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANW_.E_Epoxy;2337;A;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHE4E.UANN;GACC CX;031.1/1WN/CHE4E.UANN;n/a;finoox;247-1B9V.1GW.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENW_.E_Epoxy;1741;E;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4E.TANN;GACC CX;031.1/2WN/CHE4E.TANN;n/a;finoox;247-1BD1.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-ENW_.E_Epoxy;3052;E;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4E.TNNN;GACC CX;031.1/2WN/CHE4E.TNNN;n/a;finoox;247-1BD1.1GW.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENW_.E_Epoxy;2750;E;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHE4A.TANN;GACC CX;031.1/1WN/DHE4A.TANN;n/a;finoox;247-1BA8.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-ANW_.E_Epoxy;1925;A;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE4A.UANN;GACC CX;031.1/1WN/DHE4A.UANN;n/a;finoox;247-1BA8.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANW_.E_Epoxy;1786;A;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE4A.UNNN;GACC CX;031.1/1WN/DHE4A.UNNN;n/a;finoox;247-1BA8.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANW_.E_Epoxy;1635;A;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE4A.TNNN;GACC CX;031.1/2WN/DHE4A.TNNN;n/a;finoox;247-1BDE.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-ANW_.E_Epoxy;2728;A;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE4E.TANN;GACC CX;031.1/1WN/DHE4E.TANN;n/a;finoox;247-1BA9.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-ENW_.E_Epoxy;2125;E;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE4E.UNNN;GACC CX;031.1/1WN/DHE4E.UNNN;n/a;finoox;247-1BA9.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENW_.E_Epoxy;1835;E;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.2/3WN/DHE4A.TANN;GACC CX;031.2/3WN/DHE4A.TANN;n/a;finoox;247-2LYV.1GW.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANW_.E_Epoxy;4381;A;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3WN/DHE4E.TANN;GACC CX;031.2/3WN/DHE4E.TANN;n/a;finoox;247-2LYX.1GW.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENW_.E_Epoxy;4610;E;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/3WN/FHE7E.TANN;GACC CX;031.1/3WN/FHE7E.TANN;n/a;finoox;247-1BHF.1GW.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-ENW_.E_Epoxy;4534;E;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHE7A.UANN;GACC CX;031.1/1WN/HHE7A.UANN;n/a;finoox;247-1BBS.1GW.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-ANW_.E_Epoxy;2010;A;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
