TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/21N/HJC4E.TNNN;GACC CX;040.2/21N/HJC4E.TNNN;n/a;finoox;247-2LYK.1U1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-EN1_.E_PC;6373;E;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJC4A.UNNN;GACC CX;040.2/21N/DJC4A.UNNN;n/a;finoox;247-2LXY.1U1.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-AN1_.E_PC;4650;A;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/31N/FJC4E.UANN;GACC CX;040.2/31N/FJC4E.UANN;n/a;finoox;247-2LZT.1U1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-EN1_.E_PC;8076;E;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJC4E.TNNN;GACC CX;040.2/31N/FJC4E.TNNN;n/a;finoox;247-2LZT.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-EN1_.E_PC;7859;E;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/31M/DFA4E.TNNN;GACC CX;020.1/31M/DFA4E.TNNN;n/a;finoox;247-1HJ0.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-AL1-CC-E80C-2106;2434;E;3;1;2106;Axial;3,195;2,572;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFA4E.TNNN;GACC CX;020.1/21M/FFA4E.TNNN;n/a;finoox;247-1HCQ.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-AL1-CC-E80C-2106;2075;E;2;1;2106;Axial;2,501;2,044;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/FFA4A.UNNN;GACC CX;020.1/31M/FFA4A.UNNN;n/a;finoox;247-1HK1.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-AL1-CC-E80C-2106;2190;A;3;1;2106;Axial;3,753;3,046;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFA4E.UNNN;GACC CX;020.1/31M/CFA4E.UNNN;n/a;finoox;247-1HGY.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-AL1-CC-E80C-2106;2042;E;3;1;2106;Axial;2,683;2,16;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/CFA4A.TNNN;GACC CX;020.1/11M/CFA4A.TNNN;n/a;finoox;247-1HDR.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-AL1-CC-E80C-2106;1138;A;1;1;2106;Axial;0,86;0,735;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/CFA4A.UNNN;GACC CX;020.1/11M/CFA4A.UNNN;n/a;finoox;247-1HDR.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-AL1-CC-E80C-2106;1024;A;1;1;2106;Axial;0,86;0,735;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/FFA7A.UNNN;GACC CX;020.1/11M/FFA7A.UNNN;n/a;finoox;247-1HFP.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-AL1-CC-E80C-2106;1268;A;1;1;2106;Axial;0,994;0,845;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/FFE4E.TNNN;GACC CX;020.1/31M/FFE4E.TNNN;n/a;finoox;247-1HK8.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-EL1-CC-E80C-2106;2993;E;3;1;2106;Axial;3,711;3,011;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/FFE4E.UNNN;GACC CX;020.1/31M/FFE4E.UNNN;n/a;finoox;247-1HK8.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-EL1-CC-E80C-2106;2748;E;3;1;2106;Axial;3,711;3,011;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/CFE4E.UNNN;GACC CX;020.1/11M/CFE4E.UNNN;n/a;finoox;247-1HDY.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-EL1-CC-E80C-2106;1227;E;1;1;2106;Axial;0,842;0,72;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFE4A.UNNN;GACC CX;020.1/21M/DFE4A.UNNN;n/a;finoox;247-1HBT.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-EL1-CC-E80C-2106;1776;A;2;1;2106;Axial;2,039;1,667;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/FFE4E.UNNN;GACC CX;020.1/11M/FFE4E.UNNN;n/a;finoox;247-1HG2.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-EL1-CC-E80C-2106;1581;E;1;1;2106;Axial;1,21;1,019;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/DFE7E.UNNN;GACC CX;020.1/21M/DFE7E.UNNN;n/a;finoox;247-1HC6.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-EL1-CC-E80C-2106;1909;E;2;1;2106;Axial;1,524;1,263;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/FFE7E.TNNN;GACC CX;020.1/21M/FFE7E.TNNN;n/a;finoox;247-1HD8.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-EL1-CC-E80C-2106;2345;E;2;1;2106;Axial;2;1,64;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/FFE7A.TNNN;GACC CX;020.1/31M/FFE7A.TNNN;n/a;finoox;247-1HKK.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-EL1-CC-E80C-2106;2799;A;3;1;2106;Axial;3,064;2,484;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/CFE7A.TNNN;GACC CX;020.1/11M/CFE7A.TNNN;n/a;finoox;247-1HE9.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-EL1-CC-E80C-2106;1223;A;1;1;2106;Axial;0,608;0,521;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFE7A.UNNN;GACC CX;020.1/11M/CFE7A.UNNN;n/a;finoox;247-1HE9.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-EL1-CC-E80C-2106;1109;A;1;1;2106;Axial;0,608;0,521;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/FFC7E.UNNN;GACC CX;020.1/21M/FFC7E.UNNN;n/a;finoox;247-1HDE.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-PL1-CC-E80C-2106;2346;E;2;1;2106;Axial;1,884;1,545;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFC7E.TNNN;GACC CX;020.1/21M/CFC7E.TNNN;n/a;finoox;247-1HBA.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-PL1-CC-E80C-2106;2259;E;2;1;2106;Axial;1,157;0,971;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11M/DFC7E.UNNN;GACC CX;020.1/11M/DFC7E.UNNN;n/a;finoox;247-1HFJ.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-PL1-CC-E80C-2106;1444;E;1;1;2106;Axial;0,713;0,612;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31M/FFC7A.TNNN;GACC CX;020.1/31M/FFC7A.TNNN;n/a;finoox;247-1HKR.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-PL1-CC-E80C-2106;3074;A;3;1;2106;Axial;2,885;2,339;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31M/FFC7A.UNNN;GACC CX;020.1/31M/FFC7A.UNNN;n/a;finoox;247-1HKR.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-PL1-CC-E80C-2106;2829;A;3;1;2106;Axial;2,885;2,339;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/FFC4E.UNNN;GACC CX;020.1/21M/FFC4E.UNNN;n/a;finoox;247-1HD2.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-PL1-CC-E80C-2106;2346;E;2;1;2106;Axial;2,226;1,819;16,52;914;2050;4;VT03088U;0,045;0,18;B;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31M/DFC4E.UNNN;GACC CX;020.1/31M/DFC4E.UNNN;n/a;finoox;247-1HJC.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-PL1-CC-E80C-2106;2828;E;3;1;2106;Axial;2,843;2,289;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 031.1/31M/DHA4A.TANN;GACC CX;031.1/31M/DHA4A.TANN;n/a;finoox;247-1BGU.1U0.3UV.S5SR-C26.01.0000.100;GACC CX 031.1D/34-AL1_.E;4316;A;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/31M/DHA4A.TNNN;GACC CX;031.1/31M/DHA4A.TNNN;n/a;finoox;247-1BGU.1U0.3UV.S5SR-C26.01.0000.000;GACC CX 031.1D/34-AL1_.E;3863;A;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHA4A.TANN;GACC CX;031.1/21M/DHA4A.TANN;n/a;finoox;247-1BDC.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AL1_.E;2953;A;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHA4E.UANN;GACC CX;031.1/21M/CHA4E.UANN;n/a;finoox;247-1BCZ.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-EL1_.E;2791;E;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHA4E.UNNN;GACC CX;031.1/21M/CHA4E.UNNN;n/a;finoox;247-1BCZ.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EL1_.E;2489;E;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHA4E.TANN;GACC CX;031.1/21M/DHA4E.TANN;n/a;finoox;247-1BDD.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-EL1_.E;3163;E;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHA4A.UANN;GACC CX;031.1/11M/CHA4A.UANN;n/a;finoox;247-1B9S.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-AL1_.E;1487;A;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHA4A.TNNN;GACC CX;031.1/11M/CHA4A.TNNN;n/a;finoox;247-1B9S.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AL1_.E;1479;A;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHA4E.UANN;GACC CX;031.1/31M/DHA4E.UANN;n/a;finoox;247-1BGV.1U0.3UV.S5SR-C26.00.0800.100;GACC CX 031.1D/34-EL1_.E;4264;E;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/FHA4A.TANN;GACC CX;031.1/11M/FHA4A.TANN;n/a;finoox;247-1BAW.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-AL1_.E;1976;A;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHA4A.UNNN;GACC CX;031.1/11M/FHA4A.UNNN;n/a;finoox;247-1BAW.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AL1_.E;1682;A;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/DHA7A.TANN;GACC CX;031.1/21M/DHA7A.TANN;n/a;finoox;247-1BDA.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AL1_.E;2705;A;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHA7A.UANN;GACC CX;031.1/21M/DHA7A.UANN;n/a;finoox;247-1BDA.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-AL1_.E;2501;A;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/FHA7E.UNNN;GACC CX;031.1/21M/FHA7E.UNNN;n/a;finoox;247-1BE1.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/27-EL1_.E;2562;E;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHA7A.UNNN;GACC CX;031.1/21M/HHA7A.UNNN;n/a;finoox;247-1BEQ.1U0.3V3.S5SR-C26.00.0000.000;GACC CX 031.1H/27-AL1_.E;2605;A;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHA7E.TNNN;GACC CX;031.1/31M/HHA7E.TNNN;n/a;finoox;247-1BHK.1U0.3V3.SGPW-C26.01.0800.000;GACC CX 031.1H/37-EL1_.E;4596;E;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHA7E.UNNN;GACC CX;031.1/31M/HHA7E.UNNN;n/a;finoox;247-1BHK.1U0.3V3.SGPW-C26.00.0800.000;GACC CX 031.1H/37-EL1_.E;4312;E;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/DHE4E.UNNN;GACC CX;031.1/31M/DHE4E.UNNN;n/a;finoox;247-1BGX.1U0.3UV.S5SR-C26.00.0800.000;GACC CX 031.1D/34-EL1_.E_Epoxy;4237;E;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHE4A.UANN;GACC CX;031.1/21M/DHE4A.UANN;n/a;finoox;247-1BDE.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-AL1_.E_Epoxy;3064;A;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE4E.UNNN;GACC CX;031.1/11M/DHE4E.UNNN;n/a;finoox;247-1BA9.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-EL1_.E_Epoxy;1954;E;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE7E.UANN;GACC CX;031.1/11M/DHE7E.UANN;n/a;finoox;247-1BAR.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-EL1_.E_Epoxy;1870;E;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHE7E.UNNN;GACC CX;031.1/11M/DHE7E.UNNN;n/a;finoox;247-1BAR.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-EL1_.E_Epoxy;1719;E;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/HHE7E.TNNN;GACC CX;031.1/21M/HHE7E.TNNN;n/a;finoox;247-1BEZ.1U0.3V3.S5SR-C26.01.0800.000;GACC CX 031.1H/27-EL1_.E_Epoxy;3298;E;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHE7E.UNNN;GACC CX;031.1/21M/HHE7E.UNNN;n/a;finoox;247-1BEZ.1U0.3V3.S5SR-C26.00.0800.000;GACC CX 031.1H/27-EL1_.E_Epoxy;3094;E;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/DHE7A.TNNN;GACC CX;031.1/21M/DHE7A.TNNN;n/a;finoox;247-1BDW.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-AL1_.E_Epoxy;2592;A;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/HHE7A.UANN;GACC CX;031.1/21M/HHE7A.UANN;n/a;finoox;247-1BEY.1U0.3V3.S5SR-C26.00.0000.100;GACC CX 031.1H/27-AL1_.E_Epoxy;3134;A;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHE7A.UNNN;GACC CX;031.1/21M/HHE7A.UNNN;n/a;finoox;247-1BEY.1U0.3V3.S5SR-C26.00.0000.000;GACC CX 031.1H/27-AL1_.E_Epoxy;2832;A;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/FHE7A.TANN;GACC CX;031.1/11M/FHE7A.TANN;n/a;finoox;247-1BBE.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-AL1_.E_Epoxy;2047;A;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHE7A.UNNN;GACC CX;031.1/31M/HHE7A.UNNN;n/a;finoox;247-1BHS.1U0.3V3.SGPW-C26.00.0000.000;GACC CX 031.1H/37-AL1_.E_Epoxy;4342;A;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/HHE7E.UNNN;GACC CX;031.1/31M/HHE7E.UNNN;n/a;finoox;247-1BHT.1U0.3V3.SGPW-C26.00.0800.000;GACC CX 031.1H/37-EL1_.E_Epoxy;4630;E;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/DHE7A.TNNN;GACC CX;031.1/11M/DHE7A.TNNN;n/a;finoox;247-1BAQ.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-AL1_.E_Epoxy;1664;A;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHC7E.TANN;GACC CX;031.1/11M/FHC7E.TANN;n/a;finoox;247-1BBH.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-EL1_.E_PC;2355;E;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHC7A.TANN;GACC CX;031.1/31M/FHC7A.TANN;n/a;finoox;247-1BHG.1U0.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-AL1_.E_PC;4751;A;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/21M/FHC7E.UANN;GACC CX;031.1/21M/FHC7E.UANN;n/a;finoox;247-1BEP.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/27-EL1_.E_PC;3167;E;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHC7E.TANN;GACC CX;031.1/31M/FHC7E.TANN;n/a;finoox;247-1BHH.1U0.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-EL1_.E_PC;5037;E;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/21M/HHC7E.UNNN;GACC CX;031.1/21M/HHC7E.UNNN;n/a;finoox;247-1BF1.1U0.3V3.S5SR-C26.00.0800.000;GACC CX 031.1H/27-EL1_.E_PC;3205;E;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHC7A.TANN;GACC CX;031.1/11M/HHC7A.TANN;n/a;finoox;247-1BBU.1U0.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-AL1_.E_PC;2345;A;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHC7E.UNNN;GACC CX;031.1/21M/DHC7E.UNNN;n/a;finoox;247-1BDZ.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-EL1_.E_PC;2689;E;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/CHC4A.TANN;GACC CX;031.1/11M/CHC4A.TANN;n/a;finoox;247-1BA2.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AL1_.E_PC;1889;A;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/31M/DHC4A.TNNN;GACC CX;031.1/31M/DHC4A.TNNN;n/a;finoox;247-1BH4.1U0.3UV.S5SR-C26.01.0000.000;GACC CX 031.1D/34-AL1_.E_PC;4502;A;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/11M/CHC4E.TNNN;GACC CX;031.1/11M/CHC4E.TNNN;n/a;finoox;247-1BA3.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-EL1_.E_PC;1938;E;1;1;2108;Axial;1,682;1,376;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11M/DHC4E.UNNN;GACC CX;031.1/11M/DHC4E.UNNN;n/a;finoox;247-1BAP.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-EL1_.E_PC;2053;E;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/FHC4A.UNNN;GACC CX;031.1/11M/FHC4A.UNNN;n/a;finoox;247-1BBC.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-AL1_.E_PC;1994;A;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHC4A.UANN;GACC CX;031.1/21M/FHC4A.UANN;n/a;finoox;247-1BEJ.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/24-AL1_.E_PC;3489;A;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/1WN/CFA4A.UNNN;GACC CX;020.1/1WN/CFA4A.UNNN;n/a;finoox;247-1HDR.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-ANW-CC-E80C-416;1118;A;1;1;416;Axial;1,053;0,892;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/CFA4A.UNNN;GACC CX;020.1/2WN/CFA4A.UNNN;n/a;finoox;247-1HAK.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-ANW-CC-E80C-416;1649;A;2;1;416;Axial;2,164;1,755;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/DFA4A.TNNN;GACC CX;020.1/1WN/DFA4A.TNNN;n/a;finoox;247-1HET.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-ANW-CC-E80C-416;1163;A;1;1;416;Axial;1,278;1,072;5,51;686;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2WN/DFA4E.TNNN;GACC CX;020.1/2WN/DFA4E.TNNN;n/a;finoox;247-1HBN.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-ANW-CC-E80C-416;1868;E;2;1;416;Axial;2,637;2,126;11,02;1373;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2WN/FFA4A.UNNN;GACC CX;020.1/2WN/FFA4A.UNNN;n/a;finoox;247-1HCP.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-ANW-CC-E80C-416;1880;A;2;1;416;Axial;3,269;2,642;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/CFA7A.UNNN;GACC CX;020.1/3WN/CFA7A.UNNN;n/a;finoox;247-1HGR.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-ANW-CC-E80C-416;2081;A;3;1;416;Axial;2,392;1,934;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFA7E.UNNN;GACC CX;020.1/1WN/DFA7E.UNNN;n/a;finoox;247-1HEN.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-ANW-CC-E80C-416;1281;E;1;1;416;Axial;0,96;0,815;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1WN/CFE4A.UNNN;GACC CX;020.1/1WN/CFE4A.UNNN;n/a;finoox;247-1HDX.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-ENW-CC-E80C-416;1205;A;1;1;416;Axial;1,026;0,87;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/CFE4A.UNNN;GACC CX;020.1/3WN/CFE4A.UNNN;n/a;finoox;247-1HH3.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-ENW-CC-E80C-416;2264;A;3;1;416;Axial;3,269;2,601;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/CFE4E.TNNN;GACC CX;020.1/3WN/CFE4E.TNNN;n/a;finoox;247-1HH4.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-ENW-CC-E80C-416;2419;E;3;1;416;Axial;3,269;2,601;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/FFE4A.UNNN;GACC CX;020.1/3WN/FFE4A.UNNN;n/a;finoox;247-1HK7.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-ENW-CC-E80C-416;2748;A;3;1;416;Axial;4,714;3,781;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/FFE4E.UNNN;GACC CX;020.1/3WN/FFE4E.UNNN;n/a;finoox;247-1HK8.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-ENW-CC-E80C-416;2941;E;3;1;416;Axial;4,714;3,781;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/CFE7A.TNNN;GACC CX;020.1/3WN/CFE7A.TNNN;n/a;finoox;247-1HHF.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-ENW-CC-E80C-416;2264;A;3;1;416;Axial;2,344;1,896;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2WN/CFE7E.UNNN;GACC CX;020.1/2WN/CFE7E.UNNN;n/a;finoox;247-1HB4.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-ENW-CC-E80C-416;1918;E;2;1;416;Axial;1,524;1,262;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFE7E.TNNN;GACC CX;020.1/3WN/CFE7E.TNNN;n/a;finoox;247-1HHG.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-ENW-CC-E80C-416;2419;E;3;1;416;Axial;2,344;1,896;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFE7E.TNNN;GACC CX;020.1/1WN/DFE7E.TNNN;n/a;finoox;247-1HFC.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-ENW-CC-E80C-416;1394;E;1;1;416;Axial;0,943;0,801;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/FFE7A.UNNN;GACC CX;020.1/2WN/FFE7A.UNNN;n/a;finoox;247-1HD7.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-ENW-CC-E80C-416;2148;A;2;1;416;Axial;2,591;2,099;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFE7A.TNNN;GACC CX;020.1/3WN/FFE7A.TNNN;n/a;finoox;247-1HKK.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-ENW-CC-E80C-416;2748;A;3;1;416;Axial;3,903;3,141;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFC7A.UNNN;GACC CX;020.1/1WN/CFC7A.UNNN;n/a;finoox;247-1HEF.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-PNW-CC-E80C-416;1379;A;1;1;416;Axial;0,709;0,607;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFC7E.TNNN;GACC CX;020.1/3WN/CFC7E.TNNN;n/a;finoox;247-1HHN.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-PNW-CC-E80C-416;2876;E;3;1;416;Axial;2,224;1,798;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFC7E.UNNN;GACC CX;020.1/3WN/CFC7E.UNNN;n/a;finoox;247-1HHN.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-PNW-CC-E80C-416;2876;E;3;1;416;Axial;2,224;1,798;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2WN/DFC7E.UNNN;GACC CX;020.1/2WN/DFC7E.UNNN;n/a;finoox;247-1HCC.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-PNW-CC-E80C-416;2311;E;2;1;416;Axial;1,826;1,492;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFC7E.TNNN;GACC CX;020.1/1WN/FFC7E.TNNN;n/a;finoox;247-1HGL.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-PNW-CC-E80C-416;1766;E;1;1;416;Axial;1,183;0,993;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2WN/CFC4A.UNNN;GACC CX;020.1/2WN/CFC4A.UNNN;n/a;finoox;247-1HAX.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-PNW-CC-E80C-416;2093;A;2;1;416;Axial;1,926;1,562;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1WN/DFC4A.TNNN;GACC CX;020.1/1WN/DFC4A.TNNN;n/a;finoox;247-1HF5.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-PNW-CC-E80C-416;1422;A;1;1;416;Axial;1,137;0,954;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3WN/DFC4E.TNNN;GACC CX;020.1/3WN/DFC4E.TNNN;n/a;finoox;247-1HJC.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-PNW-CC-E80C-416;3021;E;3;1;416;Axial;3,605;2,879;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/2WN/FFC4A.TNNN;GACC CX;020.1/2WN/FFC4A.TNNN;n/a;finoox;247-1HD1.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-PNW-CC-E80C-416;2321;A;2;1;416;Axial;2,91;2,351;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC4A.UNNN;GACC CX;020.1/2WN/FFC4A.UNNN;n/a;finoox;247-1HD1.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-PNW-CC-E80C-416;2321;A;2;1;416;Axial;2,91;2,351;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/3WN/FFC4E.UNNN;GACC CX;020.1/3WN/FFC4E.UNNN;n/a;finoox;247-1HKE.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-PNW-CC-E80C-416;3215;E;3;1;416;Axial;4,258;3,415;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4SN/HNA7A.TANN;GACC CX;050.2/4SN/HNA7A.TANN;n/a;finoox;247-1B93.0CD.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANS_.E;14365;A;4;1;421;Axial;52,415;42,39;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNE7A.TNNN;GACC CX;050.2/4SN/HNE7A.TNNN;n/a;finoox;247-1B9K.0CD.3VR.S5UA-C26.01.0000.000;GACC CX 050.2H/47-ANS_.E_Epoxy;14627;A;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNE7E.UANN;GACC CX;050.2/4SN/HNE7E.UANN;n/a;finoox;247-1B9M.0CD.3VR.S5UA-C26.00.0800.100;GACC CX 050.2H/47-ENS_.E_Epoxy;15981;E;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/3SN/HNE7E.TNNN;GACC CX;050.3/3SN/HNE7E.TNNN;n/a;finoox;247-2LWB.0CD.3VZ.RQRP-C26.01.0800.000;GACC CX 050.3H/37-ENS_.E_Epoxy;12239;E;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2SN/HNE7E.TANN;GACC CX;050.3/2SN/HNE7E.TANN;n/a;finoox;247-2LVZ.0CD.3VY.RUAJ-C26.01.0800.100;GACC CX 050.3H/27-ENS_.E_Epoxy;8584;E;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/3SN/HNE7A.UNNN;GACC CX;050.3/3SN/HNE7A.UNNN;n/a;finoox;247-2LWA.0CD.3VZ.RQRP-C26.00.0000.000;GACC CX 050.3H/37-ANS_.E_Epoxy;11087;A;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;Inclusive;n/a;336;606;No;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2SN/JNE7E.TANN;GACC CX;050.3/2SN/JNE7E.TANN;n/a;finoox;247-2LW5.0CD.42C.RUAJ-C26.01.0800.100;GACC CX 050.3J/27-ENS_.E_Epoxy;9230;E;2;1;421;Axial;28,776;23,257;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/HNE7A.TNNN;GACC CX;050.3/2SN/HNE7A.TNNN;n/a;finoox;247-2LVY.0CD.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANS_.E_Epoxy;7549;A;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/4SN/HNC7A.UANN;GACC CX;050.2/4SN/HNC7A.UANN;n/a;finoox;247-1B9P.0CD.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANS_.E_PC;15471;A;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
