TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.2/4SN/HNC7A.TNNN;GACC CX;050.2/4SN/HNC7A.TNNN;n/a;finoox;247-1B9P.0CD.3VR.S5UA-C26.01.0000.000;GACC CX 050.2H/47-ANS_.E_PC;15162;A;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNC7E.TANN;GACC CX;050.2/4SN/HNC7E.TANN;n/a;finoox;247-1B9R.0CD.3VR.S5UA-C26.01.0800.100;GACC CX 050.2H/47-ENS_.E_PC;17015;E;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2SN/HNC7A.TNNN;GACC CX;050.3/2SN/HNC7A.TNNN;n/a;finoox;247-2LW0.0CD.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANS_.E_PC;7838;A;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/JNC7E.TNNN;GACC CX;050.3/2SN/JNC7E.TNNN;n/a;finoox;247-2LW7.0CD.42C.RUAJ-C26.01.0800.000;GACC CX 050.3J/27-ENS_.E_PC;9139;E;2;1;421;Axial;27,01;21,839;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/3SN/HNC7A.TANN;GACC CX;050.3/3SN/HNC7A.TANN;n/a;finoox;247-2LWC.0CD.3VZ.RQRP-C26.01.0000.100;GACC CX 050.3H/37-ANS_.E_PC;12446;A;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNC7A.UANN;GACC CX;050.3/3SN/HNC7A.UANN;n/a;finoox;247-2LWC.0CD.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANS_.E_PC;12110;A;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2SN/FNC7E.UNNN;GACC CX;050.3/2SN/FNC7E.UNNN;n/a;finoox;247-2LVV.0CD.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENS_.E_PC;7160;E;2;1;421;Axial;20,317;16,374;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 031.1/11N/CHA4E.TNNN;GACC CX;031.1/11N/CHA4E.TNNN;n/a;finoox;247-1B9T.1TZ.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-EN1_.E;1678;E;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHA4A.TNNN;GACC CX;031.1/11N/DHA4A.TNNN;n/a;finoox;247-1BA6.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-AN1_.E;1698;A;1;1;2107;Axial;2,652;2,137;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHA4A.TANN;GACC CX;031.1/11N/FHA4A.TANN;n/a;finoox;247-1BAW.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-AN1_.E;1976;A;1;1;2107;Axial;3,231;2,599;14,48;1385;1350;7;VT03189;0,086;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHA4A.TNNN;GACC CX;031.1/11N/FHA4A.TNNN;n/a;finoox;247-1BAW.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-AN1_.E;1825;A;1;1;2107;Axial;3,231;2,599;14,48;1385;1350;7;VT03189;0,086;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHA4E.TNNN;GACC CX;031.1/11N/FHA4E.TNNN;n/a;finoox;247-1BAX.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EN1_.E;2061;E;1;1;2107;Axial;3,231;2,599;14,48;1385;1350;7;VT03189;0,086;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHA4E.TANN;GACC CX;031.2/21N/FHA4E.TANN;n/a;finoox;247-2LWZ.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-EN1_.E;3450;E;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHA4E.TNNN;GACC CX;031.2/21N/FHA4E.TNNN;n/a;finoox;247-2LWZ.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-EN1_.E;3148;E;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHA4E.UNNN;GACC CX;031.2/31N/DHA4E.UNNN;n/a;finoox;247-2LYT.1TZ.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-EN1_.E;3811;E;3;1;2107;Axial;8,172;6,52;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.2/21N/FHA4A.TANN;GACC CX;031.2/21N/FHA4A.TANN;n/a;finoox;247-2LWX.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-AN1_.E;3188;A;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHA7A.UNNN;GACC CX;031.1/11N/FHA7A.UNNN;n/a;finoox;247-1BAU.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AN1_.E;1612;A;1;1;2107;Axial;2,714;2,197;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/FHA7E.TANN;GACC CX;031.2/21N/FHA7E.TANN;n/a;finoox;247-2LWV.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-EN1_.E;3068;E;2;1;2107;Axial;5,149;4,091;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/HHA7A.TNNN;GACC CX;031.2/21N/HHA7A.TNNN;n/a;finoox;247-2LXH.1TZ.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-AN1_.E;2809;A;2;1;2107;Axial;6,358;5,151;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/CHE4A.TANN;GACC CX;031.1/11N/CHE4A.TANN;n/a;finoox;247-1B9U.1TZ.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AN1_.E_Epoxy;1801;A;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHE4A.UANN;GACC CX;031.1/11N/CHE4A.UANN;n/a;finoox;247-1B9U.1TZ.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-AN1_.E_Epoxy;1658;A;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHE4E.TANN;GACC CX;031.1/21N/DHE4E.TANN;n/a;finoox;247-1BDF.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-EN1_.E_Epoxy;3478;E;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHE7A.UNNN;GACC CX;031.1/11N/DHE7A.UNNN;n/a;finoox;247-1BAQ.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-AN1_.E_Epoxy;1521;A;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHE7E.UNNN;GACC CX;031.1/21N/DHE7E.UNNN;n/a;finoox;247-1BDX.1TZ.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-EN1_.E_Epoxy;2598;E;2;1;2107;Axial;4,104;3,284;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31N/FHE7A.UNNN;GACC CX;031.1/31N/FHE7A.UNNN;n/a;finoox;247-1BHE.1TZ.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-AN1_.E_Epoxy;3875;A;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31N/FHE7E.UNNN;GACC CX;031.1/31N/FHE7E.UNNN;n/a;finoox;247-1BHF.1TZ.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-EN1_.E_Epoxy;4161;E;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHE7A.TNNN;GACC CX;031.1/11N/HHE7A.TNNN;n/a;finoox;247-1BBS.1TZ.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-AN1_.E_Epoxy;2118;A;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11N/HHE7A.UNNN;GACC CX;031.1/11N/HHE7A.UNNN;n/a;finoox;247-1BBS.1TZ.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-AN1_.E_Epoxy;1975;A;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11N/HHE7E.TNNN;GACC CX;031.1/11N/HHE7E.TNNN;n/a;finoox;247-1BBT.1TZ.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EN1_.E_Epoxy;2358;E;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/31N/HHE7A.UNNN;GACC CX;031.2/31N/HHE7A.UNNN;n/a;finoox;247-2LZD.1TZ.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-AN1_.E_Epoxy;4342;A;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/DHC7A.UANN;GACC CX;031.1/11N/DHC7A.UANN;n/a;finoox;247-1BAS.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AN1_.E_PC;1731;A;1;1;2107;Axial;1,895;1,546;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHC7A.UNNN;GACC CX;031.1/21N/DHC7A.UNNN;n/a;finoox;247-1BDY.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AN1_.E_PC;2476;A;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/31N/FHC7E.UNNN;GACC CX;031.1/31N/FHC7E.UNNN;n/a;finoox;247-1BHH.1TZ.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-EN1_.E_PC;4300;E;3;1;2107;Axial;7,602;6,114;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHC7E.UNNN;GACC CX;031.1/11N/HHC7E.UNNN;n/a;finoox;247-1BBV.1TZ.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EN1_.E_PC;2290;E;1;1;2107;Axial;2,944;2,382;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/21N/FHC7E.TANN;GACC CX;031.2/21N/FHC7E.TANN;n/a;finoox;247-2LXF.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-EN1_.E_PC;3371;E;2;1;2107;Axial;4,788;3,804;17,12;3291;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/31N/HHC7A.UNNN;GACC CX;031.2/31N/HHC7A.UNNN;n/a;finoox;247-2LZH.1TZ.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-AN1_.E_PC;4498;A;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHC7E.UANN;GACC CX;031.2/31N/HHC7E.UANN;n/a;finoox;247-2LZK.1TZ.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-EN1_.E_PC;5238;E;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHC7E.TNNN;GACC CX;031.2/31N/HHC7E.TNNN;n/a;finoox;247-2LZK.1TZ.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-EN1_.E_PC;5069;E;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHC7E.UNNN;GACC CX;031.2/31N/HHC7E.UNNN;n/a;finoox;247-2LZK.1TZ.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-EN1_.E_PC;4785;E;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHC7E.TNNN;GACC CX;031.2/21N/HHC7E.TNNN;n/a;finoox;247-2LXT.1TZ.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-EN1_.E_PC;3409;E;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHC7A.UNNN;GACC CX;031.2/21N/FHC7A.UNNN;n/a;finoox;247-2LXD.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-AN1_.E_PC;2603;A;2;1;2107;Axial;4,788;3,804;17,12;3291;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/CHC4A.TNNN;GACC CX;031.1/11N/CHC4A.TNNN;n/a;finoox;247-1BA2.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AN1_.E_PC;1738;A;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHC4A.UANN;GACC CX;031.1/11N/DHC4A.UANN;n/a;finoox;247-1BAN.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-AN1_.E_PC;2003;A;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHC4A.TNNN;GACC CX;031.1/11N/DHC4A.TNNN;n/a;finoox;247-1BAN.1TZ.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-AN1_.E_PC;1995;A;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHC4A.UANN;GACC CX;031.1/21N/DHC4A.UANN;n/a;finoox;247-1BDU.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-AN1_.E_PC;3220;A;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHC4E.TNNN;GACC CX;031.1/11N/DHC4E.TNNN;n/a;finoox;247-1BAP.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-EN1_.E_PC;2196;E;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHC4E.UANN;GACC CX;031.1/11N/FHC4E.UANN;n/a;finoox;247-1BBD.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EN1_.E_PC;2382;E;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHC4E.UNNN;GACC CX;031.1/11N/FHC4E.UNNN;n/a;finoox;247-1BBD.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-EN1_.E_PC;2231;E;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHC4A.UNNN;GACC CX;031.2/31N/DHC4A.UNNN;n/a;finoox;247-2LYZ.1TZ.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-AN1_.E_PC;4218;A;3;1;2107;Axial;7,273;5,803;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1XN/DJA4E.TNNN;GACC CX;040.1/1XN/DJA4E.TNNN;n/a;finoox;247-1BBX.1H1.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-ENX_.E;2623;E;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJA4E.UNNN;GACC CX;040.2/2XN/FJA4E.UNNN;n/a;finoox;247-2LY3.1H1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/24-ENX_.E;4446;E;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA4A.TANN;GACC CX;040.2/3XN/FJA4A.TANN;n/a;finoox;247-2LZN.1H1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANX_.E;6200;A;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJA4E.TNNN;GACC CX;040.2/2XN/HJA4E.TNNN;n/a;finoox;247-2LYF.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENX_.E;4976;E;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/4XN/FJA7A.TNNN;GACC CX;040.2/4XN/FJA7A.TNNN;n/a;finoox;247-2M04.1H1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANX_.E;6760;A;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJA7E.TNNN;GACC CX;040.2/4XN/HJA7E.TNNN;n/a;finoox;247-2M0B.1H1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENX_.E;8398;E;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJA7E.TANN;GACC CX;040.2/2XN/FJA7E.TANN;n/a;finoox;247-2LY1.1H1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-ENX_.E;4513;E;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJA7A.TANN;GACC CX;040.2/1XN/FJA7A.TANN;n/a;finoox;247-2LWE.1H1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANX_.E;2713;A;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/FJA7A.UANN;GACC CX;040.2/1XN/FJA7A.UANN;n/a;finoox;247-2LWE.1H1.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-ANX_.E;2575;A;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/FJA7A.UNNN;GACC CX;040.2/1XN/FJA7A.UNNN;n/a;finoox;247-2LWE.1H1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANX_.E;2403;A;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4XN/HJA7A.TNNN;GACC CX;040.2/4XN/HJA7A.TNNN;n/a;finoox;247-2M0A.1H1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANX_.E;7830;A;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/3XN/HJA7A.UANN;GACC CX;040.2/3XN/HJA7A.UANN;n/a;finoox;247-2LZY.1H1.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANX_.E;6085;A;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJA7A.TNNN;GACC CX;040.2/3XN/HJA7A.TNNN;n/a;finoox;247-2LZY.1H1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANX_.E;5848;A;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJA7E.TANN;GACC CX;040.2/1XN/FJA7E.TANN;n/a;finoox;247-2LWF.1H1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENX_.E;3046;E;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3XN/FJA7A.UNNN;GACC CX;040.2/3XN/FJA7A.UNNN;n/a;finoox;247-2LZL.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANX_.E;4900;A;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/FJA7E.TNNN;GACC CX;040.2/4XN/FJA7E.TNNN;n/a;finoox;247-2M05.1H1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENX_.E;7245;E;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2XN/FJE4A.UANN;GACC CX;040.2/2XN/FJE4A.UANN;n/a;finoox;247-2LY4.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANX_.E_Epoxy;4911;A;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/DJE4E.TNNN;GACC CX;040.2/2XN/DJE4E.TNNN;n/a;finoox;247-2LXX.1H1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENX_.E_Epoxy;4487;E;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/3XN/FJE7E.TNNN;GACC CX;040.2/3XN/FJE7E.TNNN;n/a;finoox;247-2LZV.1H1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENX_.E_Epoxy;6027;E;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJE7E.UANN;GACC CX;040.2/4XN/HJE7E.UANN;n/a;finoox;247-2M0D.1H1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENX_.E_Epoxy;9342;E;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/1XN/HJE7A.UNNN;GACC CX;040.2/1XN/HJE7A.UNNN;n/a;finoox;247-2LWN.1H1.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-ANX_.E_Epoxy;2864;A;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/4XN/FJE7E.UANN;GACC CX;040.2/4XN/FJE7E.UANN;n/a;finoox;247-2M07.1H1.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-ENX_.E_Epoxy;8102;E;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJE7E.UNNN;GACC CX;040.2/4XN/FJE7E.UNNN;n/a;finoox;247-2M07.1H1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENX_.E_Epoxy;7414;E;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJE7A.UANN;GACC CX;040.2/4XN/HJE7A.UANN;n/a;finoox;247-2M0C.1H1.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANX_.E_Epoxy;8775;A;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4XN/HJE7A.TNNN;GACC CX;040.2/4XN/HJE7A.TNNN;n/a;finoox;247-2M0C.1H1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANX_.E_Epoxy;8467;A;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/3XN/HJE7A.TANN;GACC CX;040.2/3XN/HJE7A.TANN;n/a;finoox;247-2M00.1H1.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-ANX_.E_Epoxy;6840;A;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJE7E.TNNN;GACC CX;040.2/1XN/FJE7E.TNNN;n/a;finoox;247-2LWH.1H1.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-ENX_.E_Epoxy;3077;E;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/FJE7A.TANN;GACC CX;040.2/1XN/FJE7A.TANN;n/a;finoox;247-2LWG.1H1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANX_.E_Epoxy;2915;A;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3XN/HJC7A.UNNN;GACC CX;040.2/3XN/HJC7A.UNNN;n/a;finoox;247-2M02.1H1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANX_.E_PC;6283;A;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJC7A.TNNN;GACC CX;040.2/4XN/FJC7A.TNNN;n/a;finoox;247-2M08.1H1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANX_.E_PC;7589;A;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJC7A.TANN;GACC CX;040.2/4XN/HJC7A.TANN;n/a;finoox;247-2M0E.1H1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANX_.E_PC;9472;A;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/1XN/FJC7E.TNNN;GACC CX;040.2/1XN/FJC7E.TNNN;n/a;finoox;247-2LWK.1H1.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-ENX_.E_PC;3178;E;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2XN/HJC7A.UANN;GACC CX;040.2/2XN/HJC7A.UANN;n/a;finoox;247-2LYN.1H1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/27-ANX_.E_PC;4735;A;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJC7E.TANN;GACC CX;040.2/3XN/HJC7E.TANN;n/a;finoox;247-2M03.1H1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENX_.E_PC;7568;E;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJC7A.TNNN;GACC CX;040.2/1XN/HJC7A.TNNN;n/a;finoox;247-2LWQ.1H1.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-ANX_.E_PC;3105;A;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/2XN/DJC4A.TNNN;GACC CX;040.2/2XN/DJC4A.TNNN;n/a;finoox;247-2LXY.1H1.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-ANX_.E_PC;4392;A;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJC4A.UNNN;GACC CX;040.2/2XN/DJC4A.UNNN;n/a;finoox;247-2LXY.1H1.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-ANX_.E_PC;4191;A;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJC4E.TNNN;GACC CX;040.2/2XN/HJC4E.TNNN;n/a;finoox;247-2LYK.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENX_.E_PC;5905;E;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/2XN/HJC4E.UNNN;GACC CX;040.2/2XN/HJC4E.UNNN;n/a;finoox;247-2LYK.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENX_.E_PC;5704;E;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJC4A.UANN;GACC CX;040.2/3XN/FJC4A.UANN;n/a;finoox;247-2LZS.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANX_.E_PC;6966;A;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJC4E.UNNN;GACC CX;040.2/3XN/FJC4E.UNNN;n/a;finoox;247-2LZT.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENX_.E_PC;6873;E;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2XN/FJC4E.TNNN;GACC CX;040.2/2XN/FJC4E.TNNN;n/a;finoox;247-2LY7.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENX_.E_PC;5402;E;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJC4E.UNNN;GACC CX;040.2/2XN/FJC4E.UNNN;n/a;finoox;247-2LY7.1H1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/24-ENX_.E_PC;5201;E;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJC4A.TANN;GACC CX;040.2/2XN/FJC4A.TANN;n/a;finoox;247-2LY6.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANX_.E_PC;5360;A;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 050.2/31N/HNA7E.TANN;GACC CX;050.2/31N/HNA7E.TANN;n/a;finoox;247-1B8F.243.3VZ.RQRP-C26.01.0800.100;GACC CX 050.2H/37-EN1_.E;13594;E;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/JNA7A.TNNN;GACC CX;050.2/21N/JNA7A.TNNN;n/a;finoox;247-1B7P.243.42C.RUAJ-C26.01.0000.000;GACC CX 050.2J/27-AN1_.E;8568;A;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/FNA7E.TNNN;GACC CX;050.2/21N/FNA7E.TNNN;n/a;finoox;247-1B6B.243.428.RQQU-C26.01.0800.000;GACC CX 050.2F/27-EN1_.E;7811;E;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNA7E.UANN;GACC CX;050.2/21N/HNA7E.UANN;n/a;finoox;247-1B71.243.3VY.RUAJ-C26.00.0800.100;GACC CX 050.2H/27-EN1_.E;8854;E;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/31N/HNA7A.UANN;GACC CX;050.2/31N/HNA7A.UANN;n/a;finoox;247-1B8D.243.3VZ.RQRP-C26.00.0000.100;GACC CX 050.2H/37-AN1_.E;12461;A;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNA7A.TANN;GACC CX;050.2/21N/FNA7A.TANN;n/a;finoox;247-1B69.243.428.RQQU-C26.01.0000.100;GACC CX 050.2F/27-AN1_.E;7584;A;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41N/HNE7A.TANN;GACC CX;050.1/41N/HNE7A.TANN;n/a;finoox;247-1B9J.243.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AN1_.E_Epoxy;17532;A;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/21N/FNE7E.UANN;GACC CX;050.2/21N/FNE7E.UANN;n/a;finoox;247-1B6T.243.428.RQQU-C26.00.0800.100;GACC CX 050.2F/27-EN1_.E_Epoxy;8426;E;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNE7E.UNNN;GACC CX;050.2/21N/FNE7E.UNNN;n/a;finoox;247-1B6T.243.428.RQQU-C26.00.0800.000;GACC CX 050.2F/27-EN1_.E_Epoxy;8022;E;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNE7A.TANN;GACC CX;050.2/21N/FNE7A.TANN;n/a;finoox;247-1B6R.243.428.RQQU-C26.01.0000.100;GACC CX 050.2F/27-AN1_.E_Epoxy;8017;A;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/HNE7A.UANN;GACC CX;050.2/21N/HNE7A.UANN;n/a;finoox;247-1B7F.243.3VY.RUAJ-C26.00.0000.100;GACC CX 050.2H/27-AN1_.E_Epoxy;8797;A;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNE7E.UNNN;GACC CX;050.2/21N/HNE7E.UNNN;n/a;finoox;247-1B7H.243.3VY.RUAJ-C26.00.0800.000;GACC CX 050.2H/27-EN1_.E_Epoxy;9024;E;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/41N/HNC7A.UNNN;GACC CX;050.1/41N/HNC7A.UNNN;n/a;finoox;247-1B9N.243.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AN1_.E_PC;16815;A;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/21N/HNC7E.TANN;GACC CX;050.2/21N/HNC7E.TANN;n/a;finoox;247-1B7M.243.3VY.RUAJ-C26.01.0800.100;GACC CX 050.2H/27-EN1_.E_PC;9938;E;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/FNC7A.TNNN;GACC CX;050.2/21N/FNC7A.TNNN;n/a;finoox;247-1B6V.243.428.RQQU-C26.01.0000.000;GACC CX 050.2F/27-AN1_.E_PC;7829;A;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/21N/FNC7E.UNNN;GACC CX;050.2/21N/FNC7E.UNNN;n/a;finoox;247-1B6X.243.428.RQQU-C26.00.0800.000;GACC CX 050.2F/27-EN1_.E_PC;8236;E;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/31N/HNC7A.TANN;GACC CX;050.2/31N/HNC7A.TANN;n/a;finoox;247-1B8Z.243.3VZ.RQRP-C26.01.0000.100;GACC CX 050.2H/37-AN1_.E_PC;14038;A;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.2/31N/HNC7A.UANN;GACC CX;050.2/31N/HNC7A.UANN;n/a;finoox;247-1B8Z.243.3VZ.RQRP-C26.00.0000.100;GACC CX 050.2H/37-AN1_.E_PC;13724;A;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
