TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.1/21M/FNA7E.TANN;GACC CX;050.1/21M/FNA7E.TANN;n/a;finoox;247-1B6A.2S8.428.RQQU-C26.01.0800.100;GACC CX 050.1F/27-EL1_.E;8215;E;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNA7E.UNNN;GACC CX;050.1/21M/FNA7E.UNNN;n/a;finoox;247-1B6A.2S8.428.RQQU-C26.00.0800.000;GACC CX 050.1F/27-EL1_.E;7589;E;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNA7A.TANN;GACC CX;050.1/21M/HNA7A.TANN;n/a;finoox;247-1B6Y.2S8.3VY.RUAJ-C26.01.0000.100;GACC CX 050.1H/27-AL1_.E;8444;A;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNA7A.TNNN;GACC CX;050.1/21M/HNA7A.TNNN;n/a;finoox;247-1B6Y.2S8.3VY.RUAJ-C26.01.0000.000;GACC CX 050.1H/27-AL1_.E;8040;A;2;1;3204;Axial;21,204;17,223;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNA7A.UANN;GACC CX;050.1/31M/HNA7A.UANN;n/a;finoox;247-1B8C.2S8.3VZ.RQRP-C26.00.0000.100;GACC CX 050.1H/37-AL1_.E;12461;A;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNA7E.TANN;GACC CX;050.1/31M/HNA7E.TANN;n/a;finoox;247-1B8E.2S8.3VZ.RQRP-C26.01.0800.100;GACC CX 050.1H/37-EL1_.E;13594;E;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/41M/HNA7A.TNNN;GACC CX;050.1/41M/HNA7A.TNNN;n/a;finoox;247-1B92.2S8.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AL1_.E;15653;A;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNA7E.UANN;GACC CX;050.1/21M/JNA7E.UANN;n/a;finoox;247-1B7Q.2S8.42C.RUAJ-C26.00.0800.100;GACC CX 050.1J/27-EL1_.E;9445;E;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/FNA7A.TANN;GACC CX;050.1/21M/FNA7A.TANN;n/a;finoox;247-1B68.2S8.428.RQQU-C26.01.0000.100;GACC CX 050.1F/27-AL1_.E;7584;A;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/HNE7E.UANN;GACC CX;050.1/21M/HNE7E.UANN;n/a;finoox;247-1B7G.2S8.3VY.RUAJ-C26.00.0800.100;GACC CX 050.1H/27-EL1_.E_Epoxy;9428;E;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNE7E.TNNN;GACC CX;050.1/21M/HNE7E.TNNN;n/a;finoox;247-1B7G.2S8.3VY.RUAJ-C26.01.0800.000;GACC CX 050.1H/27-EL1_.E_Epoxy;9246;E;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNE7E.TNNN;GACC CX;050.1/31M/HNE7E.TNNN;n/a;finoox;247-1B8W.2S8.3VZ.RQRP-C26.01.0800.000;GACC CX 050.1H/37-EL1_.E_Epoxy;13831;E;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNE7A.TANN;GACC CX;050.1/21M/JNE7A.TANN;n/a;finoox;247-1B84.2S8.42C.RUAJ-C26.01.0000.100;GACC CX 050.1J/27-AL1_.E_Epoxy;9600;A;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNE7E.TNNN;GACC CX;050.1/41M/HNE7E.TNNN;n/a;finoox;247-1B9L.2S8.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EL1_.E_Epoxy;17768;E;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNE7E.UANN;GACC CX;050.1/21M/FNE7E.UANN;n/a;finoox;247-1B6S.2S8.428.RQQU-C26.00.0800.100;GACC CX 050.1F/27-EL1_.E_Epoxy;8426;E;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/31M/HNE7A.UANN;GACC CX;050.1/31M/HNE7A.UANN;n/a;finoox;247-1B8U.2S8.3VZ.RQRP-C26.00.0000.100;GACC CX 050.1H/37-AL1_.E_Epoxy;13306;A;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/HNC7A.UANN;GACC CX;050.1/21M/HNC7A.UANN;n/a;finoox;247-1B7J.2S8.3VY.RUAJ-C26.00.0000.100;GACC CX 050.1H/27-AL1_.E_PC;9084;A;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/21M/FNC7A.TNNN;GACC CX;050.1/21M/FNC7A.TNNN;n/a;finoox;247-1B6U.2S8.428.RQQU-C26.01.0000.000;GACC CX 050.1F/27-AL1_.E_PC;7829;A;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/JNC7E.UANN;GACC CX;050.1/21M/JNC7E.UANN;n/a;finoox;247-1B8A.2S8.42C.RUAJ-C26.00.0800.100;GACC CX 050.1J/27-EL1_.E_PC;10386;E;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/21M/JNC7E.TNNN;GACC CX;050.1/21M/JNC7E.TNNN;n/a;finoox;247-1B8A.2S8.42C.RUAJ-C26.01.0800.000;GACC CX 050.1J/27-EL1_.E_PC;10204;E;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/21M/HNC7E.UANN;GACC CX;050.1/21M/HNC7E.UANN;n/a;finoox;247-1B7L.2S8.3VY.RUAJ-C26.00.0800.100;GACC CX 050.1H/27-EL1_.E_PC;9716;E;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNC7E.UNNN;GACC CX;050.1/21M/HNC7E.UNNN;n/a;finoox;247-1B7L.2S8.3VY.RUAJ-C26.00.0800.000;GACC CX 050.1H/27-EL1_.E_PC;9312;E;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/41M/HNC7A.TANN;GACC CX;050.1/41M/HNC7A.TANN;n/a;finoox;247-1B9N.2S8.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AL1_.E_PC;18065;A;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNC7A.TANN;GACC CX;050.1/21M/JNC7A.TANN;n/a;finoox;247-1B88.2S8.42C.RUAJ-C26.01.0000.100;GACC CX 050.1J/27-AL1_.E_PC;9912;A;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNC7E.TANN;GACC CX;050.1/41M/HNC7E.TANN;n/a;finoox;247-1B9Q.2S8.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EL1_.E_PC;19111;E;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNC7E.UANN;GACC CX;050.1/41M/HNC7E.UANN;n/a;finoox;247-1B9Q.2S8.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EL1_.E_PC;18669;E;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 030.1/21N/CHA4A.TNNN;GACC CX;030.1/21N/CHA4A.TNNN;n/a;finoox;247-1HPK.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/24-AN1_.E;2594;A;2;1;3605;Axial;4,628;3,674;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/CHA4E.TNNN;GACC CX;030.1/21N/CHA4E.TNNN;n/a;finoox;247-1HPL.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/24-EN1_.E;2818;E;2;1;3605;Axial;4,628;3,674;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHA4E.UNNN;GACC CX;030.1/11N/DHA4E.UNNN;n/a;finoox;247-1HM0.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/14-EN1_.E;1845;E;1;1;3605;Axial;2,747;2,21;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.2/31N/DHA4A.TNNN;GACC CX;030.2/31N/DHA4A.TNNN;n/a;finoox;247-2LYQ.341.3UV.S5SR-C26.01.0000.000;GACC CX 030.2D/34-AN1_.E;4043;A;3;1;3605;Axial;8,443;6,734;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 030.2/21N/FHA4A.TNNN;GACC CX;030.2/21N/FHA4A.TNNN;n/a;finoox;247-2LWW.341.3UX.00NN-C26.01.0000.000;GACC CX 030.2F/24-AN1_.E;3023;A;2;1;3605;Axial;6,159;4,85;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.2/21N/FHA4E.UNNN;GACC CX;030.2/21N/FHA4E.UNNN;n/a;finoox;247-2LWY.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/24-EN1_.E;3092;E;2;1;3605;Axial;6,159;4,85;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.1/21N/DHA7E.UNNN;GACC CX;030.1/21N/DHA7E.UNNN;n/a;finoox;247-1HQ4.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/27-EN1_.E;2533;E;2;1;3605;Axial;4,165;3,335;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.2/31N/HHA7E.UNNN;GACC CX;030.2/31N/HHA7E.UNNN;n/a;finoox;247-2LZA.341.3V3.SGPW-C26.00.0800.000;GACC CX 030.2H/37-EN1_.E;4528;E;3;1;3605;Axial;9,512;7,62;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/FHA7A.UNNN;GACC CX;030.2/21N/FHA7A.UNNN;n/a;finoox;247-2LWS.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/27-AN1_.E;2415;A;2;1;3605;Axial;5,224;4,146;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.2/31N/FHA7A.TNNN;GACC CX;030.2/31N/FHA7A.TNNN;n/a;finoox;247-2LZ2.341.3UQ.S5SR-C26.01.0000.000;GACC CX 030.2F/37-AN1_.E;4061;A;3;1;3605;Axial;8,318;6,685;25,68;5123;1760;10;VT06102;0,295;0,76;B;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 030.1/11N/DHE4A.TNNN;GACC CX;030.1/11N/DHE4A.TNNN;n/a;finoox;247-1HM1.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/14-AN1_.E_Epoxy;1986;A;1;1;3605;Axial;2,675;2,152;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHE4A.TNNN;GACC CX;030.1/21N/DHE4A.TNNN;n/a;finoox;247-1HQ7.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/24-AN1_.E_Epoxy;3104;A;2;1;3605;Axial;5,366;4,25;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.2/31N/DHE4A.UNNN;GACC CX;030.2/31N/DHE4A.UNNN;n/a;finoox;247-2LYU.341.3UV.S5SR-C26.00.0000.000;GACC CX 030.2D/34-AN1_.E_Epoxy;4205;A;3;1;3605;Axial;8,254;6,572;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 030.1/11N/FHE7A.TNNN;GACC CX;030.1/11N/FHE7A.TNNN;n/a;finoox;247-1HNX.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/17-AN1_.E_Epoxy;1986;A;1;1;3605;Axial;2,726;2,205;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/FHE7A.UNNN;GACC CX;030.1/11N/FHE7A.UNNN;n/a;finoox;247-1HNX.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/17-AN1_.E_Epoxy;1843;A;1;1;3605;Axial;2,726;2,205;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.2/31N/HHE7A.TNNN;GACC CX;030.2/31N/HHE7A.TNNN;n/a;finoox;247-2LZC.341.3V3.SGPW-C26.01.0000.000;GACC CX 030.2H/37-AN1_.E_Epoxy;4842;A;3;1;3605;Axial;9,423;7,547;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/HHE7A.TNNN;GACC CX;030.2/21N/HHE7A.TNNN;n/a;finoox;247-2LXL.341.3V3.S5SR-C26.01.0000.000;GACC CX 030.2H/27-AN1_.E_Epoxy;3177;A;2;1;3605;Axial;6,529;5,282;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/HHE7E.UNNN;GACC CX;030.2/21N/HHE7E.UNNN;n/a;finoox;247-2LXN.341.3V3.S5SR-C26.00.0800.000;GACC CX 030.2H/27-EN1_.E_Epoxy;3248;E;2;1;3605;Axial;6,529;5,282;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.1/21N/DHC7A.TNNN;GACC CX;030.1/21N/DHC7A.TNNN;n/a;finoox;247-1HR3.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/27-AN1_.E_PC;2805;A;2;1;3605;Axial;3,874;3,101;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.1/21N/DHC7A.UNNN;GACC CX;030.1/21N/DHC7A.UNNN;n/a;finoox;247-1HR3.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/27-AN1_.E_PC;2601;A;2;1;3605;Axial;3,874;3,101;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.2/31N/HHC7E.TNNN;GACC CX;030.2/31N/HHC7E.TNNN;n/a;finoox;247-2LZJ.341.3V3.SGPW-C26.01.0800.000;GACC CX 030.2H/37-EN1_.E_PC;5309;E;3;1;3605;Axial;8,846;7,087;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.2/21N/HHC7E.TNNN;GACC CX;030.2/21N/HHC7E.TNNN;n/a;finoox;247-2LXS.341.3V3.S5SR-C26.01.0800.000;GACC CX 030.2H/27-EN1_.E_PC;3570;E;2;1;3605;Axial;6,148;4,977;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.2/21N/HHC7A.TNNN;GACC CX;030.2/21N/HHC7A.TNNN;n/a;finoox;247-2LXQ.341.3V3.S5SR-C26.01.0000.000;GACC CX 030.2H/27-AN1_.E_PC;3294;A;2;1;3605;Axial;6,148;4,977;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.1/11N/CHC4A.UNNN;GACC CX;030.1/11N/CHC4A.UNNN;n/a;finoox;247-1HLV.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/14-AN1_.E_PC;1675;A;1;1;3605;Axial;1,985;1,607;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/11N/CHC4E.UNNN;GACC CX;030.1/11N/CHC4E.UNNN;n/a;finoox;247-1HLW.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/14-EN1_.E_PC;1885;E;1;1;3605;Axial;1,985;1,607;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHC4A.TNNN;GACC CX;030.1/11N/DHC4A.TNNN;n/a;finoox;247-1HMT.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/14-AN1_.E_PC;2087;A;1;1;3605;Axial;2,445;1,967;9,65;1650;1760;8;VT06102;0,101;0,76;D;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.2/21N/FHC4A.UNNN;GACC CX;030.2/21N/FHC4A.UNNN;n/a;finoox;247-2LX4.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/24-AN1_.E_PC;3346;A;2;1;3605;Axial;5,481;4,316;28,95;3079;1760;9;VT06102;0,214;0,76;D;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/1WN/DJA4E.UANN;GACC CX;040.1/1WN/DJA4E.UANN;n/a;finoox;247-1BBX.1H0.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENW_.E;2657;E;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/3WN/FJA4A.TNNN;GACC CX;040.2/3WN/FJA4A.TNNN;n/a;finoox;247-2LZN.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-ANW_.E;5684;A;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA4E.TANN;GACC CX;040.2/3WN/FJA4E.TANN;n/a;finoox;247-2LZP.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENW_.E;6623;E;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA7A.UANN;GACC CX;040.2/3WN/FJA7A.UANN;n/a;finoox;247-2LZL.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANW_.E;5416;A;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2WN/FJA7A.UANN;GACC CX;040.2/2WN/FJA7A.UANN;n/a;finoox;247-2LY0.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANW_.E;3929;A;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2WN/FJA7E.UANN;GACC CX;040.2/2WN/FJA7E.UANN;n/a;finoox;247-2LY1.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENW_.E;4312;E;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4WN/HJA7E.TANN;GACC CX;040.2/4WN/HJA7E.TANN;n/a;finoox;247-2M0B.1H0.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENW_.E;9086;E;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/3WN/HJA7A.UANN;GACC CX;040.2/3WN/HJA7A.UANN;n/a;finoox;247-2LZY.1H0.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANW_.E;6085;A;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3WN/HJA7E.TNNN;GACC CX;040.2/3WN/HJA7E.TNNN;n/a;finoox;247-2LZZ.1H0.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-ENW_.E;6337;E;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJA7A.TNNN;GACC CX;040.2/4WN/HJA7A.TNNN;n/a;finoox;247-2M0A.1H0.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANW_.E;7830;A;4;1;1734;Axial;23,858;19,132;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJE4A.TANN;GACC CX;040.1/1WN/DJE4A.TANN;n/a;finoox;247-1BBY.1H0.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-ANW_.E_Epoxy;2816;A;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJE4A.UANN;GACC CX;040.1/1WN/DJE4A.UANN;n/a;finoox;247-1BBY.1H0.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANW_.E_Epoxy;2678;A;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJE4E.TANN;GACC CX;040.1/1WN/DJE4E.TANN;n/a;finoox;247-1BBZ.1H0.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENW_.E_Epoxy;3070;E;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/DJE4E.UNNN;GACC CX;040.2/2WN/DJE4E.UNNN;n/a;finoox;247-2LXX.1H0.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENW_.E_Epoxy;4286;E;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJE4A.TANN;GACC CX;040.2/2WN/DJE4A.TANN;n/a;finoox;247-2LXW.1H0.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-ANW_.E_Epoxy;4508;A;2;1;1734;Axial;10,169;8,076;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/3WN/FJE4E.TANN;GACC CX;040.2/3WN/FJE4E.TANN;n/a;finoox;247-2LZR.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENW_.E_Epoxy;7319;E;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJE4E.TNNN;GACC CX;040.2/3WN/FJE4E.TNNN;n/a;finoox;247-2LZR.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-ENW_.E_Epoxy;6803;E;3;1;1734;Axial;17,746;14,05;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/HJE7E.UANN;GACC CX;040.2/3WN/HJE7E.UANN;n/a;finoox;247-2M01.1H0.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-ENW_.E_Epoxy;7050;E;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE7A.TANN;GACC CX;040.2/2WN/HJE7A.TANN;n/a;finoox;247-2LYL.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-ANW_.E_Epoxy;4765;A;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJE7A.TANN;GACC CX;040.2/1WN/HJE7A.TANN;n/a;finoox;247-2LWN.1H0.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANW_.E_Epoxy;3174;A;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/1WN/HJE7A.TNNN;GACC CX;040.2/1WN/HJE7A.TNNN;n/a;finoox;247-2LWN.1H0.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-ANW_.E_Epoxy;3002;A;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJE7E.TNNN;GACC CX;040.2/2WN/HJE7E.TNNN;n/a;finoox;247-2LYM.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENW_.E_Epoxy;4860;E;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/FJE7A.TNNN;GACC CX;040.2/4WN/FJE7A.TNNN;n/a;finoox;247-2M06.1H0.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-ANW_.E_Epoxy;7312;A;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3WN/HJE7A.TNNN;GACC CX;040.2/3WN/HJE7A.TNNN;n/a;finoox;247-2M00.1H0.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANW_.E_Epoxy;6324;A;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJE7E.TANN;GACC CX;040.2/2WN/FJE7E.TANN;n/a;finoox;247-2LY9.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/27-ENW_.E_Epoxy;4816;E;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4WN/FJC7A.TANN;GACC CX;040.2/4WN/FJC7A.TANN;n/a;finoox;247-2M08.1H0.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANW_.E_PC;8277;A;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4WN/FJC7E.UANN;GACC CX;040.2/4WN/FJC7E.UANN;n/a;finoox;247-2M09.1H0.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-ENW_.E_PC;8379;E;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4WN/FJC7E.UNNN;GACC CX;040.2/4WN/FJC7E.UNNN;n/a;finoox;247-2M09.1H0.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENW_.E_PC;7691;E;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4WN/HJC7A.TANN;GACC CX;040.2/4WN/HJC7A.TANN;n/a;finoox;247-2M0E.1H0.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-ANW_.E_PC;9472;A;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/1WN/FJC7A.UNNN;GACC CX;040.2/1WN/FJC7A.UNNN;n/a;finoox;247-2LWJ.1H0.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANW_.E_PC;2706;A;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/1WN/FJC7E.TANN;GACC CX;040.2/1WN/FJC7E.TANN;n/a;finoox;247-2LWK.1H0.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-ENW_.E_PC;3350;E;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/1WN/HJC7E.TANN;GACC CX;040.2/1WN/HJC7E.TANN;n/a;finoox;247-2LWR.1H0.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENW_.E_PC;3658;E;1;1;1734;Axial;5,74;4,648;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/1WN/DJC4A.UNNN;GACC CX;040.1/1WN/DJC4A.UNNN;n/a;finoox;247-1BC6.1H0.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-ANW_.E_PC;2645;A;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2WN/FJC4A.UANN;GACC CX;040.2/2WN/FJC4A.UANN;n/a;finoox;247-2LY6.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANW_.E_PC;5159;A;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJC4E.TANN;GACC CX;040.2/2WN/FJC4E.TANN;n/a;finoox;247-2LY7.1H0.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENW_.E_PC;5746;E;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/DJC4A.TANN;GACC CX;040.2/2WN/DJC4A.TANN;n/a;finoox;247-2LXY.1H0.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-ANW_.E_PC;4736;A;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJC4A.UANN;GACC CX;040.2/2WN/DJC4A.UANN;n/a;finoox;247-2LXY.1H0.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-ANW_.E_PC;4535;A;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/3WN/FJC4A.TANN;GACC CX;040.2/3WN/FJC4A.TANN;n/a;finoox;247-2LZS.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANW_.E_PC;7245;A;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC4A.TNNN;GACC CX;040.2/3WN/FJC4A.TNNN;n/a;finoox;247-2LZS.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/34-ANW_.E_PC;6729;A;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC4E.UANN;GACC CX;040.2/3WN/FJC4E.UANN;n/a;finoox;247-2LZT.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENW_.E_PC;7389;E;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJC4E.TNNN;GACC CX;040.2/3WN/FJC4E.TNNN;n/a;finoox;247-2LZT.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-ENW_.E_PC;7152;E;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2WN/HJC4E.TNNN;GACC CX;040.2/2WN/HJC4E.TNNN;n/a;finoox;247-2LYK.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENW_.E_PC;5905;E;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/2XN/CFA4A.UNNN;GACC CX;020.1/2XN/CFA4A.UNNN;n/a;finoox;247-1HAK.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-ANX-CC-E80C-417;1649;A;2;1;417;Axial;2,246;1,817;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFA4A.TNNN;GACC CX;020.1/3XN/CFA4A.TNNN;n/a;finoox;247-1HGX.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-ANX-CC-E80C-417;2081;A;3;1;417;Axial;3,468;2,772;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFA4E.TNNN;GACC CX;020.1/3XN/CFA4E.TNNN;n/a;finoox;247-1HGY.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-ANX-CC-E80C-417;2235;E;3;1;417;Axial;3,468;2,772;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFA4E.UNNN;GACC CX;020.1/3XN/CFA4E.UNNN;n/a;finoox;247-1HGY.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-ANX-CC-E80C-417;2235;E;3;1;417;Axial;3,468;2,772;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA4E.UNNN;GACC CX;020.1/1XN/DFA4E.UNNN;n/a;finoox;247-1HEU.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-ANX-CC-E80C-417;1281;E;1;1;417;Axial;1,329;1,113;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA4E.UNNN;GACC CX;020.1/3XN/DFA4E.UNNN;n/a;finoox;247-1HJ0.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-ANX-CC-E80C-417;2383;E;3;1;417;Axial;4,213;3,363;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA4A.TNNN;GACC CX;020.1/1XN/FFA4A.TNNN;n/a;finoox;247-1HFV.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-ANX-CC-E80C-417;1366;A;1;1;417;Axial;1,66;1,377;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFA4A.TNNN;GACC CX;020.1/2XN/FFA4A.TNNN;n/a;finoox;247-1HCP.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-ANX-CC-E80C-417;1880;A;2;1;417;Axial;3,438;2,771;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/FFA4E.TNNN;GACC CX;020.1/2XN/FFA4E.TNNN;n/a;finoox;247-1HCQ.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-ANX-CC-E80C-417;2042;E;2;1;417;Axial;3,438;2,771;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2XN/CFA7E.TNNN;GACC CX;020.1/2XN/CFA7E.TNNN;n/a;finoox;247-1HAE.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-ANX-CC-E80C-417;1783;E;2;1;417;Axial;1,61;1,33;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFA7E.UNNN;GACC CX;020.1/3XN/CFA7E.UNNN;n/a;finoox;247-1HGS.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-ANX-CC-E80C-417;2235;E;3;1;417;Axial;2,479;2,001;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/DFA7A.TNNN;GACC CX;020.1/2XN/DFA7A.TNNN;n/a;finoox;247-1HBF.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-ANX-CC-E80C-417;1734;A;2;1;417;Axial;2,04;1,663;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFA7E.UNNN;GACC CX;020.1/3XN/DFA7E.UNNN;n/a;finoox;247-1HHU.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-ANX-CC-E80C-417;2383;E;3;1;417;Axial;3,143;2,529;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1XN/FFA7A.TNNN;GACC CX;020.1/1XN/FFA7A.TNNN;n/a;finoox;247-1HFP.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-ANX-CC-E80C-417;1366;A;1;1;417;Axial;1,328;1,111;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFA7E.TNNN;GACC CX;020.1/3XN/FFA7E.TNNN;n/a;finoox;247-1HJW.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-ANX-CC-E80C-417;2575;E;3;1;417;Axial;4,105;3,301;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
