TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/2XN/CFE4A.UNNN;GACC CX;020.1/2XN/CFE4A.UNNN;n/a;finoox;247-1HAR.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-ENX-CC-E80C-417;1784;A;2;1;417;Axial;2,184;1,769;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/FFE4E.UNNN;GACC CX;020.1/3XN/FFE4E.UNNN;n/a;finoox;247-1HK8.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-ENX-CC-E80C-417;2941;E;3;1;417;Axial;4,925;3,937;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/CFE7E.UNNN;GACC CX;020.1/1XN/CFE7E.UNNN;n/a;finoox;247-1HEA.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-ENX-CC-E80C-417;1322;E;1;1;417;Axial;0,774;0,661;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFE7E.UNNN;GACC CX;020.1/2XN/CFE7E.UNNN;n/a;finoox;247-1HB4.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-ENX-CC-E80C-417;1918;E;2;1;417;Axial;1,579;1,304;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE7E.TNNN;GACC CX;020.1/3XN/CFE7E.TNNN;n/a;finoox;247-1HHG.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-ENX-CC-E80C-417;2419;E;3;1;417;Axial;2,431;1,963;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/DFE7A.UNNN;GACC CX;020.1/1XN/DFE7A.UNNN;n/a;finoox;247-1HFB.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-ENX-CC-E80C-417;1277;A;1;1;417;Axial;0,978;0,829;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFE7A.TNNN;GACC CX;020.1/3XN/DFE7A.TNNN;n/a;finoox;247-1HJH.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-ENX-CC-E80C-417;2471;A;3;1;417;Axial;3,089;2,484;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFE7E.UNNN;GACC CX;020.1/3XN/FFE7E.UNNN;n/a;finoox;247-1HKL.0C9.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-ENX-CC-E80C-417;2941;E;3;1;417;Axial;4,053;3,258;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/CFC7A.TNNN;GACC CX;020.1/2XN/CFC7A.TNNN;n/a;finoox;247-1HB9.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-PNX-CC-E80C-417;2093;A;2;1;417;Axial;1,497;1,237;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFC7A.UNNN;GACC CX;020.1/2XN/CFC7A.UNNN;n/a;finoox;247-1HB9.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-PNX-CC-E80C-417;2093;A;2;1;417;Axial;1,497;1,237;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3XN/CFC7A.TNNN;GACC CX;020.1/3XN/CFC7A.TNNN;n/a;finoox;247-1HHM.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-PNX-CC-E80C-417;2721;A;3;1;417;Axial;2,306;1,861;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFC7E.UNNN;GACC CX;020.1/2XN/CFC7E.UNNN;n/a;finoox;247-1HBA.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-PNX-CC-E80C-417;2227;E;2;1;417;Axial;1,497;1,237;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2XN/DFC7A.TNNN;GACC CX;020.1/2XN/DFC7A.TNNN;n/a;finoox;247-1HCB.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-PNX-CC-E80C-417;2177;A;2;1;417;Axial;1,897;1,547;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/3XN/DFC7A.TNNN;GACC CX;020.1/3XN/DFC7A.TNNN;n/a;finoox;247-1HJP.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-PNX-CC-E80C-417;2866;A;3;1;417;Axial;2,923;2,352;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2XN/CFC4A.TNNN;GACC CX;020.1/2XN/CFC4A.TNNN;n/a;finoox;247-1HAX.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-PNX-CC-E80C-417;2093;A;2;1;417;Axial;1,999;1,617;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFC4E.UNNN;GACC CX;020.1/3XN/CFC4E.UNNN;n/a;finoox;247-1HHA.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-PNX-CC-E80C-417;2876;E;3;1;417;Axial;3,086;2,467;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2XN/DFC4E.TNNN;GACC CX;020.1/2XN/DFC4E.TNNN;n/a;finoox;247-1HC0.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-PNX-CC-E80C-417;2311;E;2;1;417;Axial;2,448;1,969;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3XN/FFC4A.TNNN;GACC CX;020.1/3XN/FFC4A.TNNN;n/a;finoox;247-1HKD.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-PNX-CC-E80C-417;3021;A;3;1;417;Axial;4,438;3,553;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/1XN/DHA4A.UNNN;GACC CX;031.1/1XN/DHA4A.UNNN;n/a;finoox;247-1BA6.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANX_.E;1437;A;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4A.UANN;GACC CX;031.1/2XN/DHA4A.UANN;n/a;finoox;247-1BDC.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANX_.E;2516;A;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA4E.UANN;GACC CX;031.1/1XN/DHA4E.UANN;n/a;finoox;247-1BA7.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENX_.E;1788;E;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA4E.TNNN;GACC CX;031.1/1XN/DHA4E.TNNN;n/a;finoox;247-1BA7.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-ENX_.E;1776;E;1;1;1731;Axial;2,756;2,217;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA4E.TNNN;GACC CX;031.1/2XN/DHA4E.TNNN;n/a;finoox;247-1BDD.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-ENX_.E;2623;E;2;1;1731;Axial;5,477;4,341;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA4A.TANN;GACC CX;031.1/1XN/FHA4A.TANN;n/a;finoox;247-1BAW.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-ANX_.E;1852;A;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA4A.TNNN;GACC CX;031.1/1XN/FHA4A.TNNN;n/a;finoox;247-1BAW.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-ANX_.E;1701;A;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA4A.UNNN;GACC CX;031.1/1XN/FHA4A.UNNN;n/a;finoox;247-1BAW.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/14-ANX_.E;1562;A;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA4E.TANN;GACC CX;031.1/1XN/FHA4E.TANN;n/a;finoox;247-1BAX.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENX_.E;2090;E;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4E.UNNN;GACC CX;031.2/2XN/FHA4E.UNNN;n/a;finoox;247-2LWZ.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-ENX_.E;2714;E;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHA4E.TANN;GACC CX;031.2/3XN/DHA4E.TANN;n/a;finoox;247-2LYT.1GX.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENX_.E;4185;E;3;1;1731;Axial;8,469;6,755;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHA4A.TNNN;GACC CX;031.2/3XN/DHA4A.TNNN;n/a;finoox;247-2LYR.1GX.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANX_.E;3501;A;3;1;1731;Axial;8,469;6,755;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/DHA7A.TANN;GACC CX;031.1/1XN/DHA7A.TANN;n/a;finoox;247-1BA4.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANX_.E;1575;A;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA7E.TANN;GACC CX;031.1/1XN/DHA7E.TANN;n/a;finoox;247-1BA5.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-ENX_.E;1774;E;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/DHA7E.TNNN;GACC CX;031.1/1XN/DHA7E.TNNN;n/a;finoox;247-1BA5.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-ENX_.E;1623;E;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA7E.UNNN;GACC CX;031.1/2XN/DHA7E.UNNN;n/a;finoox;247-1BDB.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-ENX_.E;2176;E;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHA7A.TNNN;GACC CX;031.1/1XN/FHA7A.TNNN;n/a;finoox;247-1BAU.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANX_.E;1635;A;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA7E.UANN;GACC CX;031.1/1XN/FHA7E.UANN;n/a;finoox;247-1BAV.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-ENX_.E;1885;E;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/FHA7E.TNNN;GACC CX;031.1/1XN/FHA7E.TNNN;n/a;finoox;247-1BAV.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-ENX_.E;1873;E;1;1;1731;Axial;2,793;2,26;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/HHA7E.TANN;GACC CX;031.1/1XN/HHA7E.TANN;n/a;finoox;247-1BBK.1GX.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-ENX_.E;2239;E;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHA7E.UANN;GACC CX;031.1/1XN/HHA7E.UANN;n/a;finoox;247-1BBK.1GX.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENX_.E;2100;E;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHA7E.UANN;GACC CX;031.2/3XN/HHA7E.UANN;n/a;finoox;247-2LZB.1GX.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENX_.E;4414;E;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1XN/CHE4E.TANN;GACC CX;031.1/1XN/CHE4E.TANN;n/a;finoox;247-1B9V.1GX.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENX_.E_Epoxy;1880;E;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHE4E.TNNN;GACC CX;031.1/1XN/CHE4E.TNNN;n/a;finoox;247-1B9V.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-ENX_.E_Epoxy;1729;E;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4E.TANN;GACC CX;031.1/2XN/CHE4E.TANN;n/a;finoox;247-1BD1.1GX.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-ENX_.E_Epoxy;3052;E;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHE4E.UNNN;GACC CX;031.1/1XN/DHE4E.UNNN;n/a;finoox;247-1BA9.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENX_.E_Epoxy;1835;E;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE4A.UANN;GACC CX;031.1/1XN/FHE4A.UANN;n/a;finoox;247-1BAY.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-ANX_.E_Epoxy;1922;A;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHE4E.TANN;GACC CX;031.1/1XN/FHE4E.TANN;n/a;finoox;247-1BAZ.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENX_.E_Epoxy;2298;E;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE4E.TANN;GACC CX;031.2/2XN/FHE4E.TANN;n/a;finoox;247-2LX3.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-ENX_.E_Epoxy;3553;E;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHE4E.TNNN;GACC CX;031.2/3XN/DHE4E.TNNN;n/a;finoox;247-2LYX.1GX.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-ENX_.E_Epoxy;4157;E;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3XN/DHE4A.UNNN;GACC CX;031.2/3XN/DHE4A.UNNN;n/a;finoox;247-2LYV.1GX.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANX_.E_Epoxy;3656;A;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/DHE7A.TANN;GACC CX;031.1/1XN/DHE7A.TANN;n/a;finoox;247-1BAQ.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANX_.E_Epoxy;1692;A;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE7A.UANN;GACC CX;031.1/2XN/DHE7A.UANN;n/a;finoox;247-1BDW.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANX_.E_Epoxy;2456;A;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE7A.UNNN;GACC CX;031.1/2XN/DHE7A.UNNN;n/a;finoox;247-1BDW.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANX_.E_Epoxy;2154;A;2;1;1731;Axial;4,163;3,33;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/DHE7E.TANN;GACC CX;031.1/1XN/DHE7E.TANN;n/a;finoox;247-1BAR.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-ENX_.E_Epoxy;1894;E;1;1;1731;Axial;2,036;1,66;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE7A.UNNN;GACC CX;031.1/1XN/FHE7A.UNNN;n/a;finoox;247-1BBE.1GX.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-ANX_.E_Epoxy;1637;A;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHE7A.TANN;GACC CX;031.1/3XN/FHE7A.TANN;n/a;finoox;247-1BHE.1GX.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANX_.E_Epoxy;4249;A;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHE7E.UANN;GACC CX;031.1/1XN/HHE7E.UANN;n/a;finoox;247-1BBT.1GX.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENX_.E_Epoxy;2248;E;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1XN/HHE7E.TNNN;GACC CX;031.1/1XN/HHE7E.TNNN;n/a;finoox;247-1BBT.1GX.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENX_.E_Epoxy;2236;E;1;1;1731;Axial;3,256;2,631;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2XN/HHE7E.TNNN;GACC CX;031.2/2XN/HHE7E.TNNN;n/a;finoox;247-2LXP.1GX.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-ENX_.E_Epoxy;3060;E;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHE7E.TANN;GACC CX;031.2/2XN/FHE7E.TANN;n/a;finoox;247-2LXB.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-ENX_.E_Epoxy;3031;E;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE7E.UNNN;GACC CX;031.2/2XN/FHE7E.UNNN;n/a;finoox;247-2LXB.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENX_.E_Epoxy;2528;E;2;1;1731;Axial;5,209;4,133;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/DHC7A.UANN;GACC CX;031.1/1XN/DHC7A.UANN;n/a;finoox;247-1BAS.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-ANX_.E_PC;1614;A;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC7E.UANN;GACC CX;031.1/2XN/DHC7E.UANN;n/a;finoox;247-1BDZ.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-ENX_.E_PC;2758;E;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC7E.TNNN;GACC CX;031.1/2XN/DHC7E.TNNN;n/a;finoox;247-1BDZ.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENX_.E_PC;2657;E;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC7E.UNNN;GACC CX;031.1/1XN/FHC7E.UNNN;n/a;finoox;247-1BBH.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENX_.E_PC;1944;E;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC7E.TANN;GACC CX;031.2/2XN/FHC7E.TANN;n/a;finoox;247-2LXF.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-ENX_.E_PC;3132;E;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/3XN/HHC7E.TNNN;GACC CX;031.2/3XN/HHC7E.TNNN;n/a;finoox;247-2LZK.1GX.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENX_.E_PC;4705;E;3;1;1731;Axial;8,859;7,096;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/2XN/DHC4A.TANN;GACC CX;031.1/2XN/DHC4A.TANN;n/a;finoox;247-1BDU.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANX_.E_PC;3186;A;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC4A.UNNN;GACC CX;031.1/2XN/DHC4A.UNNN;n/a;finoox;247-1BDU.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-ANX_.E_PC;2683;A;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC4E.UANN;GACC CX;031.1/2XN/DHC4E.UANN;n/a;finoox;247-1BDV.1GX.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENX_.E_PC;3196;E;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC4E.TANN;GACC CX;031.1/1XN/FHC4E.TANN;n/a;finoox;247-1BBD.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENX_.E_PC;2405;E;1;1;1731;Axial;3,042;2,445;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC4E.TANN;GACC CX;031.2/2XN/FHC4E.TANN;n/a;finoox;247-2LX7.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-ENX_.E_PC;3720;E;2;1;1731;Axial;5,437;4,284;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/11N/DFA4A.TNNN;GACC CX;020.1/11N/DFA4A.TNNN;n/a;finoox;247-1HET.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-AN1-CC-E80C-2105;1181;A;1;1;2105;Axial;1,272;1,068;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/DFA4E.TNNN;GACC CX;020.1/21N/DFA4E.TNNN;n/a;finoox;247-1HBN.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-AN1-CC-E80C-2105;1901;E;2;1;2105;Axial;2,624;2,116;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/FFA4A.UNNN;GACC CX;020.1/21N/FFA4A.UNNN;n/a;finoox;247-1HCP.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-AN1-CC-E80C-2105;1742;A;2;1;2105;Axial;3,269;2,642;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFA4A.UNNN;GACC CX;020.1/31N/FFA4A.UNNN;n/a;finoox;247-1HK1.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-AN1-CC-E80C-2105;2190;A;3;1;2105;Axial;4,787;3,839;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFA4E.TNNN;GACC CX;020.1/31N/FFA4E.TNNN;n/a;finoox;247-1HK2.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-AN1-CC-E80C-2105;2628;E;3;1;2105;Axial;4,787;3,839;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31N/FFA4E.UNNN;GACC CX;020.1/31N/FFA4E.UNNN;n/a;finoox;247-1HK2.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-4.0-AN1-CC-E80C-2105;2383;E;3;1;2105;Axial;4,787;3,839;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21N/CFA7A.UNNN;GACC CX;020.1/21N/CFA7A.UNNN;n/a;finoox;247-1HAD.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-AN1-CC-E80C-2105;1509;A;2;1;2105;Axial;1,538;1,273;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFA7E.TNNN;GACC CX;020.1/31N/CFA7E.TNNN;n/a;finoox;247-1HGS.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-AN1-CC-E80C-2105;2287;E;3;1;2105;Axial;2,367;1,914;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFA7E.TNNN;GACC CX;020.1/11N/DFA7E.TNNN;n/a;finoox;247-1HEN.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-AN1-CC-E80C-2105;1298;E;1;1;2105;Axial;0,952;0,809;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFA7E.TNNN;GACC CX;020.1/31N/DFA7E.TNNN;n/a;finoox;247-1HHU.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-AN1-CC-E80C-2105;2434;E;3;1;2105;Axial;3;2,417;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/FFA7E.TNNN;GACC CX;020.1/21N/FFA7E.TNNN;n/a;finoox;247-1HCJ.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-AN1-CC-E80C-2105;2075;E;2;1;2105;Axial;2,612;2,117;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFE4E.TNNN;GACC CX;020.1/11N/CFE4E.TNNN;n/a;finoox;247-1HDY.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-EN1-CC-E80C-2105;1341;E;1;1;2105;Axial;1,02;0,865;4,13;694;2820;5;VT03088U;0,06;0,53;D;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/DFE4A.UNNN;GACC CX;020.1/21N/DFE4A.UNNN;n/a;finoox;247-1HBT.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-EN1-CC-E80C-2105;1776;A;2;1;2105;Axial;2,562;2,067;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11N/DFE4E.TNNN;GACC CX;020.1/11N/DFE4E.TNNN;n/a;finoox;247-1HF0.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-EN1-CC-E80C-2105;1412;E;1;1;2105;Axial;1,243;1,044;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFE4E.TNNN;GACC CX;020.1/31N/DFE4E.TNNN;n/a;finoox;247-1HJ6.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-EN1-CC-E80C-2105;2678;E;3;1;2105;Axial;3,945;3,147;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/CFE7E.TNNN;GACC CX;020.1/21N/CFE7E.TNNN;n/a;finoox;247-1HB4.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-EN1-CC-E80C-2105;1952;E;2;1;2105;Axial;1,509;1,25;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/CFC7A.UNNN;GACC CX;020.1/21N/CFC7A.UNNN;n/a;finoox;247-1HB9.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-PN1-CC-E80C-2105;1953;A;2;1;2105;Axial;1,431;1,184;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFC7E.UNNN;GACC CX;020.1/31N/CFC7E.UNNN;n/a;finoox;247-1HHN.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-PN1-CC-E80C-2105;2680;E;3;1;2105;Axial;2,201;1,78;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFC7E.UNNN;GACC CX;020.1/11N/DFC7E.UNNN;n/a;finoox;247-1HFJ.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-PN1-CC-E80C-2105;1444;E;1;1;2105;Axial;0,885;0,752;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21N/FFC7E.TNNN;GACC CX;020.1/21N/FFC7E.TNNN;n/a;finoox;247-1HDE.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-PN1-CC-E80C-2105;2518;E;2;1;2105;Axial;2,429;1,969;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFC7E.TNNN;GACC CX;020.1/31N/FFC7E.TNNN;n/a;finoox;247-1HKS.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-PN1-CC-E80C-2105;3266;E;3;1;2105;Axial;3,652;2,941;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21N/CFC4A.TNNN;GACC CX;020.1/21N/CFC4A.TNNN;n/a;finoox;247-1HAX.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-PN1-CC-E80C-2105;2125;A;2;1;2105;Axial;1,913;1,553;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFC4E.TNNN;GACC CX;020.1/11N/DFC4E.TNNN;n/a;finoox;247-1HF6.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-PN1-CC-E80C-2105;1558;E;1;1;2105;Axial;1,132;0,951;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 050.2/4JN/HNA7E.UNNN;GACC CX;050.2/4JN/HNA7E.UNNN;n/a;finoox;247-1B95.0J3.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENJ_.E;14102;E;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNA7A.TANN;GACC CX;050.3/2JN/FNA7A.TANN;n/a;finoox;247-2LVQ.0J3.428.RQQU-C26.01.0000.100;GACC CX 050.3F/27-ANJ_.E;6516;A;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNA7A.UANN;GACC CX;050.3/2JN/FNA7A.UANN;n/a;finoox;247-2LVQ.0J3.428.RQQU-C26.00.0000.100;GACC CX 050.3F/27-ANJ_.E;6285;A;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/3JN/HNA7E.TANN;GACC CX;050.3/3JN/HNA7E.TANN;n/a;finoox;247-2LW9.0J3.3VZ.RQRP-C26.01.0800.100;GACC CX 050.3H/37-ENJ_.E;12002;E;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/FNA7E.TANN;GACC CX;050.3/2JN/FNA7E.TANN;n/a;finoox;247-2LVR.0J3.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENJ_.E;7147;E;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/HNA7A.TANN;GACC CX;050.3/2JN/HNA7A.TANN;n/a;finoox;247-2LVW.0J3.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANJ_.E;7378;A;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNA7E.TANN;GACC CX;050.3/2JN/HNA7E.TANN;n/a;finoox;247-2LVX.0J3.3VY.RUAJ-C26.01.0800.100;GACC CX 050.3H/27-ENJ_.E;8008;E;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/JNE7A.TNNN;GACC CX;050.3/2JN/JNE7A.TNNN;n/a;finoox;247-2LW4.0J3.42C.RUAJ-C26.01.0000.000;GACC CX 050.3J/27-ANJ_.E_Epoxy;8129;A;2;1;615;Axial;28,368;22,942;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2JN/JNE7A.UNNN;GACC CX;050.3/2JN/JNE7A.UNNN;n/a;finoox;247-2LW4.0J3.42C.RUAJ-C26.00.0000.000;GACC CX 050.3J/27-ANJ_.E_Epoxy;7898;A;2;1;615;Axial;28,368;22,942;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/3JN/HNE7A.TANN;GACC CX;050.3/3JN/HNE7A.TANN;n/a;finoox;247-2LWA.0J3.3VZ.RQRP-C26.01.0000.100;GACC CX 050.3H/37-ANJ_.E_Epoxy;12029;A;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3JN/HNE7A.TNNN;GACC CX;050.3/3JN/HNE7A.TNNN;n/a;finoox;247-2LWA.0J3.3VZ.RQRP-C26.01.0000.000;GACC CX 050.3H/37-ANJ_.E_Epoxy;11423;A;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/4JN/HNC7A.UANN;GACC CX;050.2/4JN/HNC7A.UANN;n/a;finoox;247-1B9P.0J3.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANJ_.E_PC;15471;A;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNC7A.UANN;GACC CX;050.3/2JN/FNC7A.UANN;n/a;finoox;247-2LVU.0J3.428.RQQU-C26.00.0000.100;GACC CX 050.3F/27-ANJ_.E_PC;6935;A;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/3JN/HNC7A.UNNN;GACC CX;050.3/3JN/HNC7A.UNNN;n/a;finoox;247-2LWC.0J3.3VZ.RQRP-C26.00.0000.000;GACC CX 050.3H/37-ANJ_.E_PC;11504;A;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;Inclusive;336;606;No;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNC7E.UNNN;GACC CX;050.3/2JN/HNC7E.UNNN;n/a;finoox;247-2LW1.0J3.3VY.RUAJ-C26.00.0800.000;GACC CX 050.3H/27-ENJ_.E_PC;8236;E;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNC7A.TANN;GACC CX;050.3/2JN/HNC7A.TANN;n/a;finoox;247-2LW0.0J3.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANJ_.E_PC;8242;A;2;1;615;Axial;23,975;19,39;86,85;13003;1560;21;VT01163U;1,265;1,4;D;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
