TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.3/3JN/HNC7E.TANN;GACC CX;050.3/3JN/HNC7E.TANN;n/a;finoox;247-2LWD.0J3.3VZ.RQRP-C26.01.0800.100;GACC CX 050.3H/37-ENJ_.E_PC;13266;E;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/3JN/HNC7E.UNNN;GACC CX;050.3/3JN/HNC7E.UNNN;n/a;finoox;247-2LWD.0J3.3VZ.RQRP-C26.00.0800.000;GACC CX 050.3H/37-ENJ_.E_PC;12324;E;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 031.1/1WN/CHA4A.TANN;GACC CX;031.1/1WN/CHA4A.TANN;n/a;finoox;247-1B9S.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-ANW_.E;1507;A;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHA4A.TNNN;GACC CX;031.1/1WN/CHA4A.TNNN;n/a;finoox;247-1B9S.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-ANW_.E;1356;A;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHA4A.UNNN;GACC CX;031.1/2WN/CHA4A.UNNN;n/a;finoox;247-1BCY.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-ANW_.E;2042;A;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHA4E.UANN;GACC CX;031.1/2WN/DHA4E.UANN;n/a;finoox;247-1BDD.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-ENW_.E;2724;E;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA4A.TNNN;GACC CX;031.1/1WN/FHA4A.TNNN;n/a;finoox;247-1BAW.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-ANW_.E;1701;A;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4E.UNNN;GACC CX;031.2/2WN/FHA4E.UNNN;n/a;finoox;247-2LWZ.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-ENW_.E;2714;E;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4A.UNNN;GACC CX;031.2/2WN/FHA4A.UNNN;n/a;finoox;247-2LWX.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-ANW_.E;2452;A;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHA4E.TANN;GACC CX;031.2/3WN/DHA4E.TANN;n/a;finoox;247-2LYT.1GW.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENW_.E;4185;E;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1WN/DHA7A.TNNN;GACC CX;031.1/1WN/DHA7A.TNNN;n/a;finoox;247-1BA4.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-ANW_.E;1424;A;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.2/2WN/HHA7A.UNNN;GACC CX;031.2/2WN/HHA7A.UNNN;n/a;finoox;247-2LXH.1GW.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-ANW_.E;2369;A;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHA7A.TANN;GACC CX;031.2/2WN/FHA7A.TANN;n/a;finoox;247-2LWT.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-ANW_.E;2567;A;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA7A.UNNN;GACC CX;031.2/2WN/FHA7A.UNNN;n/a;finoox;247-2LWT.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-ANW_.E;2064;A;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/HHA7E.UNNN;GACC CX;031.2/2WN/HHA7E.UNNN;n/a;finoox;247-2LXK.1GW.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENW_.E;2631;E;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHA7A.UNNN;GACC CX;031.2/3WN/HHA7A.UNNN;n/a;finoox;247-2LZ9.1GW.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANW_.E;3673;A;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHE4A.TNNN;GACC CX;031.1/1WN/CHE4A.TNNN;n/a;finoox;247-1B9U.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-ANW_.E_Epoxy;1529;A;1;1;1730;Axial;2,087;1,695;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4A.TANN;GACC CX;031.1/2WN/CHE4A.TANN;n/a;finoox;247-1BD0.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANW_.E_Epoxy;2840;A;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHE4E.UNNN;GACC CX;031.1/2WN/CHE4E.UNNN;n/a;finoox;247-1BD1.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENW_.E_Epoxy;2549;E;2;1;1730;Axial;4,37;3,463;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHE4A.TNNN;GACC CX;031.1/1WN/DHE4A.TNNN;n/a;finoox;247-1BA8.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-ANW_.E_Epoxy;1774;A;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE4E.UANN;GACC CX;031.1/1WN/DHE4E.UANN;n/a;finoox;247-1BA9.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-ENW_.E_Epoxy;1986;E;1;1;1730;Axial;2,561;2,064;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE4E.TNNN;GACC CX;031.1/2WN/DHE4E.TNNN;n/a;finoox;247-1BDF.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-ENW_.E_Epoxy;2939;E;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE4E.UNNN;GACC CX;031.1/1WN/FHE4E.UNNN;n/a;finoox;247-1BAZ.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-ENW_.E_Epoxy;2008;E;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHE4A.UANN;GACC CX;031.2/3WN/DHE4A.UANN;n/a;finoox;247-2LYV.1GW.3UV.S5SR-C26.00.0000.100;GACC CX 031.2D/34-ANW_.E_Epoxy;4109;A;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/3WN/DHE4E.UNNN;GACC CX;031.2/3WN/DHE4E.UNNN;n/a;finoox;247-2LYX.1GW.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-ENW_.E_Epoxy;3885;E;3;1;1730;Axial;7,921;6,308;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/2WN/DHE7A.UANN;GACC CX;031.1/2WN/DHE7A.UANN;n/a;finoox;247-1BDW.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-ANW_.E_Epoxy;2456;A;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE7E.UNNN;GACC CX;031.1/1WN/DHE7E.UNNN;n/a;finoox;247-1BAR.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENW_.E_Epoxy;1604;E;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHE7A.TNNN;GACC CX;031.1/3WN/FHE7A.TNNN;n/a;finoox;247-1BHE.1GW.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-ANW_.E_Epoxy;3796;A;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3WN/FHE7A.UNNN;GACC CX;031.1/3WN/FHE7A.UNNN;n/a;finoox;247-1BHE.1GW.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-ANW_.E_Epoxy;3524;A;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/FHE7E.TANN;GACC CX;031.1/1WN/FHE7E.TANN;n/a;finoox;247-1BBF.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-ENW_.E_Epoxy;2164;E;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/HHE7A.TNNN;GACC CX;031.1/1WN/HHE7A.TNNN;n/a;finoox;247-1BBS.1GW.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANW_.E_Epoxy;1998;A;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHE7E.TANN;GACC CX;031.1/1WN/HHE7E.TANN;n/a;finoox;247-1BBT.1GW.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-ENW_.E_Epoxy;2387;E;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHE7E.UANN;GACC CX;031.1/1WN/HHE7E.UANN;n/a;finoox;247-1BBT.1GW.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-ENW_.E_Epoxy;2248;E;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2WN/FHE7E.UNNN;GACC CX;031.2/2WN/FHE7E.UNNN;n/a;finoox;247-2LXB.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENW_.E_Epoxy;2528;E;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHC7A.TNNN;GACC CX;031.1/1WN/FHC7A.TNNN;n/a;finoox;247-1BBG.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANW_.E_PC;1846;A;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHC7A.TANN;GACC CX;031.1/3WN/FHC7A.TANN;n/a;finoox;247-1BHG.1GW.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANW_.E_PC;4388;A;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/3WN/FHC7E.TANN;GACC CX;031.1/3WN/FHC7E.TANN;n/a;finoox;247-1BHH.1GW.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-ENW_.E_PC;4674;E;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/2WN/HHC7A.TNNN;GACC CX;031.2/2WN/HHC7A.TNNN;n/a;finoox;247-2LXR.1GW.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-ANW_.E_PC;2908;A;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHC7A.UNNN;GACC CX;031.2/2WN/HHC7A.UNNN;n/a;finoox;247-2LXR.1GW.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-ANW_.E_PC;2707;A;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2WN/FHC7E.TNNN;GACC CX;031.2/2WN/FHC7E.TNNN;n/a;finoox;247-2LXF.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-ENW_.E_PC;2830;E;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2WN/HHC7E.TANN;GACC CX;031.2/2WN/HHC7E.TANN;n/a;finoox;247-2LXT.1GW.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-ENW_.E_PC;3472;E;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHC7E.TNNN;GACC CX;031.2/2WN/HHC7E.TNNN;n/a;finoox;247-2LXT.1GW.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-ENW_.E_PC;3170;E;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7E.TANN;GACC CX;031.2/3WN/HHC7E.TANN;n/a;finoox;247-2LZK.1GW.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENW_.E_PC;5158;E;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7A.TNNN;GACC CX;031.2/3WN/HHC7A.TNNN;n/a;finoox;247-2LZH.1GW.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-ANW_.E_PC;4417;A;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHC4A.UNNN;GACC CX;031.1/1WN/CHC4A.UNNN;n/a;finoox;247-1BA2.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-ANW_.E_PC;1477;A;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHC4E.TANN;GACC CX;031.1/2WN/CHC4E.TANN;n/a;finoox;247-1BD9.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-ENW_.E_PC;3199;E;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHC4E.TNNN;GACC CX;031.1/2WN/CHC4E.TNNN;n/a;finoox;247-1BD9.1GW.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENW_.E_PC;2897;E;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHC4A.UANN;GACC CX;031.1/2WN/DHC4A.UANN;n/a;finoox;247-1BDU.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-ANW_.E_PC;2985;A;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHC4E.UNNN;GACC CX;031.1/1WN/DHC4E.UNNN;n/a;finoox;247-1BAP.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENW_.E_PC;1935;E;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC4E.TANN;GACC CX;031.1/1WN/FHC4E.TANN;n/a;finoox;247-1BBD.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENW_.E_PC;2405;E;1;1;1730;Axial;2,919;2,347;14,48;1416;1350;7;VT0603;0,113;0,4;D;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHC4A.TNNN;GACC CX;031.2/3WN/DHC4A.TNNN;n/a;finoox;247-2LYZ.1GW.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANW_.E_PC;4140;A;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/2WN/FHC4E.UANN;GACC CX;031.2/2WN/FHC4E.UANN;n/a;finoox;247-2LX7.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-ENW_.E_PC;3519;E;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC4A.UANN;GACC CX;031.2/2WN/FHC4A.UANN;n/a;finoox;247-2LX5.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-ANW_.E_PC;3519;A;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/11M/DJA4E.UANN;GACC CX;040.1/11M/DJA4E.UANN;n/a;finoox;247-1BBX.1U2.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EL1_.E;2886;E;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJA4E.TANN;GACC CX;040.1/21M/HJA4E.TANN;n/a;finoox;247-1BG7.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/24-EL1_.E;5787;E;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/FJA4A.UANN;GACC CX;040.1/31M/FJA4A.UANN;n/a;finoox;247-1BHY.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/34-AL1_.E;6610;A;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/FJA4E.UANN;GACC CX;040.1/21M/FJA4E.UANN;n/a;finoox;247-1BFH.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/24-EL1_.E;5250;E;2;1;2110;Axial;10,235;8,183;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.1/11M/DJA4A.TANN;GACC CX;040.1/11M/DJA4A.TANN;n/a;finoox;247-1BBW.1U2.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AL1_.E;2773;A;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJA4A.UANN;GACC CX;040.1/11M/DJA4A.UANN;n/a;finoox;247-1BBW.1U2.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AL1_.E;2631;A;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/FJA7E.UANN;GACC CX;040.1/11M/FJA7E.UANN;n/a;finoox;247-1BC9.1U2.42A.00NN-C26.00.0800.100;GACC CX 040.1F/17-EL1_.E;3138;E;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/11M/FJA7A.TANN;GACC CX;040.1/11M/FJA7A.TANN;n/a;finoox;247-1BC8.1U2.42A.00NN-C26.01.0000.100;GACC CX 040.1F/17-AL1_.E;2944;A;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/21M/HJA7A.UANN;GACC CX;040.1/21M/HJA7A.UANN;n/a;finoox;247-1BG4.1U2.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.1H/27-AL1_.E;4676;A;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11M/HJA7A.TNNN;GACC CX;040.1/11M/HJA7A.TNNN;n/a;finoox;247-1BCL.1U2.3VG.SGPU-C26.01.0000.000;GACC CX 040.1H/17-AL1_.E;3029;A;1;1;2110;Axial;5,148;4,178;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/21M/HJA7E.TNNN;GACC CX;040.1/21M/HJA7E.TNNN;n/a;finoox;247-1BG5.1U2.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.1H/27-EL1_.E;4979;E;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/HJA7E.UNNN;GACC CX;040.1/21M/HJA7E.UNNN;n/a;finoox;247-1BG5.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/27-EL1_.E;4772;E;2;1;2110;Axial;10,317;8,377;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJA7A.TNNN;GACC CX;040.1/21M/FJA7A.TNNN;n/a;finoox;247-1BFE.1U2.3VA.S5PT-C26.01.0000.000;GACC CX 040.1F/27-AL1_.E;4248;A;2;1;2110;Axial;8,782;7,047;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.1/41M/FJA7E.TANN;GACC CX;040.1/41M/FJA7E.TANN;n/a;finoox;247-1BJZ.1U2.3VC.SGQ6-C26.01.0800.100;GACC CX 040.1F/47-EL1_.E;8888;E;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/41M/FJA7E.TNNN;GACC CX;040.1/41M/FJA7E.TNNN;n/a;finoox;247-1BJZ.1U2.3VC.SGQ6-C26.01.0800.000;GACC CX 040.1F/47-EL1_.E;8200;E;4;1;2110;Axial;17,952;14,49;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/31M/HJA7E.TANN;GACC CX;040.1/31M/HJA7E.TANN;n/a;finoox;247-1BJM.1U2.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.1H/37-EL1_.E;7561;E;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJE4E.TANN;GACC CX;040.1/21M/FJE4E.TANN;n/a;finoox;247-1BFK.1U2.3VA.S5PT-C26.01.0800.100;GACC CX 040.1F/24-EL1_.E_Epoxy;5959;E;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/31M/FJE4E.UANN;GACC CX;040.1/31M/FJE4E.UANN;n/a;finoox;247-1BJ1.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/34-EL1_.E_Epoxy;7729;E;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/31M/FJE4A.TANN;GACC CX;040.1/31M/FJE4A.TANN;n/a;finoox;247-1BJ0.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/34-AL1_.E_Epoxy;7605;A;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/11M/DJE4E.TNNN;GACC CX;040.1/11M/DJE4E.TNNN;n/a;finoox;247-1BBZ.1U2.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EL1_.E_Epoxy;3132;E;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJE4A.UNNN;GACC CX;040.1/21M/HJE4A.UNNN;n/a;finoox;247-1BG8.1U2.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.1H/24-AL1_.E_Epoxy;5416;A;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/FJE4A.UANN;GACC CX;040.1/21M/FJE4A.UANN;n/a;finoox;247-1BFJ.1U2.3VA.S5PT-C26.00.0000.100;GACC CX 040.1F/24-AL1_.E_Epoxy;5369;A;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/41M/FJE7A.TANN;GACC CX;040.1/41M/FJE7A.TANN;n/a;finoox;247-1BK6.1U2.3VC.SGQ6-C26.01.0000.100;GACC CX 040.1F/47-AL1_.E_Epoxy;8956;A;4;1;2110;Axial;17,702;14,28;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.1/11M/FJE7A.UNNN;GACC CX;040.1/11M/FJE7A.UNNN;n/a;finoox;247-1BCG.1U2.42A.00NN-C26.00.0000.000;GACC CX 040.1F/17-AL1_.E_Epoxy;2834;A;1;1;2110;Axial;4,306;3,449;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.1/21M/HJE7A.TNNN;GACC CX;040.1/21M/HJE7A.TNNN;n/a;finoox;247-1BGQ.1U2.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.1H/27-AL1_.E_Epoxy;4884;A;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJE7A.TANN;GACC CX;040.1/31M/HJE7A.TANN;n/a;finoox;247-1BJU.1U2.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.1H/37-AL1_.E_Epoxy;7549;A;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJE7A.UANN;GACC CX;040.1/31M/HJE7A.UANN;n/a;finoox;247-1BJU.1U2.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.1H/37-AL1_.E_Epoxy;7250;A;3;1;2110;Axial;15,274;12,354;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/41M/FJC7E.TNNN;GACC CX;040.1/41M/FJC7E.TNNN;n/a;finoox;247-1BK9.1U2.3VC.SGQ6-C26.01.0800.000;GACC CX 040.1F/47-EL1_.E_PC;9028;E;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/31M/HJC7A.UANN;GACC CX;040.1/31M/HJC7A.UANN;n/a;finoox;247-1BJW.1U2.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.1H/37-AL1_.E_PC;7488;A;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJC7A.UNNN;GACC CX;040.1/31M/FJC7A.UNNN;n/a;finoox;247-1BJJ.1U2.3VB.S5PY-C26.00.0000.000;GACC CX 040.1F/37-AL1_.E_PC;6224;A;3;1;2110;Axial;12,283;9,863;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/41M/HJC7E.UANN;GACC CX;040.1/41M/HJC7E.UANN;n/a;finoox;247-1BKM.1U2.3VM.SGQ6-C26.00.0800.100;GACC CX 040.1H/47-EL1_.E_PC;10575;E;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/41M/HJC7E.TNNN;GACC CX;040.1/41M/HJC7E.TNNN;n/a;finoox;247-1BKM.1U2.3VM.SGQ6-C26.01.0800.000;GACC CX 040.1H/47-EL1_.E_PC;10305;E;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/31M/HJC7E.TANN;GACC CX;040.1/31M/HJC7E.TANN;n/a;finoox;247-1BJX.1U2.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.1H/37-EL1_.E_PC;8276;E;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11M/HJC7E.UNNN;GACC CX;040.1/11M/HJC7E.UNNN;n/a;finoox;247-1BCX.1U2.3VG.SGPU-C26.00.0800.000;GACC CX 040.1H/17-EL1_.E_PC;3578;E;1;1;2110;Axial;4,788;3,886;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.1/31M/FJC4E.TANN;GACC CX;040.1/31M/FJC4E.TANN;n/a;finoox;247-1BJF.1U2.3VB.S5PY-C26.01.0800.100;GACC CX 040.1F/34-EL1_.E_PC;8375;E;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/FJC4A.TANN;GACC CX;040.1/21M/FJC4A.TANN;n/a;finoox;247-1BFY.1U2.3VA.S5PT-C26.01.0000.100;GACC CX 040.1F/24-AL1_.E_PC;5825;A;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/21M/FJC4A.UANN;GACC CX;040.1/21M/FJC4A.UANN;n/a;finoox;247-1BFY.1U2.3VA.S5PT-C26.00.0000.100;GACC CX 040.1F/24-AL1_.E_PC;5618;A;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/21M/FJC4A.UNNN;GACC CX;040.1/21M/FJC4A.UNNN;n/a;finoox;247-1BFY.1U2.3VA.S5PT-C26.00.0000.000;GACC CX 040.1F/24-AL1_.E_PC;5274;A;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/11M/DJC4A.UNNN;GACC CX;040.1/11M/DJC4A.UNNN;n/a;finoox;247-1BC6.1U2.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-AL1_.E_PC;2876;A;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/21M/DJC4E.UNNN;GACC CX;040.1/21M/DJC4E.UNNN;n/a;finoox;247-1BFD.1U2.3V7.S5PT-C26.00.0800.000;GACC CX 040.1D/24-EL1_.E_PC;4971;E;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/11N/DJA4A.UNNN;GACC CX;040.1/11N/DJA4A.UNNN;n/a;finoox;247-1BBW.1U1.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-AN1_.E;2459;A;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJA4E.UANN;GACC CX;040.1/11N/DJA4E.UANN;n/a;finoox;247-1BBX.1U1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EN1_.E;2886;E;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/FJA4E.UANN;GACC CX;040.2/21N/FJA4E.UANN;n/a;finoox;247-2LY3.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-EN1_.E;5250;E;2;1;2109;Axial;11,557;9,172;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/HJA4E.UNNN;GACC CX;040.2/21N/HJA4E.UNNN;n/a;finoox;247-2LYF.1U1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-EN1_.E;5236;E;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJA4A.TNNN;GACC CX;040.2/21N/DJA4A.TNNN;n/a;finoox;247-2LXU.1U1.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-AN1_.E;4176;A;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/41N/HJA7E.TANN;GACC CX;040.2/41N/HJA7E.TANN;n/a;finoox;247-2M0B.1U1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-EN1_.E;10040;E;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/21N/HJA7E.TANN;GACC CX;040.2/21N/HJA7E.TANN;n/a;finoox;247-2LYD.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-EN1_.E;5323;E;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJE4E.UANN;GACC CX;040.1/11N/DJE4E.UANN;n/a;finoox;247-1BBZ.1U1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EN1_.E_Epoxy;3162;E;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/31N/FJE4E.UNNN;GACC CX;040.2/31N/FJE4E.UNNN;n/a;finoox;247-2LZR.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-EN1_.E_Epoxy;7213;E;3;1;2109;Axial;17,196;13,647;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/FJE4A.TANN;GACC CX;040.2/21N/FJE4A.TANN;n/a;finoox;247-2LY4.1U1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-AN1_.E_Epoxy;5576;A;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJE4E.UNNN;GACC CX;040.2/21N/DJE4E.UNNN;n/a;finoox;247-2LXX.1U1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-EN1_.E_Epoxy;4745;E;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/21N/FJE4E.TNNN;GACC CX;040.2/21N/FJE4E.TNNN;n/a;finoox;247-2LY5.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-EN1_.E_Epoxy;5615;E;2;1;2109;Axial;11,4;9,048;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJE4A.UANN;GACC CX;040.2/21N/DJE4A.UANN;n/a;finoox;247-2LXW.1U1.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-AN1_.E_Epoxy;4768;A;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/31N/HJE7E.TNNN;GACC CX;040.2/31N/HJE7E.TNNN;n/a;finoox;247-2M01.1U1.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-EN1_.E_Epoxy;7520;E;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/11N/HJE7A.UNNN;GACC CX;040.2/11N/HJE7A.UNNN;n/a;finoox;247-2LWN.1U1.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-AN1_.E_Epoxy;3094;A;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/21N/FJE7A.UNNN;GACC CX;040.2/21N/FJE7A.UNNN;n/a;finoox;247-2LY8.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-AN1_.E_Epoxy;4346;A;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/41N/FJE7A.TANN;GACC CX;040.2/41N/FJE7A.TANN;n/a;finoox;247-2M06.1U1.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-AN1_.E_Epoxy;8956;A;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/11N/FJE7A.UNNN;GACC CX;040.2/11N/FJE7A.UNNN;n/a;finoox;247-2LWG.1U1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-AN1_.E_Epoxy;2834;A;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
