TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/11N/FJC7E.UANN;GACC CX;040.2/11N/FJC7E.UANN;n/a;finoox;247-2LWK.1U1.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-EN1_.E_PC;3440;E;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJC7A.TANN;GACC CX;040.2/41N/HJC7A.TANN;n/a;finoox;247-2M0E.1U1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-AN1_.E_PC;10424;A;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/41N/FJC7E.TNNN;GACC CX;040.2/41N/FJC7E.TNNN;n/a;finoox;247-2M09.1U1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-EN1_.E_PC;9028;E;4;1;2109;Axial;18,936;15,239;63,27;12347;1200;15;VT03090U;0,681;1,3;C;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/21N/HJC7A.UNNN;GACC CX;040.2/21N/HJC7A.UNNN;n/a;finoox;247-2LYN.1U1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-AN1_.E_PC;4847;A;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJC7E.UANN;GACC CX;040.2/21N/FJC7E.UANN;n/a;finoox;247-2LYB.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-EN1_.E_PC;5227;E;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJC7E.TNNN;GACC CX;040.2/31N/FJC7E.TNNN;n/a;finoox;247-2LZX.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-EN1_.E_PC;6946;E;3;1;2109;Axial;13,745;10,977;47,46;9260;1200;14;VT03090U;0,511;1,3;C;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/11N/HJC7E.UANN;GACC CX;040.2/11N/HJC7E.UANN;n/a;finoox;247-2LWR.1U1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-EN1_.E_PC;3750;E;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/11N/HJC7E.TNNN;GACC CX;040.2/11N/HJC7E.TNNN;n/a;finoox;247-2LWR.1U1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-EN1_.E_PC;3720;E;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/21N/HJC7E.TNNN;GACC CX;040.2/21N/HJC7E.TNNN;n/a;finoox;247-2LYP.1U1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-EN1_.E_PC;5495;E;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJC7A.TNNN;GACC CX;040.2/31N/HJC7A.TNNN;n/a;finoox;247-2M02.1U1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-AN1_.E_PC;7271;A;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/HJC4A.UANN;GACC CX;040.2/21N/HJC4A.UANN;n/a;finoox;247-2LYJ.1U1.3VJ.S5Q0-C26.00.0000.100;GACC CX 040.2H/24-AN1_.E_PC;6067;A;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/DJC4E.TNNN;GACC CX;040.2/21N/DJC4E.TNNN;n/a;finoox;247-2LXZ.1U1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-EN1_.E_PC;5178;E;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/31N/FJC4A.TANN;GACC CX;040.2/31N/FJC4A.TANN;n/a;finoox;247-2LZS.1U1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-AN1_.E_PC;7954;A;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJC4A.UANN;GACC CX;040.2/31N/FJC4A.UANN;n/a;finoox;247-2LZS.1U1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-AN1_.E_PC;7655;A;3;1;2109;Axial;15,497;12,304;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/21N/FJC4A.TANN;GACC CX;040.2/21N/FJC4A.TANN;n/a;finoox;247-2LY6.1U1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-AN1_.E_PC;5825;A;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/21N/DJC4A.TNNN;GACC CX;040.2/21N/DJC4A.TNNN;n/a;finoox;247-2LXY.1U1.3V7.S5PT-C26.01.0000.000;GACC CX 040.2D/24-AN1_.E_PC;4857;A;2;1;2109;Axial;9,005;7,164;35,67;5904;1200;12;VT03090U;0,341;1,3;D;46,55;68,37;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 020.1/11M/DFA4A.UNNN;GACC CX;020.1/11M/DFA4A.UNNN;n/a;finoox;247-1HET.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-AL1-CC-E80C-2106;1067;A;1;1;2106;Axial;1,022;0,868;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFA4E.UNNN;GACC CX;020.1/11M/DFA4E.UNNN;n/a;finoox;247-1HEU.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-AL1-CC-E80C-2106;1184;E;1;1;2106;Axial;1,022;0,868;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/31M/FFA7A.UNNN;GACC CX;020.1/31M/FFA7A.UNNN;n/a;finoox;247-1HJV.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-AL1-CC-E80C-2106;2190;A;3;1;2106;Axial;3,102;2,515;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/DFA7A.TNNN;GACC CX;020.1/21M/DFA7A.TNNN;n/a;finoox;247-1HBF.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-AL1-CC-E80C-2106;1767;A;2;1;2106;Axial;1,548;1,282;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/DFA7A.TNNN;GACC CX;020.1/11M/DFA7A.TNNN;n/a;finoox;247-1HEM.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-AL1-CC-E80C-2106;1181;A;1;1;2106;Axial;0,767;0,658;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFE4A.TNNN;GACC CX;020.1/31M/DFE4A.TNNN;n/a;finoox;247-1HJ5.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-EL1-CC-E80C-2106;2523;A;3;1;2106;Axial;3,139;2,526;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFE4E.UNNN;GACC CX;020.1/11M/DFE4E.UNNN;n/a;finoox;247-1HF0.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-EL1-CC-E80C-2106;1298;E;1;1;2106;Axial;1,004;0,852;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFE4A.UNNN;GACC CX;020.1/21M/FFE4A.UNNN;n/a;finoox;247-1HCV.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-EL1-CC-E80C-2106;2011;A;2;1;2106;Axial;2,47;2,018;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/CFE4A.UNNN;GACC CX;020.1/21M/CFE4A.UNNN;n/a;finoox;247-1HAR.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-EL1-CC-E80C-2106;1646;A;2;1;2106;Axial;1,707;1,405;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/CFE4E.TNNN;GACC CX;020.1/21M/CFE4E.TNNN;n/a;finoox;247-1HAS.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-EL1-CC-E80C-2106;1952;E;2;1;2106;Axial;1,707;1,405;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31M/CFE4E.TNNN;GACC CX;020.1/31M/CFE4E.TNNN;n/a;finoox;247-1HH4.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-EL1-CC-E80C-2106;2470;E;3;1;2106;Axial;2,626;2,114;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/DFE7A.UNNN;GACC CX;020.1/11M/DFE7A.UNNN;n/a;finoox;247-1HFB.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-EL1-CC-E80C-2106;1182;A;1;1;2106;Axial;0,755;0,649;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFE7A.TNNN;GACC CX;020.1/31M/DFE7A.TNNN;n/a;finoox;247-1HJH.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-EL1-CC-E80C-2106;2523;A;3;1;2106;Axial;2,345;1,901;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/FFE7E.TNNN;GACC CX;020.1/31M/FFE7E.TNNN;n/a;finoox;247-1HKL.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-EL1-CC-E80C-2106;2993;E;3;1;2106;Axial;3,064;2,484;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFC7A.TNNN;GACC CX;020.1/21M/CFC7A.TNNN;n/a;finoox;247-1HB9.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-PL1-CC-E80C-2106;2125;A;2;1;2106;Axial;1,157;0,971;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31M/CFC7E.TNNN;GACC CX;020.1/31M/CFC7E.TNNN;n/a;finoox;247-1HHN.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-PL1-CC-E80C-2106;2925;E;3;1;2106;Axial;1,766;1,445;7,33;1514;2050;4;VT03088U;0,066;0,18;C;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/21M/DFC7A.TNNN;GACC CX;020.1/21M/DFC7A.TNNN;n/a;finoox;247-1HCB.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-PL1-CC-E80C-2106;2210;A;2;1;2106;Axial;1,44;1,193;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21M/DFC7A.UNNN;GACC CX;020.1/21M/DFC7A.UNNN;n/a;finoox;247-1HCB.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-PL1-CC-E80C-2106;2038;A;2;1;2106;Axial;1,44;1,193;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/11M/FFC7A.TNNN;GACC CX;020.1/11M/FFC7A.TNNN;n/a;finoox;247-1HGK.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-PL1-CC-E80C-2106;1642;A;1;1;2106;Axial;0,925;0,786;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/21M/CFC4A.UNNN;GACC CX;020.1/21M/CFC4A.UNNN;n/a;finoox;247-1HAX.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-PL1-CC-E80C-2106;1953;A;2;1;2106;Axial;1,552;1,277;8,26;968;2050;4;VT03088U;0,045;0,18;C;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/31M/FFC4E.TNNN;GACC CX;020.1/31M/FFC4E.TNNN;n/a;finoox;247-1HKE.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-PL1-CC-E80C-2106;3266;E;3;1;2106;Axial;3,34;2,711;24,78;1371;2050;4;VT03088U;0,068;0,18;B;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/11M/DFC4A.TNNN;GACC CX;020.1/11M/DFC4A.TNNN;n/a;finoox;247-1HF5.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-PL1-CC-E80C-2106;1439;A;1;1;2106;Axial;0,909;0,772;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/21M/CFC4E.UNNN;GACC CX;020.1/21M/CFC4E.UNNN;n/a;finoox;247-1HAY.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-PL1-CC-E80C-2106;2087;E;2;1;2106;Axial;1,552;1,277;8,26;968;2050;4;VT03088U;0,045;0,18;C;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11M/FFC4A.TNNN;GACC CX;020.1/11M/FFC4A.TNNN;n/a;finoox;247-1HG7.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-4.0-PL1-CC-E80C-2106;1642;A;1;1;2106;Axial;1,09;0,919;8,26;457;2050;3;VT03088U;0,023;0,18;B;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21M/FFC4A.UNNN;GACC CX;020.1/21M/FFC4A.UNNN;n/a;finoox;247-1HD1.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-PL1-CC-E80C-2106;2183;A;2;1;2106;Axial;2,226;1,819;16,52;914;2050;4;VT03088U;0,045;0,18;B;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 031.1/11M/CHA4A.TANN;GACC CX;031.1/11M/CHA4A.TANN;n/a;finoox;247-1B9S.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AL1_.E;1630;A;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHA4A.UNNN;GACC CX;031.1/11M/CHA4A.UNNN;n/a;finoox;247-1B9S.1U0.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AL1_.E;1336;A;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHA4E.TANN;GACC CX;031.1/21M/FHA4E.TANN;n/a;finoox;247-1BE3.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/24-EL1_.E;3450;E;2;1;2108;Axial;5,058;4,042;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/DHA7A.TANN;GACC CX;031.1/11M/DHA7A.TANN;n/a;finoox;247-1BA4.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-AL1_.E;1694;A;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHA7A.TNNN;GACC CX;031.1/31M/HHA7A.TNNN;n/a;finoox;247-1BHJ.1U0.3V3.SGPW-C26.01.0000.000;GACC CX 031.1H/37-AL1_.E;4310;A;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHA7A.TANN;GACC CX;031.1/21M/HHA7A.TANN;n/a;finoox;247-1BEQ.1U0.3V3.S5SR-C26.01.0000.100;GACC CX 031.1H/27-AL1_.E;3111;A;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHA7A.TANN;GACC CX;031.1/21M/FHA7A.TANN;n/a;finoox;247-1BE0.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/27-AL1_.E;2806;A;2;1;2108;Axial;4,537;3,632;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/HHA7E.UANN;GACC CX;031.1/21M/HHA7E.UANN;n/a;finoox;247-1BER.1U0.3V3.S5SR-C26.00.0800.100;GACC CX 031.1H/27-EL1_.E;3169;E;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHA7E.UNNN;GACC CX;031.1/21M/HHA7E.UNNN;n/a;finoox;247-1BER.1U0.3V3.S5SR-C26.00.0800.000;GACC CX 031.1H/27-EL1_.E;2867;E;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHA7E.TNNN;GACC CX;031.1/11M/HHA7E.TNNN;n/a;finoox;247-1BBK.1U0.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EL1_.E;2207;E;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHA7A.UANN;GACC CX;031.1/11M/HHA7A.UANN;n/a;finoox;247-1BBJ.1U0.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-AL1_.E;1977;A;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/DHE4E.TNNN;GACC CX;031.1/31M/DHE4E.TNNN;n/a;finoox;247-1BGX.1U0.3UV.S5SR-C26.01.0800.000;GACC CX 031.1D/34-EL1_.E_Epoxy;4521;E;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/31M/DHE4A.TANN;GACC CX;031.1/31M/DHE4A.TANN;n/a;finoox;247-1BGW.1U0.3UV.S5SR-C26.01.0000.100;GACC CX 031.1D/34-AL1_.E_Epoxy;4742;A;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHE4A.UANN;GACC CX;031.1/11M/DHE4A.UANN;n/a;finoox;247-1BA8.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-AL1_.E_Epoxy;1904;A;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/CHE4E.TNNN;GACC CX;031.1/21M/CHE4E.TNNN;n/a;finoox;247-1BD1.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-EL1_.E_Epoxy;2988;E;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHE4A.UANN;GACC CX;031.1/11M/CHE4A.UANN;n/a;finoox;247-1B9U.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-AL1_.E_Epoxy;1658;A;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/FHE4A.UANN;GACC CX;031.1/11M/FHE4A.UANN;n/a;finoox;247-1BAY.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-AL1_.E_Epoxy;2041;A;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/HHE7E.UANN;GACC CX;031.1/11M/HHE7E.UANN;n/a;finoox;247-1BBT.1U0.3V2.00NN-C26.00.0800.100;GACC CX 031.1H/17-EL1_.E_Epoxy;2366;E;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHE7A.TANN;GACC CX;031.1/11M/HHE7A.TANN;n/a;finoox;247-1BBS.1U0.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-AL1_.E_Epoxy;2269;A;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHE7A.UNNN;GACC CX;031.1/11M/HHE7A.UNNN;n/a;finoox;247-1BBS.1U0.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-AL1_.E_Epoxy;1975;A;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/21M/FHE7A.TANN;GACC CX;031.1/21M/FHE7A.TANN;n/a;finoox;247-1BEL.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/27-AL1_.E_Epoxy;3008;A;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHE7A.TNNN;GACC CX;031.1/21M/FHE7A.TNNN;n/a;finoox;247-1BEL.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/27-AL1_.E_Epoxy;2706;A;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHE7E.TANN;GACC CX;031.1/31M/FHE7E.TANN;n/a;finoox;247-1BHF.1U0.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-EL1_.E_Epoxy;4898;E;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31M/FHE7E.UNNN;GACC CX;031.1/31M/FHE7E.UNNN;n/a;finoox;247-1BHF.1U0.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-EL1_.E_Epoxy;4161;E;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/21M/FHE7E.TANN;GACC CX;031.1/21M/FHE7E.TANN;n/a;finoox;247-1BEM.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/27-EL1_.E_Epoxy;3270;E;2;1;2108;Axial;4,485;3,589;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/DHE7A.TANN;GACC CX;031.1/11M/DHE7A.TANN;n/a;finoox;247-1BAQ.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-AL1_.E_Epoxy;1815;A;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHC7E.UANN;GACC CX;031.1/11M/FHC7E.UANN;n/a;finoox;247-1BBH.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-EL1_.E_PC;2212;E;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11M/DHC7A.TANN;GACC CX;031.1/11M/DHC7A.TANN;n/a;finoox;247-1BAS.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-AL1_.E_PC;1874;A;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/31M/FHC7E.UNNN;GACC CX;031.1/31M/FHC7E.UNNN;n/a;finoox;247-1BHH.1U0.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-EL1_.E_PC;4300;E;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/21M/HHC7E.TNNN;GACC CX;031.1/21M/HHC7E.TNNN;n/a;finoox;247-1BF1.1U0.3V3.S5SR-C26.01.0800.000;GACC CX 031.1H/27-EL1_.E_PC;3409;E;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHC7A.TNNN;GACC CX;031.1/11M/HHC7A.TNNN;n/a;finoox;247-1BBU.1U0.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-AL1_.E_PC;2194;A;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/21M/HHC7A.TNNN;GACC CX;031.1/21M/HHC7A.TNNN;n/a;finoox;247-1BF0.1U0.3V3.S5SR-C26.01.0000.000;GACC CX 031.1H/27-AL1_.E_PC;3146;A;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHC7A.UNNN;GACC CX;031.1/21M/HHC7A.UNNN;n/a;finoox;247-1BF0.1U0.3V3.S5SR-C26.00.0000.000;GACC CX 031.1H/27-AL1_.E_PC;2942;A;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/11M/HHC7E.TANN;GACC CX;031.1/11M/HHC7E.TANN;n/a;finoox;247-1BBV.1U0.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-EL1_.E_PC;2584;E;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/31M/DHC4A.TANN;GACC CX;031.1/31M/DHC4A.TANN;n/a;finoox;247-1BH4.1U0.3UV.S5SR-C26.01.0000.100;GACC CX 031.1D/34-AL1_.E_PC;4955;A;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/21M/DHC4A.TANN;GACC CX;031.1/21M/DHC4A.TANN;n/a;finoox;247-1BDU.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AL1_.E_PC;3424;A;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHC4E.TNNN;GACC CX;031.1/31M/DHC4E.TNNN;n/a;finoox;247-1BH5.1U0.3UV.S5SR-C26.01.0800.000;GACC CX 031.1D/34-EL1_.E_PC;4732;E;3;1;2108;Axial;6,201;4,947;28,95;3516;1000;7;VT03189;0,13;0,3;B;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHC4E.TANN;GACC CX;031.1/11M/DHC4E.TANN;n/a;finoox;247-1BAP.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-EL1_.E_PC;2347;E;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21M/FHC4A.TNNN;GACC CX;031.1/21M/FHC4A.TNNN;n/a;finoox;247-1BEJ.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/24-AL1_.E_PC;3391;A;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHC4E.TANN;GACC CX;031.1/11M/FHC4E.TANN;n/a;finoox;247-1BBD.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-EL1_.E_PC;2525;E;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/1WN/CFA4A.TNNN;GACC CX;020.1/1WN/CFA4A.TNNN;n/a;finoox;247-1HDR.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-ANW-CC-E80C-416;1118;A;1;1;416;Axial;1,053;0,892;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/CFA4E.UNNN;GACC CX;020.1/2WN/CFA4E.UNNN;n/a;finoox;247-1HAL.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-ANW-CC-E80C-416;1783;E;2;1;416;Axial;2,164;1,755;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/DFA4A.TNNN;GACC CX;020.1/2WN/DFA4A.TNNN;n/a;finoox;247-1HBM.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-ANW-CC-E80C-416;1734;A;2;1;416;Axial;2,637;2,126;11,02;1373;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2WN/DFA4A.UNNN;GACC CX;020.1/2WN/DFA4A.UNNN;n/a;finoox;247-1HBM.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-ANW-CC-E80C-416;1734;A;2;1;416;Axial;2,637;2,126;11,02;1373;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3WN/DFA4E.TNNN;GACC CX;020.1/3WN/DFA4E.TNNN;n/a;finoox;247-1HJ0.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-ANW-CC-E80C-416;2383;E;3;1;416;Axial;4,05;3,235;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3WN/FFA4A.UNNN;GACC CX;020.1/3WN/FFA4A.UNNN;n/a;finoox;247-1HK1.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-ANW-CC-E80C-416;2383;A;3;1;416;Axial;4,784;3,837;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/CFA7E.UNNN;GACC CX;020.1/3WN/CFA7E.UNNN;n/a;finoox;247-1HGS.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-ANW-CC-E80C-416;2235;E;3;1;416;Axial;2,392;1,934;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2WN/DFA7E.TNNN;GACC CX;020.1/2WN/DFA7E.TNNN;n/a;finoox;247-1HBG.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-ANW-CC-E80C-416;1868;E;2;1;416;Axial;1,963;1,604;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/FFA7A.TNNN;GACC CX;020.1/3WN/FFA7A.TNNN;n/a;finoox;247-1HJV.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-ANW-CC-E80C-416;2383;A;3;1;416;Axial;3,954;3,183;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFA7A.UNNN;GACC CX;020.1/3WN/FFA7A.UNNN;n/a;finoox;247-1HJV.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-ANW-CC-E80C-416;2383;A;3;1;416;Axial;3,954;3,183;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFA7E.TNNN;GACC CX;020.1/3WN/FFA7E.TNNN;n/a;finoox;247-1HJW.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-7.0-ANW-CC-E80C-416;2575;E;3;1;416;Axial;3,954;3,183;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFE4E.UNNN;GACC CX;020.1/1WN/CFE4E.UNNN;n/a;finoox;247-1HDY.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-ENW-CC-E80C-416;1322;E;1;1;416;Axial;1,026;0,87;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/CFE4E.TNNN;GACC CX;020.1/2WN/CFE4E.TNNN;n/a;finoox;247-1HAS.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-ENW-CC-E80C-416;1918;E;2;1;416;Axial;2,106;1,71;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/CFE4E.UNNN;GACC CX;020.1/2WN/CFE4E.UNNN;n/a;finoox;247-1HAS.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-ENW-CC-E80C-416;1918;E;2;1;416;Axial;2,106;1,71;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/FFE4E.TNNN;GACC CX;020.1/1WN/FFE4E.TNNN;n/a;finoox;247-1HG2.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-ENW-CC-E80C-416;1678;E;1;1;416;Axial;1,555;1,294;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/CFE7A.UNNN;GACC CX;020.1/1WN/CFE7A.UNNN;n/a;finoox;247-1HE9.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-ENW-CC-E80C-416;1205;A;1;1;416;Axial;0,749;0,642;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/DFE7E.TNNN;GACC CX;020.1/3WN/DFE7E.TNNN;n/a;finoox;247-1HJJ.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-ENW-CC-E80C-416;2626;E;3;1;416;Axial;2,976;2,395;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/FFE7E.UNNN;GACC CX;020.1/3WN/FFE7E.UNNN;n/a;finoox;247-1HKL.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-ENW-CC-E80C-416;2941;E;3;1;416;Axial;3,903;3,141;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,1;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2WN/CFC7A.TNNN;GACC CX;020.1/2WN/CFC7A.TNNN;n/a;finoox;247-1HB9.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-PNW-CC-E80C-416;2093;A;2;1;416;Axial;1,446;1,196;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1WN/CFC7E.TNNN;GACC CX;020.1/1WN/CFC7E.TNNN;n/a;finoox;247-1HEG.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-PNW-CC-E80C-416;1496;E;1;1;416;Axial;0,709;0,607;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2WN/CFC7E.TNNN;GACC CX;020.1/2WN/CFC7E.TNNN;n/a;finoox;247-1HBA.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-PNW-CC-E80C-416;2227;E;2;1;416;Axial;1,446;1,196;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/2WN/DFC7A.UNNN;GACC CX;020.1/2WN/DFC7A.UNNN;n/a;finoox;247-1HCB.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-PNW-CC-E80C-416;2177;A;2;1;416;Axial;1,826;1,492;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/DFC7E.TNNN;GACC CX;020.1/1WN/DFC7E.TNNN;n/a;finoox;247-1HFJ.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-PNW-CC-E80C-416;1539;E;1;1;416;Axial;0,893;0,758;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFC7A.TNNN;GACC CX;020.1/1WN/FFC7A.TNNN;n/a;finoox;247-1HGK.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-PNW-CC-E80C-416;1624;A;1;1;416;Axial;1,183;0,993;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFC7A.TNNN;GACC CX;020.1/3WN/FFC7A.TNNN;n/a;finoox;247-1HKR.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-PNW-CC-E80C-416;3021;A;3;1;416;Axial;3,677;2,96;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3WN/FFC7A.UNNN;GACC CX;020.1/3WN/FFC7A.UNNN;n/a;finoox;247-1HKR.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-PNW-CC-E80C-416;3021;A;3;1;416;Axial;3,677;2,96;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC7E.TNNN;GACC CX;020.1/2WN/FFC7E.TNNN;n/a;finoox;247-1HDE.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-PNW-CC-E80C-416;2485;E;2;1;416;Axial;2,448;1,984;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFC4A.UNNN;GACC CX;020.1/1WN/CFC4A.UNNN;n/a;finoox;247-1HE3.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-PNW-CC-E80C-416;1379;A;1;1;416;Axial;0,937;0,794;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/2WN/DFC4A.UNNN;GACC CX;020.1/2WN/DFC4A.UNNN;n/a;finoox;247-1HBZ.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-4.0-PNW-CC-E80C-416;2177;A;2;1;416;Axial;2,347;1,892;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,4;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3WN/DFC4E.UNNN;GACC CX;020.1/3WN/DFC4E.UNNN;n/a;finoox;247-1HJC.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-PNW-CC-E80C-416;3021;E;3;1;416;Axial;3,605;2,879;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
