TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/1WN/FFC4E.UNNN;GACC CX;020.1/1WN/FFC4E.UNNN;n/a;finoox;247-1HG8.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-PNW-CC-E80C-416;1766;E;1;1;416;Axial;1,408;1,172;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC4E.TNNN;GACC CX;020.1/2WN/FFC4E.TNNN;n/a;finoox;247-1HD2.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-PNW-CC-E80C-416;2485;E;2;1;416;Axial;2,91;2,351;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC4E.UNNN;GACC CX;020.1/2WN/FFC4E.UNNN;n/a;finoox;247-1HD2.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-PNW-CC-E80C-416;2485;E;2;1;416;Axial;2,91;2,351;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4SN/HNA7A.UANN;GACC CX;050.2/4SN/HNA7A.UANN;n/a;finoox;247-1B93.0CD.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANS_.E;13866;A;4;1;421;Axial;52,415;42,39;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2SN/FNA7E.TANN;GACC CX;050.3/2SN/FNA7E.TANN;n/a;finoox;247-2LVR.0CD.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENS_.E;7147;E;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/3SN/HNA7E.TANN;GACC CX;050.3/3SN/HNA7E.TANN;n/a;finoox;247-2LW9.0CD.3VZ.RQRP-C26.01.0800.100;GACC CX 050.3H/37-ENS_.E;12002;E;3;1;421;Axial;38,027;30,505;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNA7A.TNNN;GACC CX;050.3/3SN/HNA7A.TNNN;n/a;finoox;247-2LW8.0CD.3VZ.RQRP-C26.01.0000.000;GACC CX 050.3H/37-ANS_.E;10577;A;3;1;421;Axial;38,027;30,505;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNE7A.TNNN;GACC CX;050.3/3SN/HNE7A.TNNN;n/a;finoox;247-2LWA.0CD.3VZ.RQRP-C26.01.0000.000;GACC CX 050.3H/37-ANS_.E_Epoxy;11423;A;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2SN/JNE7E.UNNN;GACC CX;050.3/2SN/JNE7E.UNNN;n/a;finoox;247-2LW5.0CD.42C.RUAJ-C26.00.0800.000;GACC CX 050.3J/27-ENS_.E_Epoxy;8595;E;2;1;421;Axial;28,776;23,257;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/FNE7E.TNNN;GACC CX;050.3/2SN/FNE7E.TNNN;n/a;finoox;247-2LVT.0CD.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENS_.E_Epoxy;7176;E;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/FNE7A.TANN;GACC CX;050.3/2SN/FNE7A.TANN;n/a;finoox;247-2LVS.0CD.428.RQQU-C26.01.0000.100;GACC CX 050.3F/27-ANS_.E_Epoxy;6951;A;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/FNE7A.UNNN;GACC CX;050.3/2SN/FNE7A.UNNN;n/a;finoox;247-2LVS.0CD.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANS_.E_Epoxy;6316;A;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/4SN/HNC7E.UANN;GACC CX;050.2/4SN/HNC7E.UANN;n/a;finoox;247-1B9R.0CD.3VR.S5UA-C26.00.0800.100;GACC CX 050.2H/47-ENS_.E_PC;16516;E;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/3SN/HNC7E.UANN;GACC CX;050.3/3SN/HNC7E.UANN;n/a;finoox;247-2LWD.0CD.3VZ.RQRP-C26.00.0800.100;GACC CX 050.3H/37-ENS_.E_PC;12930;E;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNC7A.UNNN;GACC CX;050.3/3SN/HNC7A.UNNN;n/a;finoox;247-2LWC.0CD.3VZ.RQRP-C26.00.0000.000;GACC CX 050.3H/37-ANS_.E_PC;11504;A;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;n/a;Inclusive;336;606;No;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2SN/FNC7E.TNNN;GACC CX;050.3/2SN/FNC7E.TNNN;n/a;finoox;247-2LVV.0CD.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENS_.E_PC;7391;E;2;1;421;Axial;20,317;16,374;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 031.1/11N/CHA4A.TANN;GACC CX;031.1/11N/CHA4A.TANN;n/a;finoox;247-1B9S.1TZ.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AN1_.E;1630;A;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHA4A.UANN;GACC CX;031.1/11N/CHA4A.UANN;n/a;finoox;247-1B9S.1TZ.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-AN1_.E;1487;A;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHA4A.UNNN;GACC CX;031.1/11N/CHA4A.UNNN;n/a;finoox;247-1B9S.1TZ.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-AN1_.E;1336;A;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHA4A.TANN;GACC CX;031.1/11N/DHA4A.TANN;n/a;finoox;247-1BA6.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-AN1_.E;1849;A;1;1;2107;Axial;2,652;2,137;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHA4E.UNNN;GACC CX;031.1/21N/DHA4E.UNNN;n/a;finoox;247-1BDD.1TZ.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-EN1_.E;2657;E;2;1;2107;Axial;5,313;4,216;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/21N/FHA4E.UANN;GACC CX;031.2/21N/FHA4E.UANN;n/a;finoox;247-2LWZ.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-EN1_.E;3246;E;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHA4A.UNNN;GACC CX;031.2/31N/DHA4A.UNNN;n/a;finoox;247-2LYR.1TZ.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-AN1_.E;3579;A;3;1;2107;Axial;8,172;6,52;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21N/DHA7E.UANN;GACC CX;031.1/21N/DHA7E.UANN;n/a;finoox;247-1BDB.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-EN1_.E;2711;E;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHA7E.TNNN;GACC CX;031.1/21N/DHA7E.TNNN;n/a;finoox;247-1BDB.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EN1_.E;2613;E;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31N/FHA7A.UANN;GACC CX;031.1/31N/FHA7A.UANN;n/a;finoox;247-1BH6.1TZ.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-AN1_.E;4051;A;3;1;2107;Axial;8,175;6,574;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31N/FHA7A.UNNN;GACC CX;031.1/31N/FHA7A.UNNN;n/a;finoox;247-1BH6.1TZ.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-AN1_.E;3598;A;3;1;2107;Axial;8,175;6,574;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHA7E.UNNN;GACC CX;031.1/11N/HHA7E.UNNN;n/a;finoox;247-1BBK.1TZ.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EN1_.E;2064;E;1;1;2107;Axial;3,165;2,561;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/21N/FHA7E.UANN;GACC CX;031.2/21N/FHA7E.UANN;n/a;finoox;247-2LWV.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-EN1_.E;2864;E;2;1;2107;Axial;5,149;4,091;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/FHA7A.UNNN;GACC CX;031.2/21N/FHA7A.UNNN;n/a;finoox;247-2LWT.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-AN1_.E;2300;A;2;1;2107;Axial;5,149;4,091;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/HHA7A.UNNN;GACC CX;031.2/21N/HHA7A.UNNN;n/a;finoox;247-2LXH.1TZ.3V3.S5SR-C26.00.0000.000;GACC CX 031.2H/27-AN1_.E;2605;A;2;1;2107;Axial;6,358;5,151;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/CHE4E.UANN;GACC CX;031.1/11N/CHE4E.UANN;n/a;finoox;247-1B9V.1TZ.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-EN1_.E_Epoxy;1859;E;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHE4E.TNNN;GACC CX;031.1/21N/CHE4E.TNNN;n/a;finoox;247-1BD1.1TZ.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-EN1_.E_Epoxy;2988;E;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHE4E.UNNN;GACC CX;031.1/21N/CHE4E.UNNN;n/a;finoox;247-1BD1.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EN1_.E_Epoxy;2784;E;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHE4E.UANN;GACC CX;031.1/21N/DHE4E.UANN;n/a;finoox;247-1BDF.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-EN1_.E_Epoxy;3274;E;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHE4E.TNNN;GACC CX;031.1/21N/DHE4E.TNNN;n/a;finoox;247-1BDF.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EN1_.E_Epoxy;3176;E;2;1;2107;Axial;5,215;4,135;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHE4A.UANN;GACC CX;031.1/11N/FHE4A.UANN;n/a;finoox;247-1BAY.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-AN1_.E_Epoxy;2041;A;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHE4A.TNNN;GACC CX;031.2/21N/FHE4A.TNNN;n/a;finoox;247-2LX1.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-AN1_.E_Epoxy;3223;A;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHE4E.TANN;GACC CX;031.2/31N/DHE4E.TANN;n/a;finoox;247-2LYX.1TZ.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-EN1_.E_Epoxy;4974;E;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/31N/DHE4A.TANN;GACC CX;031.2/31N/DHE4A.TANN;n/a;finoox;247-2LYV.1TZ.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-AN1_.E_Epoxy;4742;A;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/31N/DHE4A.UANN;GACC CX;031.2/31N/DHE4A.UANN;n/a;finoox;247-2LYV.1TZ.3UV.S5SR-C26.00.0000.100;GACC CX 031.2D/34-AN1_.E_Epoxy;4458;A;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/21N/FHE4E.TANN;GACC CX;031.2/21N/FHE4E.TANN;n/a;finoox;247-2LX3.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-EN1_.E_Epoxy;3786;E;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHE4E.UNNN;GACC CX;031.2/21N/FHE4E.UNNN;n/a;finoox;247-2LX3.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-EN1_.E_Epoxy;3280;E;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/31N/FHE7A.TNNN;GACC CX;031.1/31N/FHE7A.TNNN;n/a;finoox;247-1BHE.1TZ.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AN1_.E_Epoxy;4159;A;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/31N/FHE7E.UANN;GACC CX;031.1/31N/FHE7E.UANN;n/a;finoox;247-1BHF.1TZ.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-EN1_.E_Epoxy;4614;E;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHE7A.TANN;GACC CX;031.1/11N/HHE7A.TANN;n/a;finoox;247-1BBS.1TZ.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-AN1_.E_Epoxy;2269;A;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11N/HHE7A.UANN;GACC CX;031.1/11N/HHE7A.UANN;n/a;finoox;247-1BBS.1TZ.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-AN1_.E_Epoxy;2126;A;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/21N/HHE7E.TNNN;GACC CX;031.2/21N/HHE7E.TNNN;n/a;finoox;247-2LXP.1TZ.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-EN1_.E_Epoxy;3298;E;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHE7E.UNNN;GACC CX;031.2/21N/FHE7E.UNNN;n/a;finoox;247-2LXB.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-EN1_.E_Epoxy;2764;E;2;1;2107;Axial;5,098;4,05;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/31N/HHE7E.TNNN;GACC CX;031.2/31N/HHE7E.TNNN;n/a;finoox;247-2LZF.1TZ.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-EN1_.E_Epoxy;4914;E;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21N/DHC7E.TNNN;GACC CX;031.1/21N/DHC7E.TNNN;n/a;finoox;247-1BDZ.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EN1_.E_PC;2893;E;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHC7E.UANN;GACC CX;031.1/11N/FHC7E.UANN;n/a;finoox;247-1BBH.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-EN1_.E_PC;2212;E;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHC7E.UNNN;GACC CX;031.1/11N/FHC7E.UNNN;n/a;finoox;247-1BBH.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-EN1_.E_PC;2061;E;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/HHC7A.UANN;GACC CX;031.1/11N/HHC7A.UANN;n/a;finoox;247-1BBU.1TZ.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-AN1_.E_PC;2202;A;1;1;2107;Axial;2,944;2,382;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/11N/HHC7A.UNNN;GACC CX;031.1/11N/HHC7A.UNNN;n/a;finoox;247-1BBU.1TZ.3V2.00NN-C26.00.0000.000;GACC CX 031.1H/17-AN1_.E_PC;2051;A;1;1;2107;Axial;2,944;2,382;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/21N/HHC7A.TNNN;GACC CX;031.2/21N/HHC7A.TNNN;n/a;finoox;247-2LXR.1TZ.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-AN1_.E_PC;3146;A;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHC7A.UANN;GACC CX;031.2/31N/HHC7A.UANN;n/a;finoox;247-2LZH.1TZ.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-AN1_.E_PC;4951;A;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHC7A.TNNN;GACC CX;031.2/31N/HHC7A.TNNN;n/a;finoox;247-2LZH.1TZ.3V3.SGPW-C26.01.0000.000;GACC CX 031.2H/37-AN1_.E_PC;4782;A;3;1;2107;Axial;8,562;6,871;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHC7E.UNNN;GACC CX;031.2/21N/HHC7E.UNNN;n/a;finoox;247-2LXT.1TZ.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-EN1_.E_PC;3205;E;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21N/CHC4A.UNNN;GACC CX;031.1/21N/CHC4A.UNNN;n/a;finoox;247-1BD8.1TZ.3US.00NN-C26.00.0000.000;GACC CX 031.1C/24-AN1_.E_PC;2722;A;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHC4E.UANN;GACC CX;031.1/11N/CHC4E.UANN;n/a;finoox;247-1BA3.1TZ.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-EN1_.E_PC;1946;E;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHC4E.UNNN;GACC CX;031.1/11N/CHC4E.UNNN;n/a;finoox;247-1BA3.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EN1_.E_PC;1795;E;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHC4E.TNNN;GACC CX;031.1/21N/DHC4E.TNNN;n/a;finoox;247-1BDV.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EN1_.E_PC;3332;E;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHC4A.TANN;GACC CX;031.1/11N/FHC4A.TANN;n/a;finoox;247-1BBC.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-AN1_.E_PC;2288;A;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHC4A.UANN;GACC CX;031.1/11N/FHC4A.UANN;n/a;finoox;247-1BBC.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-AN1_.E_PC;2145;A;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHC4E.TNNN;GACC CX;031.1/11N/FHC4E.TNNN;n/a;finoox;247-1BBD.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EN1_.E_PC;2374;E;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHC4A.TANN;GACC CX;031.2/21N/FHC4A.TANN;n/a;finoox;247-2LX5.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-AN1_.E_PC;3693;A;2;1;2107;Axial;5,231;4,135;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHC4A.UANN;GACC CX;031.2/21N/FHC4A.UANN;n/a;finoox;247-2LX5.1TZ.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/24-AN1_.E_PC;3489;A;2;1;2107;Axial;5,231;4,135;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHC4E.UANN;GACC CX;031.2/31N/DHC4E.UANN;n/a;finoox;247-2LZ1.1TZ.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-EN1_.E_PC;4901;E;3;1;2107;Axial;7,273;5,803;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1XN/DJA4E.TANN;GACC CX;040.1/1XN/DJA4E.TANN;n/a;finoox;247-1BBX.1H1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENX_.E;2795;E;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJA4A.UNNN;GACC CX;040.2/2XN/FJA4A.UNNN;n/a;finoox;247-2LY2.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANX_.E;4063;A;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/DJA4A.TANN;GACC CX;040.2/2XN/DJA4A.TANN;n/a;finoox;247-2LXU.1H1.3V7.S5PT-C26.01.0000.100;GACC CX 040.2D/24-ANX_.E;4054;A;2;1;1735;Axial;10,801;8,578;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/1XN/HJA7E.TNNN;GACC CX;040.2/1XN/HJA7E.TNNN;n/a;finoox;247-2LWM.1H1.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENX_.E;3177;E;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2XN/FJA7A.UANN;GACC CX;040.2/2XN/FJA7A.UANN;n/a;finoox;247-2LY0.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANX_.E;3929;A;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2XN/FJA7A.UNNN;GACC CX;040.2/2XN/FJA7A.UNNN;n/a;finoox;247-2LY0.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANX_.E;3585;A;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4XN/HJA7E.UANN;GACC CX;040.2/4XN/HJA7E.UANN;n/a;finoox;247-2M0B.1H1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENX_.E;8706;E;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJA7E.UNNN;GACC CX;040.2/2XN/HJA7E.UNNN;n/a;finoox;247-2LYD.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENX_.E;4313;E;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJA7E.TNNN;GACC CX;040.2/3XN/HJA7E.TNNN;n/a;finoox;247-2LZZ.1H1.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-ENX_.E;6337;E;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJA7E.UNNN;GACC CX;040.2/4XN/FJA7E.UNNN;n/a;finoox;247-2M05.1H1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-ENX_.E;6865;E;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/1XN/DJE4A.UANN;GACC CX;040.1/1XN/DJE4A.UANN;n/a;finoox;247-1BBY.1H1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANX_.E_Epoxy;2678;A;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJE4E.UNNN;GACC CX;040.1/1XN/DJE4E.UNNN;n/a;finoox;247-1BBZ.1H1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENX_.E_Epoxy;2760;E;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJE4E.TANN;GACC CX;040.2/2XN/FJE4E.TANN;n/a;finoox;247-2LY5.1H1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENX_.E_Epoxy;5494;E;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJE4E.TNNN;GACC CX;040.2/2XN/FJE4E.TNNN;n/a;finoox;247-2LY5.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENX_.E_Epoxy;5150;E;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/HJE4A.TANN;GACC CX;040.2/2XN/HJE4A.TANN;n/a;finoox;247-2LYG.1H1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANX_.E_Epoxy;5503;A;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE4A.UNNN;GACC CX;040.2/2XN/HJE4A.UNNN;n/a;finoox;247-2LYG.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANX_.E_Epoxy;4958;A;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2XN/DJE4A.UNNN;GACC CX;040.2/2XN/DJE4A.UNNN;n/a;finoox;247-2LXW.1H1.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-ANX_.E_Epoxy;3963;A;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJE4E.TANN;GACC CX;040.2/2XN/DJE4E.TANN;n/a;finoox;247-2LXX.1H1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-ENX_.E_Epoxy;4831;E;2;1;1735;Axial;10,604;8,411;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/2XN/HJE4E.TNNN;GACC CX;040.2/2XN/HJE4E.TNNN;n/a;finoox;247-2LYH.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENX_.E_Epoxy;5597;E;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE4E.UNNN;GACC CX;040.2/2XN/HJE4E.UNNN;n/a;finoox;247-2LYH.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/24-ENX_.E_Epoxy;5396;E;2;1;1735;Axial;14,906;12,047;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJE4A.UNNN;GACC CX;040.2/3XN/FJE4A.UNNN;n/a;finoox;247-2LZQ.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANX_.E_Epoxy;6100;A;3;1;1735;Axial;18,506;14,612;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3XN/HJE7A.TNNN;GACC CX;040.2/3XN/HJE7A.TNNN;n/a;finoox;247-2M00.1H1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-ANX_.E_Epoxy;6324;A;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/HJE7E.TANN;GACC CX;040.2/1XN/HJE7E.TANN;n/a;finoox;247-2LWP.1H1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENX_.E_Epoxy;3554;E;1;1;1735;Axial;6,421;5,19;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/1XN/FJE7E.UNNN;GACC CX;040.2/1XN/FJE7E.UNNN;n/a;finoox;247-2LWH.1H1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENX_.E_Epoxy;2939;E;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/FJE7A.TNNN;GACC CX;040.2/1XN/FJE7A.TNNN;n/a;finoox;247-2LWG.1H1.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANX_.E_Epoxy;2743;A;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/1XN/HJC7E.UANN;GACC CX;040.2/1XN/HJC7E.UANN;n/a;finoox;247-2LWR.1H1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-ENX_.E_PC;3520;E;1;1;1735;Axial;6,045;4,89;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/4XN/FJC7A.TANN;GACC CX;040.2/4XN/FJC7A.TANN;n/a;finoox;247-2M08.1H1.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANX_.E_PC;8277;A;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJC7A.UANN;GACC CX;040.2/4XN/HJC7A.UANN;n/a;finoox;247-2M0E.1H1.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANX_.E_PC;9092;A;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/4XN/HJC7A.UNNN;GACC CX;040.2/4XN/HJC7A.UNNN;n/a;finoox;247-2M0E.1H1.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-ANX_.E_PC;8404;A;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJC7E.TANN;GACC CX;040.2/2XN/HJC7E.TANN;n/a;finoox;247-2LYP.1H1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENX_.E_PC;5376;E;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJC7A.TNNN;GACC CX;040.2/2XN/HJC7A.TNNN;n/a;finoox;247-2LYN.1H1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANX_.E_PC;4592;A;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJC7A.UANN;GACC CX;040.2/1XN/FJC7A.UANN;n/a;finoox;247-2LWJ.1H1.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-ANX_.E_PC;2878;A;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2XN/FJC7A.UANN;GACC CX;040.2/2XN/FJC7A.UANN;n/a;finoox;247-2LYA.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANX_.E_PC;4383;A;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2XN/FJC7A.UNNN;GACC CX;040.2/2XN/FJC7A.UNNN;n/a;finoox;247-2LYA.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANX_.E_PC;4039;A;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/1XN/DJC4A.TANN;GACC CX;040.1/1XN/DJC4A.TANN;n/a;finoox;247-1BC6.1H1.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-ANX_.E_PC;2955;A;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2XN/HJC4E.TANN;GACC CX;040.2/2XN/HJC4E.TANN;n/a;finoox;247-2LYK.1H1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-ENX_.E_PC;6249;E;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/2XN/HJC4E.UANN;GACC CX;040.2/2XN/HJC4E.UANN;n/a;finoox;247-2LYK.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENX_.E_PC;6048;E;2;1;1735;Axial;13,47;10,906;71,34;5855;1450;12;VT0605;0,567;1,1;D;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJC4E.TNNN;GACC CX;040.2/3XN/FJC4E.TNNN;n/a;finoox;247-2LZT.1H1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/34-ENX_.E_PC;7152;E;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2XN/FJC4E.UANN;GACC CX;040.2/2XN/FJC4E.UANN;n/a;finoox;247-2LY7.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENX_.E_PC;5545;E;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2XN/DJC4E.TNNN;GACC CX;040.2/2XN/DJC4E.TNNN;n/a;finoox;247-2LXZ.1H1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENX_.E_PC;4714;E;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2XN/DJC4E.UNNN;GACC CX;040.2/2XN/DJC4E.UNNN;n/a;finoox;247-2LXZ.1H1.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENX_.E_PC;4513;E;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
