TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 050.2/21N/HNA7E.UNNN;GACC CX;050.2/21N/HNA7E.UNNN;n/a;finoox;247-1B71.243.3VY.RUAJ-C26.00.0800.000;GACC CX 050.2H/27-EN1_.E;8450;E;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/FNA7A.TNNN;GACC CX;050.2/21N/FNA7A.TNNN;n/a;finoox;247-1B69.243.428.RQQU-C26.01.0000.000;GACC CX 050.2F/27-AN1_.E;7180;A;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41N/HNE7A.TNNN;GACC CX;050.1/41N/HNE7A.TNNN;n/a;finoox;247-1B9J.243.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AN1_.E_Epoxy;16724;A;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNE7E.UNNN;GACC CX;050.2/31N/HNE7E.UNNN;n/a;finoox;247-1B8X.243.3VZ.RQRP-C26.00.0800.000;GACC CX 050.2H/37-EN1_.E_Epoxy;13517;E;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNE7A.UANN;GACC CX;050.2/21N/FNE7A.UANN;n/a;finoox;247-1B6R.243.428.RQQU-C26.00.0000.100;GACC CX 050.2F/27-AN1_.E_Epoxy;7795;A;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/JNE7E.TNNN;GACC CX;050.2/21N/JNE7E.TNNN;n/a;finoox;247-1B87.243.42C.RUAJ-C26.01.0800.000;GACC CX 050.2J/27-EN1_.E_Epoxy;9891;E;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/31N/HNC7E.TNNN;GACC CX;050.2/31N/HNC7E.TNNN;n/a;finoox;247-1B91.243.3VZ.RQRP-C26.01.0800.000;GACC CX 050.2H/37-EN1_.E_PC;14252;E;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.2/31N/HNC7E.UNNN;GACC CX;050.2/31N/HNC7E.UNNN;n/a;finoox;247-1B91.243.3VZ.RQRP-C26.00.0800.000;GACC CX 050.2H/37-EN1_.E_PC;13938;E;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNC7E.TANN;GACC CX;050.2/21N/FNC7E.TANN;n/a;finoox;247-1B6X.243.428.RQQU-C26.01.0800.100;GACC CX 050.2F/27-EN1_.E_PC;8862;E;2;1;2451;Axial;20,249;16,321;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.2/31N/HNC7A.TNNN;GACC CX;050.2/31N/HNC7A.TNNN;n/a;finoox;247-1B8Z.243.3VZ.RQRP-C26.01.0000.000;GACC CX 050.2H/37-AN1_.E_PC;13432;A;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNA7A.TANN;GACC CX;050.1/31M/HNA7A.TANN;n/a;finoox;247-1B8C.2S8.3VZ.RQRP-C26.01.0000.100;GACC CX 050.1H/37-AL1_.E;12775;A;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/41M/HNE7A.TANN;GACC CX;050.1/41M/HNE7A.TANN;n/a;finoox;247-1B9J.2S8.3VR.S5UA-C26.01.0000.100;GACC CX 050.1H/47-AL1_.E_Epoxy;17532;A;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/31M/HNE7E.UNNN;GACC CX;050.1/31M/HNE7E.UNNN;n/a;finoox;247-1B8W.2S8.3VZ.RQRP-C26.00.0800.000;GACC CX 050.1H/37-EL1_.E_Epoxy;13517;E;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/HNE7A.UNNN;GACC CX;050.1/21M/HNE7A.UNNN;n/a;finoox;247-1B7E.2S8.3VY.RUAJ-C26.00.0000.000;GACC CX 050.1H/27-AL1_.E_Epoxy;8393;A;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/41M/HNE7E.TANN;GACC CX;050.1/41M/HNE7E.TANN;n/a;finoox;247-1B9L.2S8.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EL1_.E_Epoxy;18576;E;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41M/HNE7E.UANN;GACC CX;050.1/41M/HNE7E.UANN;n/a;finoox;247-1B9L.2S8.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EL1_.E_Epoxy;18134;E;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/31M/HNE7A.TNNN;GACC CX;050.1/31M/HNE7A.TNNN;n/a;finoox;247-1B8U.2S8.3VZ.RQRP-C26.01.0000.000;GACC CX 050.1H/37-AL1_.E_Epoxy;13014;A;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNE7A.UNNN;GACC CX;050.1/31M/HNE7A.UNNN;n/a;finoox;247-1B8U.2S8.3VZ.RQRP-C26.00.0000.000;GACC CX 050.1H/37-AL1_.E_Epoxy;12700;A;3;1;3204;Axial;31,157;25,197;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;Inclusive;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNC7A.UANN;GACC CX;050.1/31M/HNC7A.UANN;n/a;finoox;247-1B8Y.2S8.3VZ.RQRP-C26.00.0000.100;GACC CX 050.1H/37-AL1_.E_PC;13724;A;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/21M/FNC7E.UANN;GACC CX;050.1/21M/FNC7E.UANN;n/a;finoox;247-1B6W.2S8.428.RQQU-C26.00.0800.100;GACC CX 050.1F/27-EL1_.E_PC;8640;E;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNC7E.UNNN;GACC CX;050.1/21M/FNC7E.UNNN;n/a;finoox;247-1B6W.2S8.428.RQQU-C26.00.0800.000;GACC CX 050.1F/27-EL1_.E_PC;8236;E;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 030.1/11N/CHA4E.UNNN;GACC CX;030.1/11N/CHA4E.UNNN;n/a;finoox;247-1HLE.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/14-EN1_.E;1612;E;1;1;3605;Axial;2,231;1,806;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/21N/CHA4E.UNNN;GACC CX;030.1/21N/CHA4E.UNNN;n/a;finoox;247-1HPL.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/24-EN1_.E;2614;E;2;1;3605;Axial;4,628;3,674;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;24,3;9,52;9,52;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/FHA4A.UNNN;GACC CX;030.1/11N/FHA4A.UNNN;n/a;finoox;247-1HN1.341.3UX.00NN-C26.00.0000.000;GACC CX 030.1F/14-AN1_.E;1766;A;1;1;3605;Axial;3,459;2,779;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.2/21N/FHA4A.UNNN;GACC CX;030.2/21N/FHA4A.UNNN;n/a;finoox;247-2LWW.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/24-AN1_.E;2819;A;2;1;3605;Axial;6,159;4,85;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,5;9,52;9,52;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.1/21N/DHA7E.TNNN;GACC CX;030.1/21N/DHA7E.TNNN;n/a;finoox;247-1HQ4.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/27-EN1_.E;2737;E;2;1;3605;Axial;4,165;3,335;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHA7E.TNNN;GACC CX;030.1/11N/FHA7E.TNNN;n/a;finoox;247-1HN0.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/17-EN1_.E;2086;E;1;1;3605;Axial;2,768;2,24;8,56;1708;1760;9;VT06102;0,098;0,76;B;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/CHE4E.TNNN;GACC CX;030.1/11N/CHE4E.TNNN;n/a;finoox;247-1HLG.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/14-EN1_.E_Epoxy;1937;E;1;1;3605;Axial;2,166;1,755;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHE4A.UNNN;GACC CX;030.1/11N/DHE4A.UNNN;n/a;finoox;247-1HM1.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/14-AN1_.E_Epoxy;1843;A;1;1;3605;Axial;2,675;2,152;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHE4A.UNNN;GACC CX;030.1/21N/DHE4A.UNNN;n/a;finoox;247-1HQ7.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/24-AN1_.E_Epoxy;2900;A;2;1;3605;Axial;5,366;4,25;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25;9,52;9,52;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHE4E.TNNN;GACC CX;030.1/21N/DHE4E.TNNN;n/a;finoox;247-1HQ8.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/24-EN1_.E_Epoxy;3326;E;2;1;3605;Axial;5,366;4,25;19,3;3300;1760;9;VT06102;0,201;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 030.2/31N/HHE7E.TNNN;GACC CX;030.2/31N/HHE7E.TNNN;n/a;finoox;247-2LZE.341.3V3.SGPW-C26.01.0800.000;GACC CX 030.2H/37-EN1_.E_Epoxy;5146;E;3;1;3605;Axial;9,423;7,547;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/31N/FHE7E.UNNN;GACC CX;030.2/31N/FHE7E.UNNN;n/a;finoox;247-2LZ5.341.3UQ.S5SR-C26.00.0800.000;GACC CX 030.2F/37-EN1_.E_Epoxy;4369;E;3;1;3605;Axial;8,216;6,601;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 030.1/21N/DHC7E.UNNN;GACC CX;030.1/21N/DHC7E.UNNN;n/a;finoox;247-1HR4.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/27-EN1_.E_PC;2826;E;2;1;3605;Axial;3,874;3,101;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.2/21N/HHC7A.UNNN;GACC CX;030.2/21N/HHC7A.UNNN;n/a;finoox;247-2LXQ.341.3V3.S5SR-C26.00.0000.000;GACC CX 030.2H/27-AN1_.E_PC;3090;A;2;1;3605;Axial;6,148;4,977;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 040.1/1WN/DJA4A.UANN;GACC CX;040.1/1WN/DJA4A.UANN;n/a;finoox;247-1BBW.1H0.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANW_.E;2401;A;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJA4E.TNNN;GACC CX;040.1/1WN/DJA4E.TNNN;n/a;finoox;247-1BBX.1H0.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-ENW_.E;2623;E;1;1;1734;Axial;5,146;4,084;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJA4E.TNNN;GACC CX;040.2/2WN/HJA4E.TNNN;n/a;finoox;247-2LYF.1H0.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-ENW_.E;4976;E;2;1;1734;Axial;14,173;11,497;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJA4A.UANN;GACC CX;040.2/2WN/FJA4A.UANN;n/a;finoox;247-2LY2.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANW_.E;4407;A;2;1;1734;Axial;11,918;9,435;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJA4A.UNNN;GACC CX;040.2/3WN/FJA4A.UNNN;n/a;finoox;247-2LZN.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANW_.E;5405;A;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA4E.UANN;GACC CX;040.2/3WN/FJA4E.UANN;n/a;finoox;247-2LZP.1H0.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENW_.E;6344;E;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA4E.UNNN;GACC CX;040.2/3WN/FJA4E.UNNN;n/a;finoox;247-2LZP.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENW_.E;5828;E;3;1;1734;Axial;17,951;14,227;80,25;8658;1310;13;VT0605;0,624;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/1WN/FJA7A.TNNN;GACC CX;040.2/1WN/FJA7A.TNNN;n/a;finoox;247-2LWE.1H0.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANW_.E;2541;A;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/2WN/HJA7A.TNNN;GACC CX;040.2/2WN/HJA7A.TNNN;n/a;finoox;247-2LYC.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANW_.E;4075;A;2;1;1734;Axial;12,375;10,027;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3WN/FJA7A.TNNN;GACC CX;040.2/3WN/FJA7A.TNNN;n/a;finoox;247-2LZL.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-ANW_.E;5179;A;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/1WN/FJA7E.UANN;GACC CX;040.2/1WN/FJA7E.UANN;n/a;finoox;247-2LWF.1H0.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENW_.E;2908;E;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJA7A.TANN;GACC CX;040.2/4WN/FJA7A.TANN;n/a;finoox;247-2M04.1H0.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANW_.E;7448;A;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3WN/HJA7A.UNNN;GACC CX;040.2/3WN/HJA7A.UNNN;n/a;finoox;247-2LZY.1H0.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-ANW_.E;5569;A;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/HJA7A.TNNN;GACC CX;040.2/1WN/HJA7A.TNNN;n/a;finoox;247-2LWL.1H0.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-ANW_.E;2795;A;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJA7E.TANN;GACC CX;040.2/3WN/FJA7E.TANN;n/a;finoox;247-2LZM.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENW_.E;6120;E;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/HJA7E.UANN;GACC CX;040.2/3WN/HJA7E.UANN;n/a;finoox;247-2LZZ.1H0.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-ENW_.E;6574;E;3;1;1734;Axial;18,098;14,548;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/1WN/DJE4A.UNNN;GACC CX;040.1/1WN/DJE4A.UNNN;n/a;finoox;247-1BBY.1H0.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-ANW_.E_Epoxy;2506;A;1;1;1734;Axial;5,048;4,003;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2WN/HJE4E.TANN;GACC CX;040.2/2WN/HJE4E.TANN;n/a;finoox;247-2LYH.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-ENW_.E_Epoxy;5941;E;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJE4A.UANN;GACC CX;040.2/2WN/FJE4A.UANN;n/a;finoox;247-2LY4.1H0.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/24-ANW_.E_Epoxy;4911;A;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJE4A.UNNN;GACC CX;040.2/2WN/FJE4A.UNNN;n/a;finoox;247-2LY4.1H0.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANW_.E_Epoxy;4567;A;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJE4E.TNNN;GACC CX;040.2/2WN/FJE4E.TNNN;n/a;finoox;247-2LY5.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENW_.E_Epoxy;5150;E;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3WN/FJE7E.TANN;GACC CX;040.2/3WN/FJE7E.TANN;n/a;finoox;247-2LZV.1H0.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENW_.E_Epoxy;6543;E;3;1;1734;Axial;14,897;11,885;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/1WN/HJE7E.TNNN;GACC CX;040.2/1WN/HJE7E.TNNN;n/a;finoox;247-2LWP.1H0.3VG.SGPU-C26.01.0800.000;GACC CX 040.2H/17-ENW_.E_Epoxy;3382;E;1;1;1734;Axial;6,093;4,93;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2WN/HJE7A.UNNN;GACC CX;040.2/2WN/HJE7A.UNNN;n/a;finoox;247-2LYL.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANW_.E_Epoxy;4220;A;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJE7E.UANN;GACC CX;040.2/4WN/HJE7E.UANN;n/a;finoox;247-2M0D.1H0.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENW_.E_Epoxy;9342;E;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/4WN/HJE7E.UNNN;GACC CX;040.2/4WN/HJE7E.UNNN;n/a;finoox;247-2M0D.1H0.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENW_.E_Epoxy;8654;E;4;1;1734;Axial;23,633;18,948;84,37;12351;1310;15;VT0605;0,818;0,85;B;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2WN/HJE7E.TANN;GACC CX;040.2/2WN/HJE7E.TANN;n/a;finoox;247-2LYM.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENW_.E_Epoxy;5204;E;2;1;1734;Axial;12,218;9,891;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3WN/HJE7A.TANN;GACC CX;040.2/3WN/HJE7A.TANN;n/a;finoox;247-2M00.1H0.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-ANW_.E_Epoxy;6840;A;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJE7E.TNNN;GACC CX;040.2/1WN/FJE7E.TNNN;n/a;finoox;247-2LWH.1H0.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-ENW_.E_Epoxy;3077;E;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJE7E.UANN;GACC CX;040.2/4WN/FJE7E.UANN;n/a;finoox;247-2M07.1H0.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-ENW_.E_Epoxy;8102;E;4;1;1734;Axial;20,535;16,508;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3WN/FJC7E.TNNN;GACC CX;040.2/3WN/FJC7E.TNNN;n/a;finoox;247-2LZX.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENW_.E_PC;6239;E;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/1WN/FJC7A.TNNN;GACC CX;040.2/1WN/FJC7A.TNNN;n/a;finoox;247-2LWJ.1H0.42A.00NN-C26.01.0000.000;GACC CX 040.2F/17-ANW_.E_PC;2844;A;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/1WN/FJC7E.TNNN;GACC CX;040.2/1WN/FJC7E.TNNN;n/a;finoox;247-2LWK.1H0.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-ENW_.E_PC;3178;E;1;1;1734;Axial;4,607;3,666;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2WN/HJC7E.TANN;GACC CX;040.2/2WN/HJC7E.TANN;n/a;finoox;247-2LYP.1H0.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENW_.E_PC;5376;E;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJC7E.TNNN;GACC CX;040.2/4WN/HJC7E.TNNN;n/a;finoox;247-2M0F.1H0.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENW_.E_PC;9352;E;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/1WN/DJC4A.TANN;GACC CX;040.1/1WN/DJC4A.TANN;n/a;finoox;247-1BC6.1H0.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-ANW_.E_PC;2955;A;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/1WN/DJC4E.TNNN;GACC CX;040.1/1WN/DJC4E.TNNN;n/a;finoox;247-1BC7.1H0.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-ENW_.E_PC;3038;E;1;1;1734;Axial;4,58;3,635;17,83;3117;1310;12;VT0605;0,204;0,85;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2WN/FJC4E.UANN;GACC CX;040.2/2WN/FJC4E.UANN;n/a;finoox;247-2LY7.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENW_.E_PC;5545;E;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJC4E.TNNN;GACC CX;040.2/2WN/FJC4E.TNNN;n/a;finoox;247-2LY7.1H0.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENW_.E_PC;5402;E;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/DJC4E.TNNN;GACC CX;040.2/2WN/DJC4E.TNNN;n/a;finoox;247-2LXZ.1H0.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-ENW_.E_PC;4714;E;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/3WN/FJC4A.UANN;GACC CX;040.2/3WN/FJC4A.UANN;n/a;finoox;247-2LZS.1H0.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/34-ANW_.E_PC;6966;A;3;1;1734;Axial;15,976;12,662;80,25;8658;1310;13;VT0605;0,624;0,85;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 020.1/2XN/CFA4E.TNNN;GACC CX;020.1/2XN/CFA4E.TNNN;n/a;finoox;247-1HAL.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-ANX-CC-E80C-417;1783;E;2;1;417;Axial;2,246;1,817;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFA4A.TNNN;GACC CX;020.1/1XN/DFA4A.TNNN;n/a;finoox;247-1HET.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-ANX-CC-E80C-417;1163;A;1;1;417;Axial;1,329;1,113;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/FFA4A.TNNN;GACC CX;020.1/3XN/FFA4A.TNNN;n/a;finoox;247-1HK1.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-ANX-CC-E80C-417;2383;A;3;1;417;Axial;4,987;3,992;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/CFA7E.TNNN;GACC CX;020.1/1XN/CFA7E.TNNN;n/a;finoox;247-1HDL.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-ANX-CC-E80C-417;1236;E;1;1;417;Axial;0,788;0,672;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFA7E.UNNN;GACC CX;020.1/2XN/CFA7E.UNNN;n/a;finoox;247-1HAE.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-ANX-CC-E80C-417;1783;E;2;1;417;Axial;1,61;1,33;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/FFA7A.TNNN;GACC CX;020.1/2XN/FFA7A.TNNN;n/a;finoox;247-1HCH.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-ANX-CC-E80C-417;1880;A;2;1;417;Axial;2,748;2,224;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3XN/CFE4A.UNNN;GACC CX;020.1/3XN/CFE4A.UNNN;n/a;finoox;247-1HH3.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-ENX-CC-E80C-417;2264;A;3;1;417;Axial;3,388;2,695;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFE4A.TNNN;GACC CX;020.1/1XN/DFE4A.TNNN;n/a;finoox;247-1HEZ.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-ENX-CC-E80C-417;1277;A;1;1;417;Axial;1,298;1,088;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFE4A.UNNN;GACC CX;020.1/3XN/DFE4A.UNNN;n/a;finoox;247-1HJ5.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-ENX-CC-E80C-417;2471;A;3;1;417;Axial;4,123;3,286;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/FFE4A.UNNN;GACC CX;020.1/2XN/FFE4A.UNNN;n/a;finoox;247-1HCV.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-4.0-ENX-CC-E80C-417;2148;A;2;1;417;Axial;3,376;2,719;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFE4A.TNNN;GACC CX;020.1/3XN/FFE4A.TNNN;n/a;finoox;247-1HK7.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-ENX-CC-E80C-417;2748;A;3;1;417;Axial;4,925;3,937;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3XN/FFE4A.UNNN;GACC CX;020.1/3XN/FFE4A.UNNN;n/a;finoox;247-1HK7.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-ENX-CC-E80C-417;2748;A;3;1;417;Axial;4,925;3,937;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/FFE4E.TNNN;GACC CX;020.1/1XN/FFE4E.TNNN;n/a;finoox;247-1HG2.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-ENX-CC-E80C-417;1678;E;1;1;417;Axial;1,629;1,352;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1XN/CFE7A.UNNN;GACC CX;020.1/1XN/CFE7A.UNNN;n/a;finoox;247-1HE9.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-ENX-CC-E80C-417;1205;A;1;1;417;Axial;0,774;0,661;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/2XN/CFE7E.TNNN;GACC CX;020.1/2XN/CFE7E.TNNN;n/a;finoox;247-1HB4.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-ENX-CC-E80C-417;1918;E;2;1;417;Axial;1,579;1,304;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/DFE7E.TNNN;GACC CX;020.1/1XN/DFE7E.TNNN;n/a;finoox;247-1HFC.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-ENX-CC-E80C-417;1394;E;1;1;417;Axial;0,978;0,829;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFE7A.UNNN;GACC CX;020.1/3XN/FFE7A.UNNN;n/a;finoox;247-1HKK.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-ENX-CC-E80C-417;2748;A;3;1;417;Axial;4,053;3,258;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/FFE7E.TNNN;GACC CX;020.1/1XN/FFE7E.TNNN;n/a;finoox;247-1HGE.0C9.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-ENX-CC-E80C-417;1678;E;1;1;417;Axial;1,306;1,094;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3XN/CFC7E.UNNN;GACC CX;020.1/3XN/CFC7E.UNNN;n/a;finoox;247-1HHN.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-PNX-CC-E80C-417;2876;E;3;1;417;Axial;2,306;1,861;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3XN/DFC7E.TNNN;GACC CX;020.1/3XN/DFC7E.TNNN;n/a;finoox;247-1HJQ.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-PNX-CC-E80C-417;3021;E;3;1;417;Axial;2,923;2,352;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/3XN/FFC7A.UNNN;GACC CX;020.1/3XN/FFC7A.UNNN;n/a;finoox;247-1HKR.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-7.0-PNX-CC-E80C-417;3021;A;3;1;417;Axial;3,818;3,07;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/1XN/CFC4A.TNNN;GACC CX;020.1/1XN/CFC4A.TNNN;n/a;finoox;247-1HE3.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-4.0-PNX-CC-E80C-417;1379;A;1;1;417;Axial;0,971;0,82;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFC4E.UNNN;GACC CX;020.1/1XN/DFC4E.UNNN;n/a;finoox;247-1HF6.0C9.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-PNX-CC-E80C-417;1539;E;1;1;417;Axial;1,183;0,991;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 031.1/1XN/CHA4E.TANN;GACC CX;031.1/1XN/CHA4E.TANN;n/a;finoox;247-1B9T.1GX.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENX_.E;1709;E;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/CHA4E.UANN;GACC CX;031.1/1XN/CHA4E.UANN;n/a;finoox;247-1B9T.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENX_.E;1570;E;1;1;1731;Axial;2,25;1,821;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHA4E.UANN;GACC CX;031.1/2XN/CHA4E.UANN;n/a;finoox;247-1BCZ.1GX.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-ENX_.E;2555;E;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/FHA4A.UANN;GACC CX;031.1/1XN/FHA4A.UANN;n/a;finoox;247-1BAW.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-ANX_.E;1713;A;1;1;1731;Axial;3,418;2,747;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4E.UANN;GACC CX;031.2/2XN/FHA4E.UANN;n/a;finoox;247-2LWZ.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-ENX_.E;3016;E;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHA4E.TNNN;GACC CX;031.2/2XN/FHA4E.TNNN;n/a;finoox;247-2LWZ.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENX_.E;2915;E;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/2XN/DHA7A.UNNN;GACC CX;031.1/2XN/DHA7A.UNNN;n/a;finoox;247-1BDA.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANX_.E;1966;A;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA7E.TANN;GACC CX;031.1/2XN/DHA7E.TANN;n/a;finoox;247-1BDB.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENX_.E;2679;E;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHA7E.TNNN;GACC CX;031.1/3XN/FHA7E.TNNN;n/a;finoox;247-1BH7.1GX.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENX_.E;3803;E;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.2/2XN/HHA7A.TANN;GACC CX;031.2/2XN/HHA7A.TANN;n/a;finoox;247-2LXH.1GX.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANX_.E;2872;A;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHA7E.UANN;GACC CX;031.2/2XN/HHA7E.UANN;n/a;finoox;247-2LXK.1GX.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENX_.E;2933;E;2;1;1731;Axial;6,623;5,362;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
