TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.1/1XN/CHE4A.UNNN;GACC CX;031.1/1XN/CHE4A.UNNN;n/a;finoox;247-1B9U.1GX.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-ANX_.E_Epoxy;1390;A;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHE4A.UANN;GACC CX;031.1/1XN/DHE4A.UANN;n/a;finoox;247-1BA8.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANX_.E_Epoxy;1786;A;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/DHE4A.UNNN;GACC CX;031.1/1XN/DHE4A.UNNN;n/a;finoox;247-1BA8.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANX_.E_Epoxy;1635;A;1;1;1731;Axial;2,684;2,159;9,65;1660;1500;8;VT0603;0,146;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4E.TANN;GACC CX;031.1/2XN/DHE4E.TANN;n/a;finoox;247-1BDF.1GX.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENX_.E_Epoxy;3241;E;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1XN/FHE4A.TANN;GACC CX;031.1/1XN/FHE4A.TANN;n/a;finoox;247-1BAY.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/14-ANX_.E_Epoxy;2061;A;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHE4A.TNNN;GACC CX;031.1/1XN/FHE4A.TNNN;n/a;finoox;247-1BAY.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-ANX_.E_Epoxy;1910;A;1;1;1731;Axial;3,351;2,686;14,48;1510;1500;8;VT0603;0,147;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3XN/DHE4E.TANN;GACC CX;031.2/3XN/DHE4E.TANN;n/a;finoox;247-2LYX.1GX.3UV.S5SR-C26.01.0800.100;GACC CX 031.2D/34-ENX_.E_Epoxy;4610;E;3;1;1731;Axial;8,28;6,592;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1XN/FHE7A.TANN;GACC CX;031.1/1XN/FHE7A.TANN;n/a;finoox;247-1BBE.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-ANX_.E_Epoxy;1927;A;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHE7A.UANN;GACC CX;031.2/2XN/HHE7A.UANN;n/a;finoox;247-2LXM.1GX.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANX_.E_Epoxy;2898;A;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHE7A.TNNN;GACC CX;031.2/2XN/HHE7A.TNNN;n/a;finoox;247-2LXM.1GX.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-ANX_.E_Epoxy;2797;A;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHE7E.UANN;GACC CX;031.2/3XN/HHE7E.UANN;n/a;finoox;247-2LZF.1GX.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENX_.E_Epoxy;4729;E;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2XN/DHC7A.UNNN;GACC CX;031.1/2XN/DHC7A.UNNN;n/a;finoox;247-1BDY.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANX_.E_PC;2243;A;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC7E.UNNN;GACC CX;031.1/2XN/DHC7E.UNNN;n/a;finoox;247-1BDZ.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-ENX_.E_PC;2456;E;2;1;1731;Axial;3,924;3,141;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHC7A.TANN;GACC CX;031.1/3XN/FHC7A.TANN;n/a;finoox;247-1BHG.1GX.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANX_.E_PC;4388;A;3;1;1731;Axial;7,799;6,267;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/2XN/HHC7A.TANN;GACC CX;031.2/2XN/HHC7A.TANN;n/a;finoox;247-2LXR.1GX.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANX_.E_PC;3210;A;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHC7A.UANN;GACC CX;031.2/2XN/FHC7A.UANN;n/a;finoox;247-2LXD.1GX.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-ANX_.E_PC;2669;A;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2XN/FHC7E.UANN;GACC CX;031.2/2XN/FHC7E.UANN;n/a;finoox;247-2LXF.1GX.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-ENX_.E_PC;2931;E;2;1;1731;Axial;4,892;3,881;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2XN/HHC7E.TANN;GACC CX;031.2/2XN/HHC7E.TANN;n/a;finoox;247-2LXT.1GX.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-ENX_.E_PC;3472;E;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2XN/HHC7E.UANN;GACC CX;031.2/2XN/HHC7E.UANN;n/a;finoox;247-2LXT.1GX.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENX_.E_PC;3271;E;2;1;1731;Axial;6,16;4,986;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/1XN/CHC4E.TNNN;GACC CX;031.1/1XN/CHC4E.TNNN;n/a;finoox;247-1BA3.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-ENX_.E_PC;1817;E;1;1;1731;Axial;2,003;1,621;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHC4E.TNNN;GACC CX;031.1/2XN/CHC4E.TNNN;n/a;finoox;247-1BD9.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENX_.E_PC;2897;E;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHC4A.TANN;GACC CX;031.1/1XN/DHC4A.TANN;n/a;finoox;247-1BAN.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-ANX_.E_PC;2024;A;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHC4E.UNNN;GACC CX;031.1/2XN/DHC4E.UNNN;n/a;finoox;247-1BDV.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-ENX_.E_PC;2894;E;2;1;1731;Axial;4,875;3,864;19,3;3320;1500;9;VT0603;0,293;0,55;E;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/3XN/DHC4E.UANN;GACC CX;031.2/3XN/DHC4E.UANN;n/a;finoox;247-2LZ1.1GX.3UV.S5SR-C26.00.0800.100;GACC CX 031.2D/34-ENX_.E_PC;4553;E;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 020.1/21N/FFA4A.TNNN;GACC CX;020.1/21N/FFA4A.TNNN;n/a;finoox;247-1HCP.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-AN1-CC-E80C-2105;1914;A;2;1;2105;Axial;3,269;2,642;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFA4E.UNNN;GACC CX;020.1/11N/FFA4E.UNNN;n/a;finoox;247-1HFW.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-AN1-CC-E80C-2105;1411;E;1;1;2105;Axial;1,583;1,316;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/CFA7A.TNNN;GACC CX;020.1/11N/CFA7A.TNNN;n/a;finoox;247-1HDK.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-AN1-CC-E80C-2105;1138;A;1;1;2105;Axial;0,755;0,647;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/CFA7E.TNNN;GACC CX;020.1/21N/CFA7E.TNNN;n/a;finoox;247-1HAE.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-7.0-AN1-CC-E80C-2105;1815;E;2;1;2105;Axial;1,538;1,273;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21N/DFA7E.UNNN;GACC CX;020.1/21N/DFA7E.UNNN;n/a;finoox;247-1HBG.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-AN1-CC-E80C-2105;1729;E;2;1;2105;Axial;1,944;1,589;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/FFA7A.TNNN;GACC CX;020.1/21N/FFA7A.TNNN;n/a;finoox;247-1HCH.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-AN1-CC-E80C-2105;1914;A;2;1;2105;Axial;2,612;2,117;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFA7E.UNNN;GACC CX;020.1/11N/FFA7E.UNNN;n/a;finoox;247-1HFQ.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-AN1-CC-E80C-2105;1411;E;1;1;2105;Axial;1,263;1,061;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/FFA7E.UNNN;GACC CX;020.1/21N/FFA7E.UNNN;n/a;finoox;247-1HCJ.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-AN1-CC-E80C-2105;1903;E;2;1;2105;Axial;2,612;2,117;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/CFE4E.UNNN;GACC CX;020.1/21N/CFE4E.UNNN;n/a;finoox;247-1HAS.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-4.0-EN1-CC-E80C-2105;1780;E;2;1;2105;Axial;2,093;1,7;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/31N/CFE4E.TNNN;GACC CX;020.1/31N/CFE4E.TNNN;n/a;finoox;247-1HH4.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-EN1-CC-E80C-2105;2470;E;3;1;2105;Axial;3,248;2,585;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFE4A.UNNN;GACC CX;020.1/11N/DFE4A.UNNN;n/a;finoox;247-1HEZ.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-EN1-CC-E80C-2105;1182;A;1;1;2105;Axial;1,243;1,044;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21N/FFE4A.TNNN;GACC CX;020.1/21N/FFE4A.TNNN;n/a;finoox;247-1HCV.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-EN1-CC-E80C-2105;2183;A;2;1;2105;Axial;3,214;2,593;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11N/CFE7A.TNNN;GACC CX;020.1/11N/CFE7A.TNNN;n/a;finoox;247-1HE9.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-EN1-CC-E80C-2105;1223;A;1;1;2105;Axial;0,742;0,636;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFE7A.TNNN;GACC CX;020.1/31N/CFE7A.TNNN;n/a;finoox;247-1HHF.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-EN1-CC-E80C-2105;2315;A;3;1;2105;Axial;2,32;1,877;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFE7E.UNNN;GACC CX;020.1/31N/CFE7E.UNNN;n/a;finoox;247-1HHG.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-EN1-CC-E80C-2105;2225;E;3;1;2105;Axial;2,32;1,877;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/DFE7A.TNNN;GACC CX;020.1/31N/DFE7A.TNNN;n/a;finoox;247-1HJH.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-EN1-CC-E80C-2105;2523;A;3;1;2105;Axial;2,948;2,373;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFE7E.TNNN;GACC CX;020.1/21N/DFE7E.TNNN;n/a;finoox;247-1HC6.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-EN1-CC-E80C-2105;2081;E;2;1;2105;Axial;1,908;1,56;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/FFE7A.UNNN;GACC CX;020.1/21N/FFE7A.UNNN;n/a;finoox;247-1HD7.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-EN1-CC-E80C-2105;2011;A;2;1;2105;Axial;2,571;2,083;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31N/FFE7A.TNNN;GACC CX;020.1/31N/FFE7A.TNNN;n/a;finoox;247-1HKK.1TX.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-EN1-CC-E80C-2105;2799;A;3;1;2105;Axial;3,876;3,12;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/FFE7E.TNNN;GACC CX;020.1/11N/FFE7E.TNNN;n/a;finoox;247-1HGE.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-7.0-EN1-CC-E80C-2105;1695;E;1;1;2105;Axial;1,243;1,044;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/FFE7E.UNNN;GACC CX;020.1/21N/FFE7E.UNNN;n/a;finoox;247-1HD8.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-EN1-CC-E80C-2105;2173;E;2;1;2105;Axial;2,571;2,083;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,3;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11N/CFC7E.UNNN;GACC CX;020.1/11N/CFC7E.UNNN;n/a;finoox;247-1HEG.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-PN1-CC-E80C-2105;1400;E;1;1;2105;Axial;0,703;0,602;2,44;722;2820;5;VT03088U;0,059;0,53;E;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFC4E.UNNN;GACC CX;020.1/31N/CFC4E.UNNN;n/a;finoox;247-1HHA.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-PN1-CC-E80C-2105;2680;E;3;1;2105;Axial;2,951;2,363;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11N/DFC4A.TNNN;GACC CX;020.1/11N/DFC4A.TNNN;n/a;finoox;247-1HF5.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-PN1-CC-E80C-2105;1439;A;1;1;2105;Axial;1,132;0,951;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFC4A.TNNN;GACC CX;020.1/31N/DFC4A.TNNN;n/a;finoox;247-1HJB.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-PN1-CC-E80C-2105;2918;A;3;1;2105;Axial;3,588;2,866;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11N/DFC4E.UNNN;GACC CX;020.1/11N/DFC4E.UNNN;n/a;finoox;247-1HF6.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-PN1-CC-E80C-2105;1444;E;1;1;2105;Axial;1,132;0,951;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31N/DFC4E.TNNN;GACC CX;020.1/31N/DFC4E.TNNN;n/a;finoox;247-1HJC.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-PN1-CC-E80C-2105;3073;E;3;1;2105;Axial;3,588;2,866;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31N/FFC4A.UNNN;GACC CX;020.1/31N/FFC4A.UNNN;n/a;finoox;247-1HKD.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-PN1-CC-E80C-2105;2829;A;3;1;2105;Axial;4,261;3,417;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/21N/FFC4E.UNNN;GACC CX;020.1/21N/FFC4E.UNNN;n/a;finoox;247-1HD2.1TX.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-PN1-CC-E80C-2105;2346;E;2;1;2105;Axial;2,91;2,351;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.3/3JN/HNA7A.TNNN;GACC CX;050.3/3JN/HNA7A.TNNN;n/a;finoox;247-2LW8.0J3.3VZ.RQRP-C26.01.0000.000;GACC CX 050.3H/37-ANJ_.E;10577;A;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/4JN/HNE7E.UANN;GACC CX;050.2/4JN/HNE7E.UANN;n/a;finoox;247-1B9M.0J3.3VR.S5UA-C26.00.0800.100;GACC CX 050.2H/47-ENJ_.E_Epoxy;15981;E;4;1;615;Axial;51,037;41,266;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNC7E.TNNN;GACC CX;050.2/4JN/HNC7E.TNNN;n/a;finoox;247-1B9R.0J3.3VR.S5UA-C26.01.0800.000;GACC CX 050.2H/47-ENJ_.E_PC;16207;E;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 031.1/1WN/CHA4A.UNNN;GACC CX;031.1/1WN/CHA4A.UNNN;n/a;finoox;247-1B9S.1GW.3US.00NN-C26.00.0000.000;GACC CX 031.1C/14-ANW_.E;1217;A;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHA4E.UANN;GACC CX;031.1/1WN/CHA4E.UANN;n/a;finoox;247-1B9T.1GW.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-ENW_.E;1570;E;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHA4A.TNNN;GACC CX;031.1/1WN/DHA4A.TNNN;n/a;finoox;247-1BA6.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-ANW_.E;1576;A;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHA4E.UNNN;GACC CX;031.1/1WN/DHA4E.UNNN;n/a;finoox;247-1BA7.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-ENW_.E;1637;E;1;1;1730;Axial;2,629;2,119;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA4E.TANN;GACC CX;031.1/2WN/DHA4E.TANN;n/a;finoox;247-1BDD.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENW_.E;2925;E;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA4A.UANN;GACC CX;031.1/1WN/FHA4A.UANN;n/a;finoox;247-1BAW.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-ANW_.E;1713;A;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/FHA4E.TANN;GACC CX;031.1/1WN/FHA4E.TANN;n/a;finoox;247-1BAX.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-ENW_.E;2090;E;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/DHA7E.UNNN;GACC CX;031.1/1WN/DHA7E.UNNN;n/a;finoox;247-1BA5.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENW_.E;1484;E;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHA7A.UNNN;GACC CX;031.1/3WN/FHA7A.UNNN;n/a;finoox;247-1BH6.1GW.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-ANW_.E;3244;A;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/FHA7E.UANN;GACC CX;031.1/1WN/FHA7E.UANN;n/a;finoox;247-1BAV.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-ENW_.E;1885;E;1;1;1730;Axial;2,657;2,152;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHA7E.UANN;GACC CX;031.1/3WN/FHA7E.UANN;n/a;finoox;247-1BH7.1GW.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-ENW_.E;3984;E;3;1;1730;Axial;8,023;6,455;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHA7E.TNNN;GACC CX;031.1/1WN/HHA7E.TNNN;n/a;finoox;247-1BBK.1GW.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENW_.E;2088;E;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHA7E.UNNN;GACC CX;031.1/1WN/HHA7E.UNNN;n/a;finoox;247-1BBK.1GW.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENW_.E;1949;E;1;1;1730;Axial;3,144;2,545;11,41;1514;1350;8;VT0603;0,111;0,4;B;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2WN/FHA7A.UANN;GACC CX;031.2/2WN/FHA7A.UANN;n/a;finoox;247-2LWT.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.2F/27-ANW_.E;2366;A;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA7A.TNNN;GACC CX;031.2/2WN/FHA7A.TNNN;n/a;finoox;247-2LWT.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/27-ANW_.E;2265;A;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA7E.TANN;GACC CX;031.2/2WN/FHA7E.TANN;n/a;finoox;247-2LWV.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-ENW_.E;2830;E;2;1;1730;Axial;5,069;4,031;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHE4E.TNNN;GACC CX;031.1/1WN/FHE4E.TNNN;n/a;finoox;247-1BAZ.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENW_.E_Epoxy;2147;E;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHE4E.TANN;GACC CX;031.2/2WN/FHE4E.TANN;n/a;finoox;247-2LX3.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-ENW_.E_Epoxy;3553;E;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/DHE7A.TNNN;GACC CX;031.1/1WN/DHE7A.TNNN;n/a;finoox;247-1BAQ.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-ANW_.E_Epoxy;1541;A;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHE7A.TNNN;GACC CX;031.1/2WN/DHE7A.TNNN;n/a;finoox;247-1BDW.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-ANW_.E_Epoxy;2355;A;2;1;1730;Axial;3,988;3,193;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE7A.UANN;GACC CX;031.1/1WN/FHE7A.UANN;n/a;finoox;247-1BBE.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANW_.E_Epoxy;1788;A;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1WN/FHE7E.UNNN;GACC CX;031.1/1WN/FHE7E.UNNN;n/a;finoox;247-1BBF.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/17-ENW_.E_Epoxy;1874;E;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHE7E.TNNN;GACC CX;031.1/3WN/FHE7E.TNNN;n/a;finoox;247-1BHF.1GW.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENW_.E_Epoxy;4081;E;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHE7E.TNNN;GACC CX;031.1/1WN/HHE7E.TNNN;n/a;finoox;247-1BBT.1GW.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENW_.E_Epoxy;2236;E;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3WN/HHE7E.TANN;GACC CX;031.2/3WN/HHE7E.TANN;n/a;finoox;247-2LZF.1GW.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENW_.E_Epoxy;5001;E;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHE7E.UANN;GACC CX;031.2/3WN/HHE7E.UANN;n/a;finoox;247-2LZF.1GW.3V3.SGPW-C26.00.0800.100;GACC CX 031.2H/37-ENW_.E_Epoxy;4729;E;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHE7A.UNNN;GACC CX;031.2/3WN/HHE7A.UNNN;n/a;finoox;247-2LZD.1GW.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANW_.E_Epoxy;3989;A;3;1;1730;Axial;9,065;7,275;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1WN/DHC7E.UANN;GACC CX;031.1/1WN/DHC7E.UANN;n/a;finoox;247-1BAT.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-ENW_.E_PC;1814;E;1;1;1730;Axial;1,835;1,499;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC7E.UANN;GACC CX;031.1/2WN/DHC7E.UANN;n/a;finoox;247-1BDZ.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-ENW_.E_PC;2758;E;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHC7A.UANN;GACC CX;031.1/1WN/FHC7A.UANN;n/a;finoox;247-1BBG.1GW.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-ANW_.E_PC;1858;A;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1WN/HHC7A.TNNN;GACC CX;031.1/1WN/HHC7A.TNNN;n/a;finoox;247-1BBU.1GW.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-ANW_.E_PC;2074;A;1;1;1730;Axial;2,924;2,367;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/2WN/HHC7A.TANN;GACC CX;031.2/2WN/HHC7A.TANN;n/a;finoox;247-2LXR.1GW.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-ANW_.E_PC;3210;A;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHC7E.UNNN;GACC CX;031.2/2WN/HHC7E.UNNN;n/a;finoox;247-2LXT.1GW.3V3.S5SR-C26.00.0800.000;GACC CX 031.2H/27-ENW_.E_PC;2969;E;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7E.TNNN;GACC CX;031.2/3WN/HHC7E.TNNN;n/a;finoox;247-2LZK.1GW.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-ENW_.E_PC;4705;E;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/2WN/CHC4A.TNNN;GACC CX;031.1/2WN/CHC4A.TNNN;n/a;finoox;247-1BD8.1GW.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANW_.E_PC;2687;A;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHC4E.TANN;GACC CX;031.1/1WN/DHC4E.TANN;n/a;finoox;247-1BAP.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-ENW_.E_PC;2225;E;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/1WN/DHC4E.TNNN;GACC CX;031.1/1WN/DHC4E.TNNN;n/a;finoox;247-1BAP.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-ENW_.E_PC;2074;E;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,7;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/2WN/DHC4E.TNNN;GACC CX;031.1/2WN/DHC4E.TNNN;n/a;finoox;247-1BDV.1GW.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-ENW_.E_PC;3095;E;2;1;1730;Axial;4,696;3,727;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/3WN/DHC4A.TANN;GACC CX;031.2/3WN/DHC4A.TANN;n/a;finoox;247-2LYZ.1GW.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANW_.E_PC;4593;A;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/2WN/FHC4E.TNNN;GACC CX;031.2/2WN/FHC4E.TNNN;n/a;finoox;247-2LX7.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENW_.E_PC;3418;E;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/31M/FJA4A.TNNN;GACC CX;040.1/31M/FJA4A.TNNN;n/a;finoox;247-1BHY.1U2.3VB.S5PY-C26.01.0000.000;GACC CX 040.1F/34-AL1_.E;6393;A;3;1;2110;Axial;15,407;12,318;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.1/21M/FJA7E.TNNN;GACC CX;040.1/21M/FJA7E.TNNN;n/a;finoox;247-1BFF.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/27-EL1_.E;4635;E;2;1;2110;Axial;8,782;7,047;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.1/11M/FJA7A.UANN;GACC CX;040.1/11M/FJA7A.UANN;n/a;finoox;247-1BC8.1U2.42A.00NN-C26.00.0000.100;GACC CX 040.1F/17-AL1_.E;2802;A;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/11M/FJA7A.UNNN;GACC CX;040.1/11M/FJA7A.UNNN;n/a;finoox;247-1BC8.1U2.42A.00NN-C26.00.0000.000;GACC CX 040.1F/17-AL1_.E;2630;A;1;1;2110;Axial;4,358;3,491;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.1/31M/FJA7A.UNNN;GACC CX;040.1/31M/FJA7A.UNNN;n/a;finoox;247-1BHW.1U2.3VB.S5PY-C26.00.0000.000;GACC CX 040.1F/37-AL1_.E;5588;A;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/21M/FJE4E.UANN;GACC CX;040.1/21M/FJE4E.UANN;n/a;finoox;247-1BFK.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/24-EL1_.E_Epoxy;5752;E;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/21M/DJE4E.UANN;GACC CX;040.1/21M/DJE4E.UANN;n/a;finoox;247-1BF5.1U2.3V7.S5PT-C26.00.0800.100;GACC CX 040.1D/24-EL1_.E_Epoxy;5089;E;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/DJE4A.TANN;GACC CX;040.1/21M/DJE4A.TANN;n/a;finoox;247-1BF4.1U2.3V7.S5PT-C26.01.0000.100;GACC CX 040.1D/24-AL1_.E_Epoxy;4975;A;2;1;2110;Axial;8,781;6,999;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.1/31M/FJE4A.TNNN;GACC CX;040.1/31M/FJE4A.TNNN;n/a;finoox;247-1BJ0.1U2.3VB.S5PY-C26.01.0000.000;GACC CX 040.1F/34-AL1_.E_Epoxy;7089;A;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/11M/DJE4A.TANN;GACC CX;040.1/11M/DJE4A.TANN;n/a;finoox;247-1BBY.1U2.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AL1_.E_Epoxy;3048;A;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJE4E.TANN;GACC CX;040.1/21M/HJE4E.TANN;n/a;finoox;247-1BG9.1U2.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.1H/24-EL1_.E_Epoxy;6407;E;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/HJE4A.TNNN;GACC CX;040.1/21M/HJE4A.TNNN;n/a;finoox;247-1BG8.1U2.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.1H/24-AL1_.E_Epoxy;5623;A;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/FJE4A.UNNN;GACC CX;040.1/21M/FJE4A.UNNN;n/a;finoox;247-1BFJ.1U2.3VA.S5PT-C26.00.0000.000;GACC CX 040.1F/24-AL1_.E_Epoxy;5025;A;2;1;2110;Axial;10,104;8,051;53,5;4291;900;9;VT03090U;0,188;0,6;A;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.1/31M/FJE7E.TNNN;GACC CX;040.1/31M/FJE7E.TNNN;n/a;finoox;247-1BJH.1U2.3VB.S5PY-C26.01.0800.000;GACC CX 040.1F/37-EL1_.E_Epoxy;6735;E;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
