TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.1/11M/FJE7A.TNNN;GACC CX;040.1/11M/FJE7A.TNNN;n/a;finoox;247-1BCG.1U2.42A.00NN-C26.01.0000.000;GACC CX 040.1F/17-AL1_.E_Epoxy;2976;A;1;1;2110;Axial;4,306;3,449;15,82;2435;900;9;VT03090U;0,091;0,6;A;37,43;58,97;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.1/41M/HJE7E.UNNN;GACC CX;040.1/41M/HJE7E.UNNN;n/a;finoox;247-1BKK.1U2.3VM.SGQ6-C26.00.0800.000;GACC CX 040.1H/47-EL1_.E_Epoxy;9571;E;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJE7A.UANN;GACC CX;040.1/31M/FJE7A.UANN;n/a;finoox;247-1BJG.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/37-AL1_.E_Epoxy;6529;A;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/31M/FJE7A.UNNN;GACC CX;040.1/31M/FJE7A.UNNN;n/a;finoox;247-1BJG.1U2.3VB.S5PY-C26.00.0000.000;GACC CX 040.1F/37-AL1_.E_Epoxy;6013;A;3;1;2110;Axial;13,047;10,474;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.1/41M/FJC7A.TANN;GACC CX;040.1/41M/FJC7A.TANN;n/a;finoox;247-1BK8.1U2.3VC.SGQ6-C26.01.0000.100;GACC CX 040.1F/47-AL1_.E_PC;9231;A;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/31M/HJC7A.TNNN;GACC CX;040.1/31M/HJC7A.TNNN;n/a;finoox;247-1BJW.1U2.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.1H/37-AL1_.E_PC;7271;A;3;1;2110;Axial;14,365;11,624;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJC7A.UANN;GACC CX;040.1/31M/FJC7A.UANN;n/a;finoox;247-1BJJ.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/37-AL1_.E_PC;6740;A;3;1;2110;Axial;12,283;9,863;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/41M/HJC7A.UANN;GACC CX;040.1/41M/HJC7A.UANN;n/a;finoox;247-1BKL.1U2.3VM.SGQ6-C26.00.0000.100;GACC CX 040.1H/47-AL1_.E_PC;10006;A;4;1;2110;Axial;19,033;15,377;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJC4E.UANN;GACC CX;040.1/31M/FJC4E.UANN;n/a;finoox;247-1BJF.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/34-EL1_.E_PC;8076;E;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/FJC4A.TNNN;GACC CX;040.1/21M/FJC4A.TNNN;n/a;finoox;247-1BFY.1U2.3VA.S5PT-C26.01.0000.000;GACC CX 040.1F/24-AL1_.E_PC;5481;A;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/21M/DJC4A.UNNN;GACC CX;040.1/21M/DJC4A.UNNN;n/a;finoox;247-1BFC.1U2.3V7.S5PT-C26.00.0000.000;GACC CX 040.1D/24-AL1_.E_PC;4650;A;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/31M/FJC4A.TANN;GACC CX;040.1/31M/FJC4A.TANN;n/a;finoox;247-1BJE.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/34-AL1_.E_PC;7954;A;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/31M/FJC4A.UANN;GACC CX;040.1/31M/FJC4A.UANN;n/a;finoox;247-1BJE.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/34-AL1_.E_PC;7655;A;3;1;2110;Axial;13,712;10,963;80,25;6436;900;10;VT03090U;0,281;0,6;B;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.1/21M/DJC4E.TANN;GACC CX;040.1/21M/DJC4E.TANN;n/a;finoox;247-1BFD.1U2.3V7.S5PT-C26.01.0800.100;GACC CX 040.1D/24-EL1_.E_PC;5522;E;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/31N/FJA4A.TANN;GACC CX;040.2/31N/FJA4A.TANN;n/a;finoox;247-2LZN.1U1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-AN1_.E;6909;A;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJA4A.UNNN;GACC CX;040.2/31N/FJA4A.UNNN;n/a;finoox;247-2LZN.1U1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-AN1_.E;6094;A;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/HJA4E.TNNN;GACC CX;040.2/21N/HJA4E.TNNN;n/a;finoox;247-2LYF.1U1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-EN1_.E;5443;E;2;1;2109;Axial;13,473;10,931;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/31N/FJA4E.TANN;GACC CX;040.2/31N/FJA4E.TANN;n/a;finoox;247-2LZP.1U1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-EN1_.E;7330;E;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/31N/FJA4E.UNNN;GACC CX;040.2/31N/FJA4E.UNNN;n/a;finoox;247-2LZP.1U1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-EN1_.E;6515;E;3;1;2109;Axial;17,412;13,825;80,25;8103;1200;12;VT03090U;0,511;1,3;C;48,16;70,23;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;75,7;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/21N/DJA4E.TANN;GACC CX;040.2/21N/DJA4E.TANN;n/a;finoox;247-2LXV.1U1.3V7.S5PT-C26.01.0800.100;GACC CX 040.2D/24-EN1_.E;4844;E;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/21N/DJA4E.TNNN;GACC CX;040.2/21N/DJA4E.TNNN;n/a;finoox;247-2LXV.1U1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-EN1_.E;4500;E;2;1;2109;Axial;10,118;8,049;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.2/11N/HJA7A.TNNN;GACC CX;040.2/11N/HJA7A.TNNN;n/a;finoox;247-2LWL.1U1.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-AN1_.E;3029;A;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/HJA7A.UNNN;GACC CX;040.2/11N/HJA7A.UNNN;n/a;finoox;247-2LWL.1U1.3VG.SGPU-C26.00.0000.000;GACC CX 040.2H/17-AN1_.E;2887;A;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/FJA7A.UNNN;GACC CX;040.2/11N/FJA7A.UNNN;n/a;finoox;247-2LWE.1U1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-AN1_.E;2630;A;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/31N/HJA7A.TANN;GACC CX;040.2/31N/HJA7A.TANN;n/a;finoox;247-2LZY.1U1.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-AN1_.E;7070;A;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJA7A.UNNN;GACC CX;040.2/31N/HJA7A.UNNN;n/a;finoox;247-2LZY.1U1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-AN1_.E;6255;A;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJA7A.TANN;GACC CX;040.2/21N/FJA7A.TANN;n/a;finoox;247-2LY0.1U1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-AN1_.E;4592;A;2;1;2109;Axial;9,821;7,839;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/31N/HJA7E.UANN;GACC CX;040.2/31N/HJA7E.UANN;n/a;finoox;247-2LZZ.1U1.3VJ.S5PZ-C26.00.0800.100;GACC CX 040.2H/37-EN1_.E;7262;E;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJA7E.TNNN;GACC CX;040.2/31N/HJA7E.TNNN;n/a;finoox;247-2LZZ.1U1.3VJ.S5PZ-C26.01.0800.000;GACC CX 040.2H/37-EN1_.E;7045;E;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/41N/FJA7E.UNNN;GACC CX;040.2/41N/FJA7E.UNNN;n/a;finoox;247-2M05.1U1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-EN1_.E;7782;E;4;1;2109;Axial;20,361;16,386;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/11N/DJE4E.TNNN;GACC CX;040.1/11N/DJE4E.TNNN;n/a;finoox;247-1BBZ.1U1.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EN1_.E_Epoxy;3132;E;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/DJE4E.UANN;GACC CX;040.2/21N/DJE4E.UANN;n/a;finoox;247-2LXX.1U1.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-EN1_.E_Epoxy;5089;E;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/11N/HJE7E.TANN;GACC CX;040.2/11N/HJE7E.TANN;n/a;finoox;247-2LWP.1U1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-EN1_.E_Epoxy;3788;E;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/FJE7E.UNNN;GACC CX;040.2/11N/FJE7E.UNNN;n/a;finoox;247-2LWH.1U1.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-EN1_.E_Epoxy;3168;E;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJE7A.UANN;GACC CX;040.2/41N/HJE7A.UANN;n/a;finoox;247-2M0C.1U1.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-AN1_.E_Epoxy;9690;A;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/31N/FJE7A.UANN;GACC CX;040.2/31N/FJE7A.UANN;n/a;finoox;247-2LZU.1U1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-AN1_.E_Epoxy;6529;A;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/41N/FJE7E.UANN;GACC CX;040.2/41N/FJE7E.UANN;n/a;finoox;247-2M07.1U1.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-EN1_.E_Epoxy;9019;E;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/FJE7E.UNNN;GACC CX;040.2/41N/FJE7E.UNNN;n/a;finoox;247-2M07.1U1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-EN1_.E_Epoxy;8331;E;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/11N/HJE7A.UANN;GACC CX;040.2/11N/HJE7A.UANN;n/a;finoox;247-2LWN.1U1.3VG.SGPU-C26.00.0000.100;GACC CX 040.2H/17-AN1_.E_Epoxy;3266;A;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/21N/FJE7E.UANN;GACC CX;040.2/21N/FJE7E.UANN;n/a;finoox;247-2LY9.1U1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-EN1_.E_Epoxy;5074;E;2;1;2109;Axial;9,717;7,755;31,64;6173;1200;13;VT03090U;0,341;1,3;B;46,65;68,46;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/31N/FJE7E.TNNN;GACC CX;040.2/31N/FJE7E.TNNN;n/a;finoox;247-2LZV.1U1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-EN1_.E_Epoxy;6735;E;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/31N/HJE7A.TANN;GACC CX;040.2/31N/HJE7A.TANN;n/a;finoox;247-2M00.1U1.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.2H/37-AN1_.E_Epoxy;7549;A;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJE7A.UANN;GACC CX;040.2/31N/HJE7A.UANN;n/a;finoox;247-2M00.1U1.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-AN1_.E_Epoxy;7250;A;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/HJE7A.UNNN;GACC CX;040.2/31N/HJE7A.UNNN;n/a;finoox;247-2M00.1U1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-AN1_.E_Epoxy;6734;A;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/41N/HJC7A.UNNN;GACC CX;040.2/41N/HJC7A.UNNN;n/a;finoox;247-2M0E.1U1.3VM.SGQ6-C26.00.0000.000;GACC CX 040.2H/47-AN1_.E_PC;9318;A;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/41N/FJC7E.UANN;GACC CX;040.2/41N/FJC7E.UANN;n/a;finoox;247-2M09.1U1.3VC.SGQ6-C26.00.0800.100;GACC CX 040.2F/47-EN1_.E_PC;9298;E;4;1;2109;Axial;18,936;15,239;63,27;12347;1200;15;VT03090U;0,681;1,3;C;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/41N/HJC7E.UNNN;GACC CX;040.2/41N/HJC7E.UNNN;n/a;finoox;247-2M0F.1U1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-EN1_.E_PC;9887;E;4;1;2109;Axial;21,612;17,356;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/11N/HJC7A.TANN;GACC CX;040.2/11N/HJC7A.TANN;n/a;finoox;247-2LWQ.1U1.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-AN1_.E_PC;3510;A;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/11N/HJC7A.TNNN;GACC CX;040.2/11N/HJC7A.TNNN;n/a;finoox;247-2LWQ.1U1.3VG.SGPU-C26.01.0000.000;GACC CX 040.2H/17-AN1_.E_PC;3338;A;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/21N/FJC7A.UANN;GACC CX;040.2/21N/FJC7A.UANN;n/a;finoox;247-2LYA.1U1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-AN1_.E_PC;4843;A;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/11N/HJC7E.UNNN;GACC CX;040.2/11N/HJC7E.UNNN;n/a;finoox;247-2LWR.1U1.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-EN1_.E_PC;3578;E;1;1;2109;Axial;5,561;4,506;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Powder coated;7;40;8;yes;piece;1
GACC CX 040.2/41N/FJC7A.TNNN;GACC CX;040.2/41N/FJC7A.TNNN;n/a;finoox;247-2M08.1U1.3VC.SGQ6-C26.01.0000.000;GACC CX 040.2F/47-AN1_.E_PC;8543;A;4;1;2109;Axial;18,936;15,239;63,27;12347;1200;15;VT03090U;0,681;1,3;C;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/31N/HJC7A.UNNN;GACC CX;040.2/31N/HJC7A.UNNN;n/a;finoox;247-2M02.1U1.3VJ.S5PZ-C26.00.0000.000;GACC CX 040.2H/37-AN1_.E_PC;6972;A;3;1;2109;Axial;16,378;13,183;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJC4A.TANN;GACC CX;040.1/11N/DJC4A.TANN;n/a;finoox;247-1BC6.1U1.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-AN1_.E_PC;3190;A;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJC4E.TANN;GACC CX;040.1/11N/DJC4E.TANN;n/a;finoox;247-1BC7.1U1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-EN1_.E_PC;3443;E;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJC4E.TNNN;GACC CX;040.1/11N/DJC4E.TNNN;n/a;finoox;247-1BC7.1U1.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EN1_.E_PC;3271;E;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJC4E.UNNN;GACC CX;040.1/11N/DJC4E.UNNN;n/a;finoox;247-1BC7.1U1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-EN1_.E_PC;3129;E;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/21N/HJC4A.UNNN;GACC CX;040.2/21N/HJC4A.UNNN;n/a;finoox;247-2LYJ.1U1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-AN1_.E_PC;5723;A;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/FJC4A.UNNN;GACC CX;040.2/21N/FJC4A.UNNN;n/a;finoox;247-2LY6.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-AN1_.E_PC;5274;A;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/21N/HJC4E.TANN;GACC CX;040.2/21N/HJC4E.TANN;n/a;finoox;247-2LYK.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-EN1_.E_PC;6717;E;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/31M/DFA4E.UNNN;GACC CX;020.1/31M/DFA4E.UNNN;n/a;finoox;247-1HJ0.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-4.0-AL1-CC-E80C-2106;2189;E;3;1;2106;Axial;3,195;2,572;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,1;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/21M/FFA4E.UNNN;GACC CX;020.1/21M/FFA4E.UNNN;n/a;finoox;247-1HCQ.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-AL1-CC-E80C-2106;1903;E;2;1;2106;Axial;2,501;2,044;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/FFA4E.TNNN;GACC CX;020.1/31M/FFA4E.TNNN;n/a;finoox;247-1HK2.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-AL1-CC-E80C-2106;2628;E;3;1;2106;Axial;3,753;3,046;24,78;1371;2050;4;VT03088U;0,068;0,18;A;46,07;67,5;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/FFA4E.TNNN;GACC CX;020.1/11M/FFA4E.TNNN;n/a;finoox;247-1HFW.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-AL1-CC-E80C-2106;1525;E;1;1;2106;Axial;1,225;1,032;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/DFA4E.UNNN;GACC CX;020.1/21M/DFA4E.UNNN;n/a;finoox;247-1HBN.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-AL1-CC-E80C-2106;1729;E;2;1;2106;Axial;2,076;1,697;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFA7E.TNNN;GACC CX;020.1/11M/DFA7E.TNNN;n/a;finoox;247-1HEN.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-7.0-AL1-CC-E80C-2106;1298;E;1;1;2106;Axial;0,767;0,658;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/DFA7E.UNNN;GACC CX;020.1/11M/DFA7E.UNNN;n/a;finoox;247-1HEN.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-AL1-CC-E80C-2106;1184;E;1;1;2106;Axial;0,767;0,658;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/FFA7A.TNNN;GACC CX;020.1/31M/FFA7A.TNNN;n/a;finoox;247-1HJV.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-AL1-CC-E80C-2106;2435;A;3;1;2106;Axial;3,102;2,515;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21M/DFA7A.UNNN;GACC CX;020.1/21M/DFA7A.UNNN;n/a;finoox;247-1HBF.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-AL1-CC-E80C-2106;1595;A;2;1;2106;Axial;1,548;1,282;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/CFA7A.TNNN;GACC CX;020.1/31M/CFA7A.TNNN;n/a;finoox;247-1HGR.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-AL1-CC-E80C-2106;2131;A;3;1;2106;Axial;1,899;1,554;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFA7A.TNNN;GACC CX;020.1/11M/CFA7A.TNNN;n/a;finoox;247-1HDK.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-AL1-CC-E80C-2106;1138;A;1;1;2106;Axial;0,618;0,53;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/CFE4A.UNNN;GACC CX;020.1/31M/CFE4A.UNNN;n/a;finoox;247-1HH3.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-EL1-CC-E80C-2106;2070;A;3;1;2106;Axial;2,626;2,114;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/FFE4E.UNNN;GACC CX;020.1/21M/FFE4E.UNNN;n/a;finoox;247-1HCW.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-EL1-CC-E80C-2106;2173;E;2;1;2106;Axial;2,47;2,018;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFE4E.UNNN;GACC CX;020.1/31M/CFE4E.UNNN;n/a;finoox;247-1HH4.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-EL1-CC-E80C-2106;2225;E;3;1;2106;Axial;2,626;2,114;12,39;1452;2050;4;VT03088U;0,067;0,18;B;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFE7A.TNNN;GACC CX;020.1/21M/DFE7A.TNNN;n/a;finoox;247-1HC5.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-EL1-CC-E80C-2106;1948;A;2;1;2106;Axial;1,524;1,263;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/CFE7A.UNNN;GACC CX;020.1/31M/CFE7A.UNNN;n/a;finoox;247-1HHF.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-EL1-CC-E80C-2106;2070;A;3;1;2106;Axial;1,867;1,528;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/21M/CFE7A.UNNN;GACC CX;020.1/21M/CFE7A.UNNN;n/a;finoox;247-1HB3.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-EL1-CC-E80C-2106;1646;A;2;1;2106;Axial;1,224;1,027;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/CFC7A.UNNN;GACC CX;020.1/11M/CFC7A.UNNN;n/a;finoox;247-1HEF.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-7.0-PL1-CC-E80C-2106;1284;A;1;1;2106;Axial;0,575;0,493;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31M/CFC7A.TNNN;GACC CX;020.1/31M/CFC7A.TNNN;n/a;finoox;247-1HHM.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-PL1-CC-E80C-2106;2769;A;3;1;2106;Axial;1,766;1,445;7,33;1514;2050;4;VT03088U;0,066;0,18;C;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/21M/DFC7E.TNNN;GACC CX;020.1/21M/DFC7E.TNNN;n/a;finoox;247-1HCC.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-PL1-CC-E80C-2106;2344;E;2;1;2106;Axial;1,44;1,193;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21M/CFC7E.UNNN;GACC CX;020.1/21M/CFC7E.UNNN;n/a;finoox;247-1HBA.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/2-7.0-PL1-CC-E80C-2106;2087;E;2;1;2106;Axial;1,157;0,971;4,89;1009;2050;4;VT03088U;0,044;0,18;C;42,78;64,07;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11M/FFC4E.TNNN;GACC CX;020.1/11M/FFC4E.TNNN;n/a;finoox;247-1HG8.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-PL1-CC-E80C-2106;1786;E;1;1;2106;Axial;1,09;0,919;8,26;457;2050;3;VT03088U;0,023;0,18;B;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31M/CFC4E.TNNN;GACC CX;020.1/31M/CFC4E.TNNN;n/a;finoox;247-1HHA.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-PL1-CC-E80C-2106;2925;E;3;1;2106;Axial;2,388;1,922;12,39;1452;2050;4;VT03088U;0,067;0,18;C;45,01;66,44;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11M/DFC4E.TNNN;GACC CX;020.1/11M/DFC4E.TNNN;n/a;finoox;247-1HF6.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-PL1-CC-E80C-2106;1558;E;1;1;2106;Axial;0,909;0,772;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11M/DFC4E.UNNN;GACC CX;020.1/11M/DFC4E.UNNN;n/a;finoox;247-1HF6.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-4.0-PL1-CC-E80C-2106;1444;E;1;1;2106;Axial;0,909;0,772;5,51;474;2050;3;VT03088U;0,022;0,18;B;40,86;62;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31M/DFC4A.TNNN;GACC CX;020.1/31M/DFC4A.TNNN;n/a;finoox;247-1HJB.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-PL1-CC-E80C-2106;2918;A;3;1;2106;Axial;2,843;2,289;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31M/CFC4A.UNNN;GACC CX;020.1/31M/CFC4A.UNNN;n/a;finoox;247-1HH9.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-4.0-PL1-CC-E80C-2106;2524;A;3;1;2106;Axial;2,388;1,922;12,39;1452;2050;4;VT03088U;0,067;0,18;C;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/11M/CFC4E.TNNN;GACC CX;020.1/11M/CFC4E.TNNN;n/a;finoox;247-1HE4.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-PL1-CC-E80C-2106;1514;E;1;1;2106;Axial;0,765;0,654;4,13;484;2050;3;VT03088U;0,022;0,18;C;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 031.1/11M/DHA4E.UANN;GACC CX;031.1/11M/DHA4E.UANN;n/a;finoox;247-1BA7.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EL1_.E;1906;E;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/DHA4A.UANN;GACC CX;031.1/21M/DHA4A.UANN;n/a;finoox;247-1BDC.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/24-AL1_.E;2749;A;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21M/DHA4A.UNNN;GACC CX;031.1/21M/DHA4A.UNNN;n/a;finoox;247-1BDC.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AL1_.E;2447;A;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHA4A.UANN;GACC CX;031.1/11M/DHA4A.UANN;n/a;finoox;247-1BA6.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-AL1_.E;1706;A;1;1;2108;Axial;2,25;1,828;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHA4E.TANN;GACC CX;031.1/11M/CHA4E.TANN;n/a;finoox;247-1B9T.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-EL1_.E;1829;E;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHA4E.UANN;GACC CX;031.1/11M/CHA4E.UANN;n/a;finoox;247-1B9T.1U0.3US.00NN-C26.00.0800.100;GACC CX 031.1C/14-EL1_.E;1686;E;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHA4E.TNNN;GACC CX;031.1/11M/CHA4E.TNNN;n/a;finoox;247-1B9T.1U0.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-EL1_.E;1678;E;1;1;2108;Axial;1,89;1,546;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHA4E.TANN;GACC CX;031.1/21M/CHA4E.TANN;n/a;finoox;247-1BCZ.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EL1_.E;2995;E;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHA4E.UNNN;GACC CX;031.1/21M/DHA4E.UNNN;n/a;finoox;247-1BDD.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-EL1_.E;2657;E;2;1;2108;Axial;4,621;3,684;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHA4E.TNNN;GACC CX;031.1/31M/DHA4E.TNNN;n/a;finoox;247-1BGV.1U0.3UV.S5SR-C26.01.0800.000;GACC CX 031.1D/34-EL1_.E;4095;E;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/FHA4A.UANN;GACC CX;031.1/11M/FHA4A.UANN;n/a;finoox;247-1BAW.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-AL1_.E;1833;A;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHA4A.TNNN;GACC CX;031.1/11M/FHA4A.TNNN;n/a;finoox;247-1BAW.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-AL1_.E;1825;A;1;1;2108;Axial;2,643;2,149;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/31M/HHA7A.UNNN;GACC CX;031.1/31M/HHA7A.UNNN;n/a;finoox;247-1BHJ.1U0.3V3.SGPW-C26.00.0000.000;GACC CX 031.1H/37-AL1_.E;4026;A;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHA7A.UNNN;GACC CX;031.1/31M/FHA7A.UNNN;n/a;finoox;247-1BH6.1U0.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-AL1_.E;3598;A;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHA7E.TANN;GACC CX;031.1/11M/FHA7E.TANN;n/a;finoox;247-1BAV.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-EL1_.E;2145;E;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHA7E.UNNN;GACC CX;031.1/31M/FHA7E.UNNN;n/a;finoox;247-1BH7.1U0.3UQ.SGPW-C26.00.0800.000;GACC CX 031.1F/37-EL1_.E;3881;E;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/HHA7E.UNNN;GACC CX;031.1/11M/HHA7E.UNNN;n/a;finoox;247-1BBK.1U0.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EL1_.E;2064;E;1;1;2108;Axial;2,657;2,158;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.1/21M/DHA7E.UANN;GACC CX;031.1/21M/DHA7E.UANN;n/a;finoox;247-1BDB.1U0.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-EL1_.E;2711;E;2;1;2108;Axial;3,643;2,925;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/FHA7A.TNNN;GACC CX;031.1/11M/FHA7A.TNNN;n/a;finoox;247-1BAU.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AL1_.E;1755;A;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/21M/CHE4E.UNNN;GACC CX;031.1/21M/CHE4E.UNNN;n/a;finoox;247-1BD1.1U0.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EL1_.E_Epoxy;2784;E;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/CHE4E.TANN;GACC CX;031.1/11M/CHE4E.TANN;n/a;finoox;247-1B9V.1U0.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-EL1_.E_Epoxy;2002;E;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/DHE4A.TNNN;GACC CX;031.1/21M/DHE4A.TNNN;n/a;finoox;247-1BDE.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/24-AL1_.E_Epoxy;2966;A;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHE4A.TANN;GACC CX;031.1/11M/CHE4A.TANN;n/a;finoox;247-1B9U.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/14-AL1_.E_Epoxy;1801;A;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
