TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.1/21M/FHE4E.TNNN;GACC CX;031.1/21M/FHE4E.TNNN;n/a;finoox;247-1BE5.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/24-EL1_.E_Epoxy;3484;E;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHE4E.UNNN;GACC CX;031.1/21M/FHE4E.UNNN;n/a;finoox;247-1BE5.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/24-EL1_.E_Epoxy;3280;E;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/DHE7E.TNNN;GACC CX;031.1/11M/DHE7E.TNNN;n/a;finoox;247-1BAR.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-EL1_.E_Epoxy;1862;E;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHE7E.TANN;GACC CX;031.1/21M/DHE7E.TANN;n/a;finoox;247-1BDX.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-EL1_.E_Epoxy;3104;E;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHE7E.TNNN;GACC CX;031.1/21M/DHE7E.TNNN;n/a;finoox;247-1BDX.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EL1_.E_Epoxy;2802;E;2;1;2108;Axial;3,585;2,876;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31M/FHE7A.TANN;GACC CX;031.1/31M/FHE7A.TANN;n/a;finoox;247-1BHE.1U0.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-AL1_.E_Epoxy;4612;A;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/HHE7A.UANN;GACC CX;031.1/11M/HHE7A.UANN;n/a;finoox;247-1BBS.1U0.3V2.00NN-C26.00.0000.100;GACC CX 031.1H/17-AL1_.E_Epoxy;2126;A;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/HHE7A.TANN;GACC CX;031.1/31M/HHE7A.TANN;n/a;finoox;247-1BHS.1U0.3V3.SGPW-C26.01.0000.100;GACC CX 031.1H/37-AL1_.E_Epoxy;5079;A;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/DHC7A.UANN;GACC CX;031.1/11M/DHC7A.UANN;n/a;finoox;247-1BAS.1U0.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AL1_.E_PC;1731;A;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/31M/HHC7E.UANN;GACC CX;031.1/31M/HHC7E.UANN;n/a;finoox;247-1BHV.1U0.3V3.SGPW-C26.00.0800.100;GACC CX 031.1H/37-EL1_.E_PC;5238;E;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHC7A.UANN;GACC CX;031.1/31M/FHC7A.UANN;n/a;finoox;247-1BHG.1U0.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-AL1_.E_PC;4467;A;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/31M/HHC7A.TNNN;GACC CX;031.1/31M/HHC7A.TNNN;n/a;finoox;247-1BHU.1U0.3V3.SGPW-C26.01.0000.000;GACC CX 031.1H/37-AL1_.E_PC;4782;A;3;1;2108;Axial;7,362;5,951;34,24;3520;1000;7;VT03189;0,13;0,3;A;38,11;59,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21M/FHC7E.TANN;GACC CX;031.1/21M/FHC7E.TANN;n/a;finoox;247-1BEP.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/27-EL1_.E_PC;3371;E;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/FHC7A.TANN;GACC CX;031.1/21M/FHC7A.TANN;n/a;finoox;247-1BEN.1U0.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/27-AL1_.E_PC;3109;A;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/DHC7E.TANN;GACC CX;031.1/21M/DHC7E.TANN;n/a;finoox;247-1BDZ.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-EL1_.E_PC;3195;E;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHC7E.TNNN;GACC CX;031.1/11M/DHC7E.TNNN;n/a;finoox;247-1BAT.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-EL1_.E_PC;1924;E;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHC7E.UNNN;GACC CX;031.1/11M/DHC7E.UNNN;n/a;finoox;247-1BAT.1U0.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-EL1_.E_PC;1781;E;1;1;2108;Axial;1,633;1,342;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11M/HHC7E.TNNN;GACC CX;031.1/11M/HHC7E.TNNN;n/a;finoox;247-1BBV.1U0.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EL1_.E_PC;2433;E;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHC7E.UNNN;GACC CX;031.1/11M/HHC7E.UNNN;n/a;finoox;247-1BBV.1U0.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EL1_.E_PC;2290;E;1;1;2108;Axial;2,471;2,007;11,41;1173;1000;6;VT03189;0,043;0,3;A;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/11M/DHC4A.TNNN;GACC CX;031.1/11M/DHC4A.TNNN;n/a;finoox;247-1BAN.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-AL1_.E_PC;1995;A;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/FHC4A.UANN;GACC CX;031.1/11M/FHC4A.UANN;n/a;finoox;247-1BBC.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/14-AL1_.E_PC;2145;A;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHC4A.UNNN;GACC CX;031.1/21M/FHC4A.UNNN;n/a;finoox;247-1BEJ.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/24-AL1_.E_PC;3187;A;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHC4E.TANN;GACC CX;031.1/21M/FHC4E.TANN;n/a;finoox;247-1BEK.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/24-EL1_.E_PC;3954;E;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/3WN/CFA4E.TNNN;GACC CX;020.1/3WN/CFA4E.TNNN;n/a;finoox;247-1HGY.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-ANW-CC-E80C-416;2235;E;3;1;416;Axial;3,337;2,672;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1WN/FFA4E.TNNN;GACC CX;020.1/1WN/FFA4E.TNNN;n/a;finoox;247-1HFW.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-ANW-CC-E80C-416;1507;E;1;1;416;Axial;1,583;1,316;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2WN/FFA4E.UNNN;GACC CX;020.1/2WN/FFA4E.UNNN;n/a;finoox;247-1HCQ.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-4.0-ANW-CC-E80C-416;2042;E;2;1;416;Axial;3,269;2,642;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/3WN/FFA4E.TNNN;GACC CX;020.1/3WN/FFA4E.TNNN;n/a;finoox;247-1HK2.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-ANW-CC-E80C-416;2575;E;3;1;416;Axial;4,784;3,837;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/CFA7A.TNNN;GACC CX;020.1/1WN/CFA7A.TNNN;n/a;finoox;247-1HDK.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-ANW-CC-E80C-416;1118;A;1;1;416;Axial;0,763;0,653;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/DFA7A.UNNN;GACC CX;020.1/3WN/DFA7A.UNNN;n/a;finoox;247-1HHT.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-ANW-CC-E80C-416;2228;A;3;1;416;Axial;3,029;2,439;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/DFA7E.UNNN;GACC CX;020.1/3WN/DFA7E.UNNN;n/a;finoox;247-1HHU.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-ANW-CC-E80C-416;2383;E;3;1;416;Axial;3,029;2,439;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/FFA7A.TNNN;GACC CX;020.1/2WN/FFA7A.TNNN;n/a;finoox;247-1HCH.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-ANW-CC-E80C-416;1880;A;2;1;416;Axial;2,633;2,133;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/FFA7E.UNNN;GACC CX;020.1/1WN/FFA7E.UNNN;n/a;finoox;247-1HFQ.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-7.0-ANW-CC-E80C-416;1507;E;1;1;416;Axial;1,273;1,068;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,3;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/CFE4E.UNNN;GACC CX;020.1/3WN/CFE4E.UNNN;n/a;finoox;247-1HH4.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-ENW-CC-E80C-416;2419;E;3;1;416;Axial;3,269;2,601;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3WN/DFE4A.TNNN;GACC CX;020.1/3WN/DFE4A.TNNN;n/a;finoox;247-1HJ5.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-ENW-CC-E80C-416;2471;A;3;1;416;Axial;3,963;3,161;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1WN/CFE7A.TNNN;GACC CX;020.1/1WN/CFE7A.TNNN;n/a;finoox;247-1HE9.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-ENW-CC-E80C-416;1205;A;1;1;416;Axial;0,749;0,642;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFE7E.UNNN;GACC CX;020.1/3WN/CFE7E.UNNN;n/a;finoox;247-1HHG.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-ENW-CC-E80C-416;2419;E;3;1;416;Axial;2,344;1,896;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFE7A.UNNN;GACC CX;020.1/1WN/DFE7A.UNNN;n/a;finoox;247-1HFB.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-ENW-CC-E80C-416;1277;A;1;1;416;Axial;0,943;0,801;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/DFE7A.TNNN;GACC CX;020.1/2WN/DFE7A.TNNN;n/a;finoox;247-1HC5.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-ENW-CC-E80C-416;1915;A;2;1;416;Axial;1,927;1,575;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/DFE7A.UNNN;GACC CX;020.1/2WN/DFE7A.UNNN;n/a;finoox;247-1HC5.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-ENW-CC-E80C-416;1915;A;2;1;416;Axial;1,927;1,575;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/DFE7E.UNNN;GACC CX;020.1/3WN/DFE7E.UNNN;n/a;finoox;247-1HJJ.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-ENW-CC-E80C-416;2626;E;3;1;416;Axial;2,976;2,395;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,6;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/1WN/FFE7A.UNNN;GACC CX;020.1/1WN/FFE7A.UNNN;n/a;finoox;247-1HGD.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-ENW-CC-E80C-416;1535;A;1;1;416;Axial;1,252;1,052;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFE7A.TNNN;GACC CX;020.1/2WN/FFE7A.TNNN;n/a;finoox;247-1HD7.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-ENW-CC-E80C-416;2148;A;2;1;416;Axial;2,591;2,099;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFE7E.TNNN;GACC CX;020.1/2WN/FFE7E.TNNN;n/a;finoox;247-1HD8.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-7.0-ENW-CC-E80C-416;2311;E;2;1;416;Axial;2,591;2,099;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1WN/CFC7A.TNNN;GACC CX;020.1/1WN/CFC7A.TNNN;n/a;finoox;247-1HEF.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-PNW-CC-E80C-416;1379;A;1;1;416;Axial;0,709;0,607;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFC7A.UNNN;GACC CX;020.1/3WN/CFC7A.UNNN;n/a;finoox;247-1HHM.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-PNW-CC-E80C-416;2721;A;3;1;416;Axial;2,224;1,798;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFC7A.UNNN;GACC CX;020.1/1WN/DFC7A.UNNN;n/a;finoox;247-1HFH.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-PNW-CC-E80C-416;1422;A;1;1;416;Axial;0,893;0,758;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/DFC7E.UNNN;GACC CX;020.1/1WN/DFC7E.UNNN;n/a;finoox;247-1HFJ.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-PNW-CC-E80C-416;1539;E;1;1;416;Axial;0,893;0,758;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2WN/DFC7E.TNNN;GACC CX;020.1/2WN/DFC7E.TNNN;n/a;finoox;247-1HCC.0C8.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-PNW-CC-E80C-416;2311;E;2;1;416;Axial;1,826;1,492;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1WN/CFC4E.TNNN;GACC CX;020.1/1WN/CFC4E.TNNN;n/a;finoox;247-1HE4.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-PNW-CC-E80C-416;1496;E;1;1;416;Axial;0,937;0,794;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1WN/CFC4E.UNNN;GACC CX;020.1/1WN/CFC4E.UNNN;n/a;finoox;247-1HE4.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-4.0-PNW-CC-E80C-416;1496;E;1;1;416;Axial;0,937;0,794;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/3WN/DFC4A.TNNN;GACC CX;020.1/3WN/DFC4A.TNNN;n/a;finoox;247-1HJB.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-4.0-PNW-CC-E80C-416;2866;A;3;1;416;Axial;3,605;2,879;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3WN/FFC4A.TNNN;GACC CX;020.1/3WN/FFC4A.TNNN;n/a;finoox;247-1HKD.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-PNW-CC-E80C-416;3021;A;3;1;416;Axial;4,258;3,415;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/3WN/FFC4E.TNNN;GACC CX;020.1/3WN/FFC4E.TNNN;n/a;finoox;247-1HKE.0C8.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/3-4.0-PNW-CC-E80C-416;3215;E;3;1;416;Axial;4,258;3,415;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;33,3;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4SN/HNA7E.UANN;GACC CX;050.2/4SN/HNA7E.UANN;n/a;finoox;247-1B95.0CD.3VR.S5UA-C26.00.0800.100;GACC CX 050.2H/47-ENS_.E;14910;E;4;1;421;Axial;52,415;42,39;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNA7E.TNNN;GACC CX;050.2/4SN/HNA7E.TNNN;n/a;finoox;247-1B95.0CD.3VR.S5UA-C26.01.0800.000;GACC CX 050.2H/47-ENS_.E;14601;E;4;1;421;Axial;52,415;42,39;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2SN/FNA7E.UNNN;GACC CX;050.3/2SN/FNA7E.UNNN;n/a;finoox;247-2LVR.0CD.428.RQQU-C26.00.0800.000;GACC CX 050.3F/27-ENS_.E;6512;E;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/JNA7A.UANN;GACC CX;050.3/2SN/JNA7A.UANN;n/a;finoox;247-2LW2.0CD.42C.RUAJ-C26.00.0000.100;GACC CX 050.3J/27-ANS_.E;7673;A;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2SN/FNA7A.TANN;GACC CX;050.3/2SN/FNA7A.TANN;n/a;finoox;247-2LVQ.0CD.428.RQQU-C26.01.0000.100;GACC CX 050.3F/27-ANS_.E;6516;A;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/FNA7A.UNNN;GACC CX;050.3/2SN/FNA7A.UNNN;n/a;finoox;247-2LVQ.0CD.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANS_.E;5881;A;2;1;421;Axial;21,846;17,607;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/HNA7E.UANN;GACC CX;050.3/2SN/HNA7E.UANN;n/a;finoox;247-2LVX.0CD.3VY.RUAJ-C26.00.0800.100;GACC CX 050.3H/27-ENS_.E;7777;E;2;1;421;Axial;26,167;21,154;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/HNA7A.TNNN;GACC CX;050.3/2SN/HNA7A.TNNN;n/a;finoox;247-2LVW.0CD.3VY.RUAJ-C26.01.0000.000;GACC CX 050.3H/27-ANS_.E;6974;A;2;1;421;Axial;26,167;21,154;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/3SN/HNE7E.UNNN;GACC CX;050.3/3SN/HNE7E.UNNN;n/a;finoox;247-2LWB.0CD.3VZ.RQRP-C26.00.0800.000;GACC CX 050.3H/37-ENS_.E_Epoxy;11903;E;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/3SN/HNE7A.UANN;GACC CX;050.3/3SN/HNE7A.UANN;n/a;finoox;247-2LWA.0CD.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANS_.E_Epoxy;11693;A;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2SN/HNE7A.TANN;GACC CX;050.3/2SN/HNE7A.TANN;n/a;finoox;247-2LVY.0CD.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANS_.E_Epoxy;7953;A;2;1;421;Axial;25,869;20,9;86,85;13374;1390;22;VT01162;1,242;1,8;C;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2SN/FNE7E.TANN;GACC CX;050.3/2SN/FNE7E.TANN;n/a;finoox;247-2LVT.0CD.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENS_.E_Epoxy;7580;E;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2SN/FNE7A.TNNN;GACC CX;050.3/2SN/FNE7A.TNNN;n/a;finoox;247-2LVS.0CD.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANS_.E_Epoxy;6547;A;2;1;421;Axial;21,56;17,364;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/4SN/HNC7A.UNNN;GACC CX;050.2/4SN/HNC7A.UNNN;n/a;finoox;247-1B9P.0CD.3VR.S5UA-C26.00.0000.000;GACC CX 050.2H/47-ANS_.E_PC;14663;A;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;n/a;Inclusive;499;808;No;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNC7E.UNNN;GACC CX;050.2/4SN/HNC7E.UNNN;n/a;finoox;247-1B9R.0CD.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENS_.E_PC;15708;E;4;1;421;Axial;48,746;39,423;173,7;26748;1390;24;VT01162;2,484;1,8;D;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2SN/HNC7E.UANN;GACC CX;050.3/2SN/HNC7E.UANN;n/a;finoox;247-2LW1.0CD.3VY.RUAJ-C26.00.0800.100;GACC CX 050.3H/27-ENS_.E_PC;8640;E;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;132,8;16;28,57;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/FNC7A.TNNN;GACC CX;050.3/2SN/FNC7A.TNNN;n/a;finoox;247-2LVU.0CD.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANS_.E_PC;6762;A;2;1;421;Axial;20,317;16,374;65,14;13706;1390;22;VT01162;1,22;1,8;D;57,26;79,52;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,7;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/3SN/HNC7E.TANN;GACC CX;050.3/3SN/HNC7E.TANN;n/a;finoox;247-2LWD.0CD.3VZ.RQRP-C26.01.0800.100;GACC CX 050.3H/37-ENS_.E_PC;13266;E;3;1;421;Axial;35,365;28,37;130,27;20061;1390;23;VT01162;1,863;1,8;D;58,67;81,28;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,6;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 031.1/11N/CHA4A.TNNN;GACC CX;031.1/11N/CHA4A.TNNN;n/a;finoox;247-1B9S.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AN1_.E;1479;A;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHA4A.TANN;GACC CX;031.1/21N/CHA4A.TANN;n/a;finoox;247-1BCY.1TZ.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-AN1_.E;2784;A;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHA4E.UNNN;GACC CX;031.1/11N/CHA4E.UNNN;n/a;finoox;247-1B9T.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-EN1_.E;1535;E;1;1;2107;Axial;2,193;1,777;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHA4E.TANN;GACC CX;031.1/21N/CHA4E.TANN;n/a;finoox;247-1BCZ.1TZ.3US.00NN-C26.01.0800.100;GACC CX 031.1C/24-EN1_.E;2995;E;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHA4E.UNNN;GACC CX;031.1/21N/CHA4E.UNNN;n/a;finoox;247-1BCZ.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EN1_.E;2489;E;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHA4A.TANN;GACC CX;031.1/21N/DHA4A.TANN;n/a;finoox;247-1BDC.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-AN1_.E;2953;A;2;1;2107;Axial;5,313;4,216;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHA4E.UANN;GACC CX;031.1/11N/FHA4E.UANN;n/a;finoox;247-1BAX.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EN1_.E;2069;E;1;1;2107;Axial;3,231;2,599;14,48;1385;1350;7;VT03189;0,086;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21N/DHA7A.UANN;GACC CX;031.1/21N/DHA7A.UANN;n/a;finoox;247-1BDA.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-AN1_.E;2501;A;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHA7E.TANN;GACC CX;031.1/11N/DHA7E.TANN;n/a;finoox;247-1BA5.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-EN1_.E;1894;E;1;1;2107;Axial;2,038;1,662;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.2/31N/HHA7E.TANN;GACC CX;031.2/31N/HHA7E.TANN;n/a;finoox;247-2LZB.1TZ.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-EN1_.E;5049;E;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHA7A.UANN;GACC CX;031.2/21N/HHA7A.UANN;n/a;finoox;247-2LXH.1TZ.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-AN1_.E;2907;A;2;1;2107;Axial;6,358;5,151;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHA7A.TANN;GACC CX;031.2/31N/HHA7A.TANN;n/a;finoox;247-2LZ9.1TZ.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-AN1_.E;4763;A;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/31N/HHA7A.UANN;GACC CX;031.2/31N/HHA7A.UANN;n/a;finoox;247-2LZ9.1TZ.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-AN1_.E;4479;A;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;47,1;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHA7E.TANN;GACC CX;031.2/21N/HHA7E.TANN;n/a;finoox;247-2LXK.1TZ.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-EN1_.E;3373;E;2;1;2107;Axial;6,358;5,151;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/CHE4A.TNNN;GACC CX;031.1/11N/CHE4A.TNNN;n/a;finoox;247-1B9U.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AN1_.E_Epoxy;1650;A;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHE4A.UANN;GACC CX;031.1/21N/CHE4A.UANN;n/a;finoox;247-1BD0.1TZ.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AN1_.E_Epoxy;2875;A;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHE4E.UANN;GACC CX;031.1/21N/CHE4E.UANN;n/a;finoox;247-1BD1.1TZ.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-EN1_.E_Epoxy;3086;E;2;1;2107;Axial;4,45;3,527;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHE4E.TANN;GACC CX;031.1/11N/DHE4E.TANN;n/a;finoox;247-1BA9.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-EN1_.E_Epoxy;2248;E;1;1;2107;Axial;2,583;2,081;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHE4E.TANN;GACC CX;031.1/11N/FHE4E.TANN;n/a;finoox;247-1BAZ.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-EN1_.E_Epoxy;2421;E;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHE4E.UNNN;GACC CX;031.1/11N/FHE4E.UNNN;n/a;finoox;247-1BAZ.1TZ.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/14-EN1_.E_Epoxy;2127;E;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHE4A.UNNN;GACC CX;031.2/21N/FHE4A.UNNN;n/a;finoox;247-2LX1.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-AN1_.E_Epoxy;3019;A;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHE4A.TNNN;GACC CX;031.2/31N/DHE4A.TNNN;n/a;finoox;247-2LYV.1TZ.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-AN1_.E_Epoxy;4289;A;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.2/21N/FHE4E.UANN;GACC CX;031.2/21N/FHE4E.UANN;n/a;finoox;247-2LX3.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-EN1_.E_Epoxy;3582;E;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/21N/FHE4E.TNNN;GACC CX;031.2/21N/FHE4E.TNNN;n/a;finoox;247-2LX3.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-EN1_.E_Epoxy;3484;E;2;1;2107;Axial;5,81;4,591;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/DHE7A.UANN;GACC CX;031.1/11N/DHE7A.UANN;n/a;finoox;247-1BAQ.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AN1_.E_Epoxy;1672;A;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHE7A.TANN;GACC CX;031.1/11N/FHE7A.TANN;n/a;finoox;247-1BBE.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.1F/17-AN1_.E_Epoxy;2047;A;1;1;2107;Axial;2,673;2,163;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11N/FHE7A.UNNN;GACC CX;031.1/11N/FHE7A.UNNN;n/a;finoox;247-1BBE.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AN1_.E_Epoxy;1753;A;1;1;2107;Axial;2,673;2,163;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHE7E.TANN;GACC CX;031.1/31N/FHE7E.TANN;n/a;finoox;247-1BHF.1TZ.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-EN1_.E_Epoxy;4898;E;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/HHE7E.UNNN;GACC CX;031.1/11N/HHE7E.UNNN;n/a;finoox;247-1BBT.1TZ.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EN1_.E_Epoxy;2215;E;1;1;2107;Axial;3,125;2,528;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/21N/HHE7E.UANN;GACC CX;031.2/21N/HHE7E.UANN;n/a;finoox;247-2LXP.1TZ.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-EN1_.E_Epoxy;3396;E;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21N/DHC7A.TANN;GACC CX;031.1/21N/DHC7A.TANN;n/a;finoox;247-1BDY.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/27-AN1_.E_PC;2982;A;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHC7E.TNNN;GACC CX;031.1/11N/DHC7E.TNNN;n/a;finoox;247-1BAT.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/17-EN1_.E_PC;1924;E;1;1;2107;Axial;1,895;1,546;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHC7A.TNNN;GACC CX;031.1/11N/FHC7A.TNNN;n/a;finoox;247-1BBG.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-AN1_.E_PC;1965;A;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31N/FHC7A.TNNN;GACC CX;031.1/31N/FHC7A.TNNN;n/a;finoox;247-1BHG.1TZ.3UQ.SGPW-C26.01.0000.000;GACC CX 031.1F/37-AN1_.E_PC;4298;A;3;1;2107;Axial;7,602;6,114;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.2/21N/HHC7A.TANN;GACC CX;031.2/21N/HHC7A.TANN;n/a;finoox;247-2LXR.1TZ.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-AN1_.E_PC;3448;A;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21N/CHC4A.TNNN;GACC CX;031.1/21N/CHC4A.TNNN;n/a;finoox;247-1BD8.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AN1_.E_PC;2926;A;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/CHC4E.TNNN;GACC CX;031.1/11N/CHC4E.TNNN;n/a;finoox;247-1BA3.1TZ.3US.00NN-C26.01.0800.000;GACC CX 031.1C/14-EN1_.E_PC;1938;E;1;1;2107;Axial;1,952;1,581;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHC4A.TANN;GACC CX;031.1/11N/DHC4A.TANN;n/a;finoox;247-1BAN.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-AN1_.E_PC;2146;A;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHC4A.UNNN;GACC CX;031.1/21N/DHC4A.UNNN;n/a;finoox;247-1BDU.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AN1_.E_PC;2918;A;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
