TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.1/11N/DHC4E.TANN;GACC CX;031.1/11N/DHC4E.TANN;n/a;finoox;247-1BAP.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/14-EN1_.E_PC;2347;E;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHC4E.UANN;GACC CX;031.1/11N/DHC4E.UANN;n/a;finoox;247-1BAP.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/14-EN1_.E_PC;2204;E;1;1;2107;Axial;2,361;1,902;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHC4E.UANN;GACC CX;031.1/21N/DHC4E.UANN;n/a;finoox;247-1BDV.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/24-EN1_.E_PC;3430;E;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHC4E.UNNN;GACC CX;031.1/21N/DHC4E.UNNN;n/a;finoox;247-1BDV.1TZ.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-EN1_.E_PC;3128;E;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHC4E.TANN;GACC CX;031.1/11N/FHC4E.TANN;n/a;finoox;247-1BBD.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/14-EN1_.E_PC;2525;E;1;1;2107;Axial;2,876;2,314;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/1XN/DJA4E.UNNN;GACC CX;040.1/1XN/DJA4E.UNNN;n/a;finoox;247-1BBX.1H1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENX_.E;2485;E;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJA4E.UANN;GACC CX;040.2/2XN/FJA4E.UANN;n/a;finoox;247-2LY3.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENX_.E;4790;E;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJA4E.TNNN;GACC CX;040.2/2XN/FJA4E.TNNN;n/a;finoox;247-2LY3.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-ENX_.E;4647;E;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA4E.UANN;GACC CX;040.2/3XN/FJA4E.UANN;n/a;finoox;247-2LZP.1H1.3VB.S5PY-C26.00.0800.100;GACC CX 040.2F/34-ENX_.E;6344;E;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJA7E.TANN;GACC CX;040.2/2XN/HJA7E.TANN;n/a;finoox;247-2LYD.1H1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/27-ENX_.E;4858;E;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJA7E.UANN;GACC CX;040.2/1XN/FJA7E.UANN;n/a;finoox;247-2LWF.1H1.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENX_.E;2908;E;1;1;1735;Axial;5,137;4,078;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3XN/FJA7A.TNNN;GACC CX;040.2/3XN/FJA7A.TNNN;n/a;finoox;247-2LZL.1H1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-ANX_.E;5179;A;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2XN/HJA7A.TNNN;GACC CX;040.2/2XN/HJA7A.TNNN;n/a;finoox;247-2LYC.1H1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANX_.E;4075;A;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJA7E.TANN;GACC CX;040.2/3XN/HJA7E.TANN;n/a;finoox;247-2LZZ.1H1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENX_.E;6853;E;3;1;1735;Axial;18,922;15,174;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/FJE4A.TANN;GACC CX;040.2/2XN/FJE4A.TANN;n/a;finoox;247-2LY4.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANX_.E_Epoxy;5112;A;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/HJE7E.UNNN;GACC CX;040.2/2XN/HJE7E.UNNN;n/a;finoox;247-2LYM.1H1.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENX_.E_Epoxy;4659;E;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE7A.UNNN;GACC CX;040.2/2XN/HJE7A.UNNN;n/a;finoox;247-2LYL.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANX_.E_Epoxy;4220;A;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJE7E.TANN;GACC CX;040.2/4XN/FJE7E.TANN;n/a;finoox;247-2M07.1H1.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENX_.E_Epoxy;8482;E;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJE7E.TNNN;GACC CX;040.2/4XN/FJE7E.TNNN;n/a;finoox;247-2M07.1H1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-ENX_.E_Epoxy;7794;E;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3XN/FJE7A.TANN;GACC CX;040.2/3XN/FJE7A.TANN;n/a;finoox;247-2LZU.1H1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-ANX_.E_Epoxy;6121;A;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3XN/FJE7A.UANN;GACC CX;040.2/3XN/FJE7A.UANN;n/a;finoox;247-2LZU.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANX_.E_Epoxy;5842;A;3;1;1735;Axial;15,469;12,314;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2XN/FJE7A.UANN;GACC CX;040.2/2XN/FJE7A.UANN;n/a;finoox;247-2LY8.1H1.3VA.S5PT-C26.00.0000.100;GACC CX 040.2F/27-ANX_.E_Epoxy;4231;A;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/2XN/FJE7E.UNNN;GACC CX;040.2/2XN/FJE7E.UNNN;n/a;finoox;247-2LY9.1H1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENX_.E_Epoxy;4271;E;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1XN/FJE7E.UANN;GACC CX;040.2/1XN/FJE7E.UANN;n/a;finoox;247-2LWH.1H1.42A.00NN-C26.00.0800.100;GACC CX 040.2F/17-ENX_.E_Epoxy;3111;E;1;1;1735;Axial;5,087;4,039;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/3XN/HJC7A.UANN;GACC CX;040.2/3XN/HJC7A.UANN;n/a;finoox;247-2M02.1H1.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANX_.E_PC;6799;A;3;1;1735;Axial;17,597;14,112;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJC7A.UANN;GACC CX;040.2/4XN/FJC7A.UANN;n/a;finoox;247-2M08.1H1.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANX_.E_PC;7897;A;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/4XN/FJC7A.UNNN;GACC CX;040.2/4XN/FJC7A.UNNN;n/a;finoox;247-2M08.1H1.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-ANX_.E_PC;7209;A;4;1;1735;Axial;20,164;16,194;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;380;688;No;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/2XN/HJC7E.UANN;GACC CX;040.2/2XN/HJC7E.UANN;n/a;finoox;247-2LYP.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENX_.E_PC;5175;E;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJC7E.TNNN;GACC CX;040.2/2XN/HJC7E.TNNN;n/a;finoox;247-2LYP.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENX_.E_PC;5032;E;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4XN/HJC7E.UANN;GACC CX;040.2/4XN/HJC7E.UANN;n/a;finoox;247-2M0F.1H1.3VM.SGQ6-C26.00.0800.100;GACC CX 040.2H/47-ENX_.E_PC;9660;E;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/2XN/FJC7E.UANN;GACC CX;040.2/2XN/FJC7E.UANN;n/a;finoox;247-2LYB.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENX_.E_PC;4770;E;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2XN/HJC7A.TANN;GACC CX;040.2/2XN/HJC7A.TANN;n/a;finoox;247-2LYN.1H1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-ANX_.E_PC;4936;A;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJC7A.UNNN;GACC CX;040.2/1XN/FJC7A.UNNN;n/a;finoox;247-2LWJ.1H1.42A.00NN-C26.00.0000.000;GACC CX 040.2F/17-ANX_.E_PC;2706;A;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/3XN/FJC7E.TANN;GACC CX;040.2/3XN/FJC7E.TANN;n/a;finoox;247-2LZX.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/37-ENX_.E_PC;6755;E;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/3XN/FJC7E.TNNN;GACC CX;040.2/3XN/FJC7E.TNNN;n/a;finoox;247-2LZX.1H1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENX_.E_PC;6239;E;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/1XN/DJC4E.UANN;GACC CX;040.1/1XN/DJC4E.UANN;n/a;finoox;247-1BC7.1H1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENX_.E_PC;3072;E;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJC4E.UNNN;GACC CX;040.1/1XN/DJC4E.UNNN;n/a;finoox;247-1BC7.1H1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-ENX_.E_PC;2900;E;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/3XN/FJC4A.UNNN;GACC CX;040.2/3XN/FJC4A.UNNN;n/a;finoox;247-2LZS.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANX_.E_PC;6450;A;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/3XN/FJC4E.TANN;GACC CX;040.2/3XN/FJC4E.TANN;n/a;finoox;247-2LZT.1H1.3VB.S5PY-C26.01.0800.100;GACC CX 040.2F/34-ENX_.E_PC;7668;E;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2XN/FJC4E.TANN;GACC CX;040.2/2XN/FJC4E.TANN;n/a;finoox;247-2LY7.1H1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-ENX_.E_PC;5746;E;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 050.1/41N/HNA7A.UNNN;GACC CX;050.1/41N/HNA7A.UNNN;n/a;finoox;247-1B92.243.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AN1_.E;15211;A;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNA7E.UANN;GACC CX;050.1/41N/HNA7E.UANN;n/a;finoox;247-1B94.243.3VR.S5UA-C26.00.0800.100;GACC CX 050.1H/47-EN1_.E;17065;E;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/21N/JNA7A.TANN;GACC CX;050.2/21N/JNA7A.TANN;n/a;finoox;247-1B7P.243.42C.RUAJ-C26.01.0000.100;GACC CX 050.2J/27-AN1_.E;8972;A;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/FNA7A.UANN;GACC CX;050.2/21N/FNA7A.UANN;n/a;finoox;247-1B69.243.428.RQQU-C26.00.0000.100;GACC CX 050.2F/27-AN1_.E;7362;A;2;1;2451;Axial;21,773;17,55;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41N/HNE7A.UANN;GACC CX;050.1/41N/HNE7A.UANN;n/a;finoox;247-1B9J.243.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AN1_.E_Epoxy;17090;A;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNE7E.TANN;GACC CX;050.1/41N/HNE7E.TANN;n/a;finoox;247-1B9L.243.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EN1_.E_Epoxy;18576;E;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNE7E.UNNN;GACC CX;050.1/41N/HNE7E.UNNN;n/a;finoox;247-1B9L.243.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EN1_.E_Epoxy;17326;E;4;1;2451;Axial;51,507;41,636;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNE7E.UANN;GACC CX;050.2/31N/HNE7E.UANN;n/a;finoox;247-1B8X.243.3VZ.RQRP-C26.00.0800.100;GACC CX 050.2H/37-EN1_.E_Epoxy;14123;E;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/FNE7A.TNNN;GACC CX;050.2/21N/FNE7A.TNNN;n/a;finoox;247-1B6R.243.428.RQQU-C26.01.0000.000;GACC CX 050.2F/27-AN1_.E_Epoxy;7613;A;2;1;2451;Axial;21,488;17,307;65,14;13610;1260;22;VT03158U.1;0,938;2,2;C;56,83;79,09;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.2/21N/JNE7E.UANN;GACC CX;050.2/21N/JNE7E.UANN;n/a;finoox;247-1B87.243.42C.RUAJ-C26.00.0800.100;GACC CX 050.2J/27-EN1_.E_Epoxy;10073;E;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNE7E.UNNN;GACC CX;050.2/21N/JNE7E.UNNN;n/a;finoox;247-1B87.243.42C.RUAJ-C26.00.0800.000;GACC CX 050.2J/27-EN1_.E_Epoxy;9669;E;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNE7A.TANN;GACC CX;050.2/21N/JNE7A.TANN;n/a;finoox;247-1B85.243.42C.RUAJ-C26.01.0000.100;GACC CX 050.2J/27-AN1_.E_Epoxy;9600;A;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNE7A.UNNN;GACC CX;050.2/21N/JNE7A.UNNN;n/a;finoox;247-1B85.243.42C.RUAJ-C26.00.0000.000;GACC CX 050.2J/27-AN1_.E_Epoxy;8974;A;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41N/HNC7E.TNNN;GACC CX;050.1/41N/HNC7E.TNNN;n/a;finoox;247-1B9Q.243.3VR.S5UA-C26.01.0800.000;GACC CX 050.1H/47-EN1_.E_PC;18303;E;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNC7E.UNNN;GACC CX;050.1/41N/HNC7E.UNNN;n/a;finoox;247-1B9Q.243.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EN1_.E_PC;17861;E;4;1;2451;Axial;48,457;39,196;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;Inclusive;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNC7E.UANN;GACC CX;050.2/31N/HNC7E.UANN;n/a;finoox;247-1B91.243.3VZ.RQRP-C26.00.0800.100;GACC CX 050.2H/37-EN1_.E_PC;14544;E;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;Inclusive;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNA7E.TANN;GACC CX;050.1/21M/JNA7E.TANN;n/a;finoox;247-1B7Q.2S8.42C.RUAJ-C26.01.0800.100;GACC CX 050.1J/27-EL1_.E;9667;E;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/JNA7A.TNNN;GACC CX;050.1/21M/JNA7A.TNNN;n/a;finoox;247-1B7N.2S8.42C.RUAJ-C26.01.0000.000;GACC CX 050.1J/27-AL1_.E;8568;A;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNE7E.UNNN;GACC CX;050.1/41M/HNE7E.UNNN;n/a;finoox;247-1B9L.2S8.3VR.S5UA-C26.00.0800.000;GACC CX 050.1H/47-EL1_.E_Epoxy;17326;E;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;Inclusive;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNE7E.TNNN;GACC CX;050.1/21M/FNE7E.TNNN;n/a;finoox;247-1B6S.2S8.428.RQQU-C26.01.0800.000;GACC CX 050.1F/27-EL1_.E_Epoxy;8244;E;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNC7A.UANN;GACC CX;050.1/21M/FNC7A.UANN;n/a;finoox;247-1B6U.2S8.428.RQQU-C26.00.0000.100;GACC CX 050.1F/27-AL1_.E_PC;8011;A;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNC7A.UNNN;GACC CX;050.1/21M/FNC7A.UNNN;n/a;finoox;247-1B6U.2S8.428.RQQU-C26.00.0000.000;GACC CX 050.1F/27-AL1_.E_PC;7607;A;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.1/21M/JNC7E.TANN;GACC CX;050.1/21M/JNC7E.TANN;n/a;finoox;247-1B8A.2S8.42C.RUAJ-C26.01.0800.100;GACC CX 050.1J/27-EL1_.E_PC;10608;E;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNC7A.TNNN;GACC CX;050.1/41M/HNC7A.TNNN;n/a;finoox;247-1B9N.2S8.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AL1_.E_PC;17257;A;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNC7A.UANN;GACC CX;050.1/21M/JNC7A.UANN;n/a;finoox;247-1B88.2S8.42C.RUAJ-C26.00.0000.100;GACC CX 050.1J/27-AL1_.E_PC;9690;A;2;1;3204;Axial;21,625;17,623;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.1/21M/FNC7E.TNNN;GACC CX;050.1/21M/FNC7E.TNNN;n/a;finoox;247-1B6W.2S8.428.RQQU-C26.01.0800.000;GACC CX 050.1F/27-EL1_.E_PC;8458;E;2;1;3204;Axial;16,839;13,611;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 030.1/11N/DHA4E.TNNN;GACC CX;030.1/11N/DHA4E.TNNN;n/a;finoox;247-1HM0.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/14-EN1_.E;1988;E;1;1;3605;Axial;2,747;2,21;9,65;1650;1760;8;VT06102;0,101;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 030.1/11N/FHA4A.TNNN;GACC CX;030.1/11N/FHA4A.TNNN;n/a;finoox;247-1HN1.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/14-AN1_.E;1909;A;1;1;3605;Axial;3,459;2,779;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/FHA4E.TNNN;GACC CX;030.1/11N/FHA4E.TNNN;n/a;finoox;247-1HN2.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/14-EN1_.E;2159;E;1;1;3605;Axial;3,459;2,779;14,48;1539;1760;8;VT06102;0,107;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/DHA7A.TNNN;GACC CX;030.1/11N/DHA7A.TNNN;n/a;finoox;247-1HLX.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/17-AN1_.E;1614;A;1;1;3605;Axial;2,041;1,664;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.1/21N/DHA7A.TNNN;GACC CX;030.1/21N/DHA7A.TNNN;n/a;finoox;247-1HQ3.341.3UU.00NN-C26.01.0000.000;GACC CX 030.1D/27-AN1_.E;2514;A;2;1;3605;Axial;4,165;3,335;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHA7A.TNNN;GACC CX;030.1/11N/FHA7A.TNNN;n/a;finoox;247-1HMZ.341.3UX.00NN-C26.01.0000.000;GACC CX 030.1F/17-AN1_.E;1837;A;1;1;3605;Axial;2,768;2,24;8,56;1708;1760;9;VT06102;0,098;0,76;B;43,75;65,04;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHA7A.UNNN;GACC CX;030.1/11N/HHA7A.UNNN;n/a;finoox;247-1HP1.341.3V2.00NN-C26.00.0000.000;GACC CX 030.1H/17-AN1_.E;1917;A;1;1;3605;Axial;3,29;2,66;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 030.1/11N/HHA7E.UNNN;GACC CX;030.1/11N/HHA7E.UNNN;n/a;finoox;247-1HP2.341.3V2.00NN-C26.00.0800.000;GACC CX 030.1H/17-EN1_.E;2169;E;1;1;3605;Axial;3,29;2,66;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;n/a;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 030.2/31N/HHA7E.TNNN;GACC CX;030.2/31N/HHA7E.TNNN;n/a;finoox;247-2LZA.341.3V3.SGPW-C26.01.0800.000;GACC CX 030.2H/37-EN1_.E;4812;E;3;1;3605;Axial;9,512;7,62;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/HHA7A.TNNN;GACC CX;030.2/21N/HHA7A.TNNN;n/a;finoox;247-2LXG.341.3V3.S5SR-C26.01.0000.000;GACC CX 030.2H/27-AN1_.E;2940;A;2;1;3605;Axial;6,611;5,352;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.1/21N/DHE7E.UNNN;GACC CX;030.1/21N/DHE7E.UNNN;n/a;finoox;247-1HR2.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/27-EN1_.E_Epoxy;2730;E;2;1;3605;Axial;4,109;3,288;11,41;3576;1760;10;VT06102;0,192;0,76;C;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,4;9,52;9,52;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/DHC7E.UNNN;GACC CX;030.1/11N/DHC7E.UNNN;n/a;finoox;247-1HMY.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/17-EN1_.E_PC;1871;E;1;1;3605;Axial;1,898;1,548;5,71;1788;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.1/11N/FHC7E.TNNN;GACC CX;030.1/11N/FHC7E.TNNN;n/a;finoox;247-1HP0.341.3UX.00NN-C26.01.0800.000;GACC CX 030.1F/17-EN1_.E_PC;2307;E;1;1;3605;Axial;2,574;2,083;8,56;1708;1760;9;VT06102;0,098;0,76;C;43,75;65,04;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 030.1/11N/HHC7E.TNNN;GACC CX;030.1/11N/HHC7E.TNNN;n/a;finoox;247-1HPJ.341.3V2.00NN-C26.01.0800.000;GACC CX 030.1H/17-EN1_.E_PC;2549;E;1;1;3605;Axial;3,06;2,474;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 030.2/31N/HHC7E.UNNN;GACC CX;030.2/31N/HHC7E.UNNN;n/a;finoox;247-2LZJ.341.3V3.SGPW-C26.00.0800.000;GACC CX 030.2H/37-EN1_.E_PC;5025;E;3;1;3605;Axial;8,846;7,087;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,3;16;22,23;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.1/21N/CHC4A.UNNN;GACC CX;030.1/21N/CHC4A.UNNN;n/a;finoox;247-1HQ1.341.3US.00NN-C26.00.0000.000;GACC CX 030.1C/24-AN1_.E_PC;2859;A;2;1;3605;Axial;4,119;3,269;14,48;3425;1760;10;VT06102;0,196;0,76;D;46,57;68,05;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,8;9,52;9,52;n/a;Inclusive;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHC4A.UNNN;GACC CX;030.1/11N/DHC4A.UNNN;n/a;finoox;247-1HMT.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/14-AN1_.E_PC;1944;A;1;1;3605;Axial;2,445;1,967;9,65;1650;1760;8;VT06102;0,101;0,76;D;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.1/21N/DHC4E.TNNN;GACC CX;030.1/21N/DHC4E.TNNN;n/a;finoox;247-1HR0.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/24-EN1_.E_PC;3489;E;2;1;3605;Axial;4,862;3,854;19,3;3300;1760;9;VT06102;0,201;0,76;D;46,57;68,05;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 030.2/21N/FHC4E.UNNN;GACC CX;030.2/21N/FHC4E.UNNN;n/a;finoox;247-2LX6.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/24-EN1_.E_PC;3620;E;2;1;3605;Axial;5,481;4,316;28,95;3079;1760;9;VT06102;0,214;0,76;D;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 030.2/31N/DHC4A.TNNN;GACC CX;030.2/31N/DHC4A.TNNN;n/a;finoox;247-2LYY.341.3UV.S5SR-C26.01.0000.000;GACC CX 030.2D/34-AN1_.E_PC;4713;A;3;1;3605;Axial;7,514;5,994;28,95;4950;1760;9;VT06102;0,302;0,76;D;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.2/1WN/FJA7A.UANN;GACC CX;040.2/1WN/FJA7A.UANN;n/a;finoox;247-2LWE.1H0.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-ANW_.E;2575;A;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJA7E.TANN;GACC CX;040.2/4WN/FJA7E.TANN;n/a;finoox;247-2M05.1H0.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENW_.E;7933;E;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/3WN/FJA7A.TANN;GACC CX;040.2/3WN/FJA7A.TANN;n/a;finoox;247-2LZL.1H0.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/37-ANW_.E;5695;A;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA7A.UNNN;GACC CX;040.2/3WN/FJA7A.UNNN;n/a;finoox;247-2LZL.1H0.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/37-ANW_.E;4900;A;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2WN/FJA7E.UNNN;GACC CX;040.2/2WN/FJA7E.UNNN;n/a;finoox;247-2LY1.1H0.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENW_.E;3968;E;2;1;1734;Axial;10,003;7,975;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/1WN/FJA7E.TNNN;GACC CX;040.2/1WN/FJA7E.TNNN;n/a;finoox;247-2LWF.1H0.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-ENW_.E;2874;E;1;1;1734;Axial;4,954;3,942;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/4WN/FJA7A.UANN;GACC CX;040.2/4WN/FJA7A.UANN;n/a;finoox;247-2M04.1H0.3VC.SGQ6-C26.00.0000.100;GACC CX 040.2F/47-ANW_.E;7068;A;4;1;1734;Axial;20,788;16,719;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/1WN/HJA7A.TANN;GACC CX;040.2/1WN/HJA7A.TANN;n/a;finoox;247-2LWL.1H0.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-ANW_.E;2967;A;1;1;1734;Axial;6,172;4,997;21,09;3088;1310;12;VT0605;0,204;0,85;B;51,5;73,04;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;35,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/3WN/FJA7E.TNNN;GACC CX;040.2/3WN/FJA7E.TNNN;n/a;finoox;247-2LZM.1H0.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENW_.E;5604;E;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/3WN/FJA7E.UNNN;GACC CX;040.2/3WN/FJA7E.UNNN;n/a;finoox;247-2LZM.1H0.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/37-ENW_.E;5325;E;3;1;1734;Axial;15,054;12,011;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/2WN/HJE4A.TANN;GACC CX;040.2/2WN/HJE4A.TANN;n/a;finoox;247-2LYG.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANW_.E_Epoxy;5503;A;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE4A.TNNN;GACC CX;040.2/2WN/HJE4A.TNNN;n/a;finoox;247-2LYG.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-ANW_.E_Epoxy;5159;A;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/HJE4A.UNNN;GACC CX;040.2/2WN/HJE4A.UNNN;n/a;finoox;247-2LYG.1H0.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-ANW_.E_Epoxy;4958;A;2;1;1734;Axial;13,96;11,306;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJE4A.TANN;GACC CX;040.2/2WN/FJE4A.TANN;n/a;finoox;247-2LY4.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANW_.E_Epoxy;5112;A;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJE4E.UANN;GACC CX;040.2/2WN/FJE4E.UANN;n/a;finoox;247-2LY5.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENW_.E_Epoxy;5293;E;2;1;1734;Axial;11,783;9,317;53,5;5772;1310;12;VT0605;0,416;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2WN/FJE7A.TANN;GACC CX;040.2/2WN/FJE7A.TANN;n/a;finoox;247-2LY8.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANW_.E_Epoxy;4432;A;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3WN/HJE7A.UANN;GACC CX;040.2/3WN/HJE7A.UANN;n/a;finoox;247-2M00.1H0.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANW_.E_Epoxy;6561;A;3;1;1734;Axial;17,918;14,4;63,27;9264;1310;14;VT0605;0,613;0,85;B;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/1WN/FJE7E.UNNN;GACC CX;040.2/1WN/FJE7E.UNNN;n/a;finoox;247-2LWH.1H0.42A.00NN-C26.00.0800.000;GACC CX 040.2F/17-ENW_.E_Epoxy;2939;E;1;1;1734;Axial;4,903;3,902;15,82;3228;1310;12;VT0605;0,201;0,85;C;51,5;73,04;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,8;9,52;9,52;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/2WN/FJE7E.UANN;GACC CX;040.2/2WN/FJE7E.UANN;n/a;finoox;247-2LY9.1H0.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/27-ENW_.E_Epoxy;4615;E;2;1;1734;Axial;9,899;7,892;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3WN/FJC7A.TNNN;GACC CX;040.2/3WN/FJC7A.TNNN;n/a;finoox;247-2LZW.1H0.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-ANW_.E_PC;5816;A;3;1;1734;Axial;14;11,17;47,46;9683;1310;15;VT0605;0,603;0,85;C;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/4WN/FJC7A.UNNN;GACC CX;040.2/4WN/FJC7A.UNNN;n/a;finoox;247-2M08.1H0.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-ANW_.E_PC;7209;A;4;1;1734;Axial;19,333;15,549;63,27;12910;1310;16;VT0605;0,805;0,85;C;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;Inclusive;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/3WN/HJC7E.TANN;GACC CX;040.2/3WN/HJC7E.TANN;n/a;finoox;247-2M03.1H0.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENW_.E_PC;7568;E;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/3WN/HJC7E.UNNN;GACC CX;040.2/3WN/HJC7E.UNNN;n/a;finoox;247-2M03.1H0.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-ENW_.E_PC;6773;E;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Powder coated;7;20;8;yes;piece;1
