TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 040.2/3WN/HJC7A.UANN;GACC CX;040.2/3WN/HJC7A.UANN;n/a;finoox;247-2M02.1H0.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANW_.E_PC;6799;A;3;1;1734;Axial;16,831;13,529;63,27;9264;1310;14;VT0605;0,613;0,85;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2WN/HJC7A.TNNN;GACC CX;040.2/2WN/HJC7A.TNNN;n/a;finoox;247-2LYN.1H0.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANW_.E_PC;4592;A;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC7A.TANN;GACC CX;040.2/2WN/FJC7A.TANN;n/a;finoox;247-2LYA.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANW_.E_PC;4584;A;2;1;1734;Axial;9,303;7,417;31,64;6455;1310;14;VT0605;0,402;0,85;C;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.2/2WN/HJC7E.UNNN;GACC CX;040.2/2WN/HJC7E.UNNN;n/a;finoox;247-2LYP.1H0.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.2H/27-ENW_.E_PC;4831;E;2;1;1734;Axial;11,509;9,326;42,18;6176;1310;13;VT0605;0,409;0,85;B;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/4WN/HJC7E.TANN;GACC CX;040.2/4WN/HJC7E.TANN;n/a;finoox;247-2M0F.1H0.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-ENW_.E_PC;10040;E;4;1;1734;Axial;22,188;17,793;84,37;12351;1310;15;VT0605;0,818;0,85;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/2WN/HJC4A.TANN;GACC CX;040.2/2WN/HJC4A.TANN;n/a;finoox;247-2LYJ.1H0.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-ANW_.E_PC;5808;A;2;1;1734;Axial;12,614;10,232;71,34;5325;1310;11;VT0605;0,42;0,85;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;62,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/2WN/FJC4A.TANN;GACC CX;040.2/2WN/FJC4A.TANN;n/a;finoox;247-2LY6.1H0.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/24-ANW_.E_PC;5360;A;2;1;1734;Axial;10,607;8,397;53,5;5772;1310;12;VT0605;0,416;0,85;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/2WN/DJC4E.UNNN;GACC CX;040.2/2WN/DJC4E.UNNN;n/a;finoox;247-2LXZ.1H0.3V7.S5PT-C26.00.0800.000;GACC CX 040.2D/24-ENW_.E_PC;4513;E;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2WN/DJC4A.UNNN;GACC CX;040.2/2WN/DJC4A.UNNN;n/a;finoox;247-2LXY.1H0.3V7.S5PT-C26.00.0000.000;GACC CX 040.2D/24-ANW_.E_PC;4191;A;2;1;1734;Axial;9,227;7,336;35,67;6233;1310;13;VT0605;0,408;0,85;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 020.1/1XN/CFA4A.UNNN;GACC CX;020.1/1XN/CFA4A.UNNN;n/a;finoox;247-1HDR.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-ANX-CC-E80C-417;1118;A;1;1;417;Axial;1,091;0,921;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2XN/CFA7A.UNNN;GACC CX;020.1/2XN/CFA7A.UNNN;n/a;finoox;247-1HAD.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-ANX-CC-E80C-417;1649;A;2;1;417;Axial;1,61;1,33;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3XN/DFA7A.TNNN;GACC CX;020.1/3XN/DFA7A.TNNN;n/a;finoox;247-1HHT.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-ANX-CC-E80C-417;2228;A;3;1;417;Axial;3,143;2,529;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2XN/CFE4A.TNNN;GACC CX;020.1/2XN/CFE4A.TNNN;n/a;finoox;247-1HAR.0C9.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-ENX-CC-E80C-417;1784;A;2;1;417;Axial;2,184;1,769;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFE4E.UNNN;GACC CX;020.1/3XN/CFE4E.UNNN;n/a;finoox;247-1HH4.0C9.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-ENX-CC-E80C-417;2419;E;3;1;417;Axial;3,388;2,695;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFE4E.TNNN;GACC CX;020.1/1XN/DFE4E.TNNN;n/a;finoox;247-1HF0.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/1-4.0-ENX-CC-E80C-417;1394;E;1;1;417;Axial;1,298;1,088;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/2XN/DFE4E.TNNN;GACC CX;020.1/2XN/DFE4E.TNNN;n/a;finoox;247-1HBU.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-4.0-ENX-CC-E80C-417;2048;E;2;1;417;Axial;2,683;2,158;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFE4E.TNNN;GACC CX;020.1/3XN/DFE4E.TNNN;n/a;finoox;247-1HJ6.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-ENX-CC-E80C-417;2626;E;3;1;417;Axial;4,123;3,286;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/1XN/CFE7E.TNNN;GACC CX;020.1/1XN/CFE7E.TNNN;n/a;finoox;247-1HEA.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-ENX-CC-E80C-417;1322;E;1;1;417;Axial;0,774;0,661;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1XN/FFE7A.UNNN;GACC CX;020.1/1XN/FFE7A.UNNN;n/a;finoox;247-1HGD.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-ENX-CC-E80C-417;1535;A;1;1;417;Axial;1,306;1,094;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFE7A.UNNN;GACC CX;020.1/2XN/FFE7A.UNNN;n/a;finoox;247-1HD7.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-ENX-CC-E80C-417;2148;A;2;1;417;Axial;2,705;2,188;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/1XN/DFC7A.TNNN;GACC CX;020.1/1XN/DFC7A.TNNN;n/a;finoox;247-1HFH.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-PNX-CC-E80C-417;1422;A;1;1;417;Axial;0,926;0,784;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/1XN/FFC7A.UNNN;GACC CX;020.1/1XN/FFC7A.UNNN;n/a;finoox;247-1HGK.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-PNX-CC-E80C-417;1624;A;1;1;417;Axial;1,235;1,034;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;12;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2XN/FFC7A.UNNN;GACC CX;020.1/2XN/FFC7A.UNNN;n/a;finoox;247-1HDD.0C9.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-PNX-CC-E80C-417;2321;A;2;1;417;Axial;2,555;2,069;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3XN/FFC7A.TNNN;GACC CX;020.1/3XN/FFC7A.TNNN;n/a;finoox;247-1HKR.0C9.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-7.0-PNX-CC-E80C-417;3021;A;3;1;417;Axial;3,818;3,07;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2XN/CFC4A.UNNN;GACC CX;020.1/2XN/CFC4A.UNNN;n/a;finoox;247-1HAX.0C9.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-PNX-CC-E80C-417;2093;A;2;1;417;Axial;1,999;1,617;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/3XN/CFC4E.TNNN;GACC CX;020.1/3XN/CFC4E.TNNN;n/a;finoox;247-1HHA.0C9.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-4.0-PNX-CC-E80C-417;2876;E;3;1;417;Axial;3,086;2,467;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/1XN/DFC4A.TNNN;GACC CX;020.1/1XN/DFC4A.TNNN;n/a;finoox;247-1HF5.0C9.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-4.0-PNX-CC-E80C-417;1422;A;1;1;417;Axial;1,183;0,991;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/1XN/DFC4A.UNNN;GACC CX;020.1/1XN/DFC4A.UNNN;n/a;finoox;247-1HF5.0C9.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-4.0-PNX-CC-E80C-417;1422;A;1;1;417;Axial;1,183;0,991;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3XN/DFC4E.TNNN;GACC CX;020.1/3XN/DFC4E.TNNN;n/a;finoox;247-1HJC.0C9.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-4.0-PNX-CC-E80C-417;3021;E;3;1;417;Axial;3,75;2,993;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 031.1/2XN/CHA4A.TNNN;GACC CX;031.1/2XN/CHA4A.TNNN;n/a;finoox;247-1BCY.1GX.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-ANX_.E;2243;A;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHA4E.UNNN;GACC CX;031.1/2XN/CHA4E.UNNN;n/a;finoox;247-1BCZ.1GX.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-ENX_.E;2253;E;2;1;1731;Axial;4,666;3,703;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.2/2XN/FHA4A.TNNN;GACC CX;031.2/2XN/FHA4A.TNNN;n/a;finoox;247-2LWX.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANX_.E;2653;A;2;1;1731;Axial;6,109;4,814;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/DHA7A.UANN;GACC CX;031.1/1XN/DHA7A.UANN;n/a;finoox;247-1BA4.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-ANX_.E;1436;A;1;1;1731;Axial;2,071;1,688;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2XN/DHA7E.TNNN;GACC CX;031.1/2XN/DHA7E.TNNN;n/a;finoox;247-1BDB.1GX.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-ENX_.E;2377;E;2;1;1731;Axial;4,219;3,377;11,41;3699;1500;10;VT0603;0,288;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/3XN/FHA7A.TANN;GACC CX;031.1/3XN/FHA7A.TANN;n/a;finoox;247-1BH6.1GX.3UQ.SGPW-C26.01.0000.100;GACC CX 031.1F/37-ANX_.E;3969;A;3;1;1731;Axial;8,386;6,738;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1XN/HHA7E.TNNN;GACC CX;031.1/1XN/HHA7E.TNNN;n/a;finoox;247-1BBK.1GX.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-ENX_.E;2088;E;1;1;1731;Axial;3,296;2,665;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 031.2/3XN/HHA7A.UANN;GACC CX;031.2/3XN/HHA7A.UANN;n/a;finoox;247-2LZ9.1GX.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANX_.E;4126;A;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHA7E.UNNN;GACC CX;031.2/3XN/HHA7E.UNNN;n/a;finoox;247-2LZB.1GX.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-ENX_.E;3961;E;3;1;1731;Axial;9,526;7,63;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2XN/FHA7A.TANN;GACC CX;031.2/2XN/FHA7A.TANN;n/a;finoox;247-2LWT.1GX.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-ANX_.E;2567;A;2;1;1731;Axial;5,26;4,173;17,12;3477;1500;10;VT0603;0,291;0,55;D;46,04;67,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/1XN/CHE4A.UANN;GACC CX;031.1/1XN/CHE4A.UANN;n/a;finoox;247-1B9U.1GX.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-ANX_.E_Epoxy;1541;A;1;1;1731;Axial;2,185;1,77;7,24;1746;1500;9;VT0603;0,145;0,55;E;43,22;64,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/CHE4E.TNNN;GACC CX;031.1/2XN/CHE4E.TNNN;n/a;finoox;247-1BD1.1GX.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENX_.E_Epoxy;2750;E;2;1;1731;Axial;4,558;3,612;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2XN/DHE4A.TANN;GACC CX;031.1/2XN/DHE4A.TANN;n/a;finoox;247-1BDE.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/24-ANX_.E_Epoxy;3030;A;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4A.UNNN;GACC CX;031.1/2XN/DHE4A.UNNN;n/a;finoox;247-1BDE.1GX.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-ANX_.E_Epoxy;2527;A;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,6;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/2XN/DHE4E.UNNN;GACC CX;031.1/2XN/DHE4E.UNNN;n/a;finoox;247-1BDF.1GX.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-ENX_.E_Epoxy;2738;E;2;1;1731;Axial;5,379;4,26;19,3;3320;1500;9;VT0603;0,293;0,55;D;46,04;67,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.2/2XN/FHE4E.TNNN;GACC CX;031.2/2XN/FHE4E.TNNN;n/a;finoox;247-2LX3.1GX.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENX_.E_Epoxy;3251;E;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2XN/FHE4E.UNNN;GACC CX;031.2/2XN/FHE4E.UNNN;n/a;finoox;247-2LX3.1GX.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/24-ENX_.E_Epoxy;3050;E;2;1;1731;Axial;6,041;4,759;28,95;3021;1500;8;VT0603;0,295;0,55;D;46,04;67,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1XN/FHE7A.TNNN;GACC CX;031.1/1XN/FHE7A.TNNN;n/a;finoox;247-1BBE.1GX.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/17-ANX_.E_Epoxy;1776;A;1;1;1731;Axial;2,752;2,225;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3XN/FHE7A.UNNN;GACC CX;031.1/3XN/FHE7A.UNNN;n/a;finoox;247-1BHE.1GX.3UQ.SGPW-C26.00.0000.000;GACC CX 031.1F/37-ANX_.E_Epoxy;3524;A;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3XN/FHE7E.UANN;GACC CX;031.1/3XN/FHE7E.UANN;n/a;finoox;247-1BHF.1GX.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-ENX_.E_Epoxy;4262;E;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/3XN/FHE7E.TNNN;GACC CX;031.1/3XN/FHE7E.TNNN;n/a;finoox;247-1BHF.1GX.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-ENX_.E_Epoxy;4081;E;3;1;1731;Axial;8,285;6,654;25,68;5216;1500;10;VT0603;0,436;0,55;D;47,61;69,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.2/2XN/HHE7E.UANN;GACC CX;031.2/2XN/HHE7E.UANN;n/a;finoox;247-2LXP.1GX.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENX_.E_Epoxy;3161;E;2;1;1731;Axial;6,542;5,292;22,83;3284;1500;9;VT0603;0,293;0,55;C;46,04;67,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHE7A.UANN;GACC CX;031.2/3XN/HHE7A.UANN;n/a;finoox;247-2LZD.1GX.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANX_.E_Epoxy;4442;A;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHE7A.UNNN;GACC CX;031.2/3XN/HHE7A.UNNN;n/a;finoox;247-2LZD.1GX.3V3.SGPW-C26.00.0000.000;GACC CX 031.2H/37-ANX_.E_Epoxy;3989;A;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3XN/HHE7E.TANN;GACC CX;031.2/3XN/HHE7E.TANN;n/a;finoox;247-2LZF.1GX.3V3.SGPW-C26.01.0800.100;GACC CX 031.2H/37-ENX_.E_Epoxy;5001;E;3;1;1731;Axial;9,437;7,558;34,24;4925;1500;9;VT0603;0,439;0,55;C;47,61;69,28;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;53,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/1XN/DHC7A.TANN;GACC CX;031.1/1XN/DHC7A.TANN;n/a;finoox;247-1BAS.1GX.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANX_.E_PC;1753;A;1;1;1731;Axial;1,926;1,57;5,71;1849;1500;9;VT0603;0,144;0,55;D;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1XN/FHC7E.TANN;GACC CX;031.1/1XN/FHC7E.TANN;n/a;finoox;247-1BBH.1GX.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-ENX_.E_PC;2234;E;1;1;1731;Axial;2,598;2,102;8,56;1739;1500;9;VT0603;0,145;0,55;D;43,22;64,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/1XN/HHC7E.TANN;GACC CX;031.1/1XN/HHC7E.TANN;n/a;finoox;247-1BBV.1GX.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-ENX_.E_PC;2463;E;1;1;1731;Axial;3,065;2,478;11,41;1642;1500;8;VT0603;0,146;0,55;C;43,22;64,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/2XN/CHC4A.UANN;GACC CX;031.1/2XN/CHC4A.UANN;n/a;finoox;247-1BD8.1GX.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-ANX_.E_PC;2788;A;2;1;1731;Axial;4,153;3,296;14,48;3493;1500;10;VT0603;0,291;0,55;E;46,04;67,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1XN/DHC4A.UANN;GACC CX;031.1/1XN/DHC4A.UANN;n/a;finoox;247-1BAN.1GX.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-ANX_.E_PC;1885;A;1;1;1731;Axial;2,453;1,973;9,65;1660;1500;8;VT0603;0,146;0,55;E;43,22;64,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/3XN/DHC4A.TANN;GACC CX;031.2/3XN/DHC4A.TANN;n/a;finoox;247-2LYZ.1GX.3UV.S5SR-C26.01.0000.100;GACC CX 031.2D/34-ANX_.E_PC;4593;A;3;1;1731;Axial;7,537;6,012;28,95;4981;1500;9;VT0603;0,439;0,55;D;47,61;69,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 020.1/21N/CFA4A.UNNN;GACC CX;020.1/21N/CFA4A.UNNN;n/a;finoox;247-1HAK.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-4.0-AN1-CC-E80C-2105;1509;A;2;1;2105;Axial;2,15;1,745;8,26;1389;2820;6;VT03088U;0,119;0,53;D;52,48;73,77;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11N/CFA7E.UNNN;GACC CX;020.1/11N/CFA7E.UNNN;n/a;finoox;247-1HDL.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/1-7.0-AN1-CC-E80C-2105;1140;E;1;1;2105;Axial;0,755;0,647;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFA7E.UNNN;GACC CX;020.1/31N/CFA7E.UNNN;n/a;finoox;247-1HGS.1TX.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-AN1-CC-E80C-2105;2042;E;3;1;2105;Axial;2,367;1,914;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFA7E.UNNN;GACC CX;020.1/11N/DFA7E.UNNN;n/a;finoox;247-1HEN.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-AN1-CC-E80C-2105;1184;E;1;1;2105;Axial;0,952;0,809;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21N/DFA7E.TNNN;GACC CX;020.1/21N/DFA7E.TNNN;n/a;finoox;247-1HBG.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/2-7.0-AN1-CC-E80C-2105;1901;E;2;1;2105;Axial;1,944;1,589;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFA7E.UNNN;GACC CX;020.1/31N/DFA7E.UNNN;n/a;finoox;247-1HHU.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-AN1-CC-E80C-2105;2189;E;3;1;2105;Axial;3;2,417;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/CFE4A.TNNN;GACC CX;020.1/31N/CFE4A.TNNN;n/a;finoox;247-1HH3.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-EN1-CC-E80C-2105;2315;A;3;1;2105;Axial;3,248;2,585;12,39;2083;2820;6;VT03088U;0,179;0,53;D;54,1;75,53;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21N/FFE4E.TNNN;GACC CX;020.1/21N/FFE4E.TNNN;n/a;finoox;247-1HCW.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/2-4.0-EN1-CC-E80C-2105;2345;E;2;1;2105;Axial;3,214;2,593;16,52;1314;2820;5;VT03088U;0,121;0,53;C;54,09;75,37;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21N/CFE7A.UNNN;GACC CX;020.1/21N/CFE7A.UNNN;n/a;finoox;247-1HB3.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-EN1-CC-E80C-2105;1646;A;2;1;2105;Axial;1,509;1,25;4,89;1444;2820;6;VT03088U;0,118;0,53;D;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31N/DFE7E.TNNN;GACC CX;020.1/31N/DFE7E.TNNN;n/a;finoox;247-1HJJ.1TX.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-EN1-CC-E80C-2105;2678;E;3;1;2105;Axial;2,948;2,373;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFE7E.UNNN;GACC CX;020.1/31N/DFE7E.UNNN;n/a;finoox;247-1HJJ.1TX.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-EN1-CC-E80C-2105;2433;E;3;1;2105;Axial;2,948;2,373;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11N/FFE7A.UNNN;GACC CX;020.1/11N/FFE7A.UNNN;n/a;finoox;247-1HGD.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-7.0-EN1-CC-E80C-2105;1440;A;1;1;2105;Axial;1,243;1,044;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/21N/CFC7A.TNNN;GACC CX;020.1/21N/CFC7A.TNNN;n/a;finoox;247-1HB9.1TX.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-7.0-PN1-CC-E80C-2105;2125;A;2;1;2105;Axial;1,431;1,184;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFC7A.UNNN;GACC CX;020.1/31N/CFC7A.UNNN;n/a;finoox;247-1HHM.1TX.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-PN1-CC-E80C-2105;2524;A;3;1;2105;Axial;2,201;1,78;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31N/CFC7E.TNNN;GACC CX;020.1/31N/CFC7E.TNNN;n/a;finoox;247-1HHN.1TX.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/3-7.0-PN1-CC-E80C-2105;2925;E;3;1;2105;Axial;2,201;1,78;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11N/DFC7A.UNNN;GACC CX;020.1/11N/DFC7A.UNNN;n/a;finoox;247-1HFH.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-PN1-CC-E80C-2105;1325;A;1;1;2105;Axial;0,885;0,752;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFC7A.TNNN;GACC CX;020.1/31N/DFC7A.TNNN;n/a;finoox;247-1HJP.1TX.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/3-7.0-PN1-CC-E80C-2105;2918;A;3;1;2105;Axial;2,79;2,247;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFC7A.UNNN;GACC CX;020.1/31N/DFC7A.UNNN;n/a;finoox;247-1HJP.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-PN1-CC-E80C-2105;2673;A;3;1;2105;Axial;2,79;2,247;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31N/DFC4A.UNNN;GACC CX;020.1/31N/DFC4A.UNNN;n/a;finoox;247-1HJB.1TX.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-PN1-CC-E80C-2105;2673;A;3;1;2105;Axial;3,588;2,866;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/11N/FFC4A.UNNN;GACC CX;020.1/11N/FFC4A.UNNN;n/a;finoox;247-1HG7.1TX.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-PN1-CC-E80C-2105;1528;A;1;1;2105;Axial;1,408;1,172;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/11N/FFC4E.TNNN;GACC CX;020.1/11N/FFC4E.TNNN;n/a;finoox;247-1HG8.1TX.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-PN1-CC-E80C-2105;1786;E;1;1;2105;Axial;1,408;1,172;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4JN/HNA7A.TANN;GACC CX;050.2/4JN/HNA7A.TANN;n/a;finoox;247-1B93.0J3.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANJ_.E;14365;A;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNA7A.UANN;GACC CX;050.2/4JN/HNA7A.UANN;n/a;finoox;247-1B93.0J3.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANJ_.E;13866;A;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4JN/HNA7E.TNNN;GACC CX;050.2/4JN/HNA7E.TNNN;n/a;finoox;247-1B95.0J3.3VR.S5UA-C26.01.0800.000;GACC CX 050.2H/47-ENJ_.E;14601;E;4;1;615;Axial;51,634;41,777;173,7;26006;1560;23;VT01163U;2,529;1,4;C;60,9;83,83;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,3;22,23;34,92;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNA7A.UNNN;GACC CX;050.3/2JN/FNA7A.UNNN;n/a;finoox;247-2LVQ.0J3.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANJ_.E;5881;A;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNA7A.UNNN;GACC CX;050.3/2JN/JNA7A.UNNN;n/a;finoox;247-2LW2.0J3.42C.RUAJ-C26.00.0000.000;GACC CX 050.3J/27-ANJ_.E;7269;A;2;1;615;Axial;28,635;23,167;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/2JN/JNA7E.UANN;GACC CX;050.3/2JN/JNA7E.UANN;n/a;finoox;247-2LW3.0J3.42C.RUAJ-C26.00.0800.100;GACC CX 050.3J/27-ENJ_.E;8368;E;2;1;615;Axial;28,635;23,167;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.3/3JN/HNA7A.TANN;GACC CX;050.3/3JN/HNA7A.TANN;n/a;finoox;247-2LW8.0J3.3VZ.RQRP-C26.01.0000.100;GACC CX 050.3H/37-ANJ_.E;11183;A;3;1;615;Axial;37,528;30,126;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/FNA7E.TNNN;GACC CX;050.3/2JN/FNA7E.TNNN;n/a;finoox;247-2LVR.0J3.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENJ_.E;6743;E;2;1;615;Axial;21,528;17,355;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/HNA7E.UNNN;GACC CX;050.3/2JN/HNA7E.UNNN;n/a;finoox;247-2LVX.0J3.3VY.RUAJ-C26.00.0800.000;GACC CX 050.3H/27-ENJ_.E;7373;E;2;1;615;Axial;25,78;20,849;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;133;16;28,57;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.3/3JN/HNE7E.UNNN;GACC CX;050.3/3JN/HNE7E.UNNN;n/a;finoox;247-2LWB.0J3.3VZ.RQRP-C26.00.0800.000;GACC CX 050.3H/37-ENJ_.E_Epoxy;11903;E;3;1;615;Axial;37,167;29,83;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;188,8;16;28,57;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2JN/HNE7A.TANN;GACC CX;050.3/2JN/HNE7A.TANN;n/a;finoox;247-2LVY.0J3.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANJ_.E_Epoxy;7953;A;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/HNE7A.UANN;GACC CX;050.3/2JN/HNE7A.UANN;n/a;finoox;247-2LVY.0J3.3VY.RUAJ-C26.00.0000.100;GACC CX 050.3H/27-ANJ_.E_Epoxy;7722;A;2;1;615;Axial;25,482;20,595;86,85;13003;1560;21;VT01163U;1,265;1,4;C;58,56;80,82;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,8;16;28,57;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.3/2JN/FNE7E.TNNN;GACC CX;050.3/2JN/FNE7E.TNNN;n/a;finoox;247-2LVT.0J3.428.RQQU-C26.01.0800.000;GACC CX 050.3F/27-ENJ_.E_Epoxy;7176;E;2;1;615;Axial;21,242;17,112;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNE7E.TNNN;GACC CX;050.3/2JN/JNE7E.TNNN;n/a;finoox;247-2LW5.0J3.42C.RUAJ-C26.01.0800.000;GACC CX 050.3J/27-ENJ_.E_Epoxy;8826;E;2;1;615;Axial;28,368;22,942;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/4JN/HNC7A.UNNN;GACC CX;050.2/4JN/HNC7A.UNNN;n/a;finoox;247-1B9P.0J3.3VR.S5UA-C26.00.0000.000;GACC CX 050.2H/47-ANJ_.E_PC;14663;A;4;1;615;Axial;48,02;38,852;173,7;26006;1560;23;VT01163U;2,529;1,4;D;60,9;83,83;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231,2;22,23;34,92;n/a;Inclusive;499;808;No;No;No;500;AC motor;60;J;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 050.3/2JN/FNC7A.TNNN;GACC CX;050.3/2JN/FNC7A.TNNN;n/a;finoox;247-2LVU.0J3.428.RQQU-C26.01.0000.000;GACC CX 050.3F/27-ANJ_.E_PC;6762;A;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/2JN/FNC7A.UNNN;GACC CX;050.3/2JN/FNC7A.UNNN;n/a;finoox;247-2LVU.0J3.428.RQQU-C26.00.0000.000;GACC CX 050.3F/27-ANJ_.E_PC;6531;A;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;107,8;16;28,57;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/3JN/HNC7A.UANN;GACC CX;050.3/3JN/HNC7A.UANN;n/a;finoox;247-2LWC.0J3.3VZ.RQRP-C26.00.0000.100;GACC CX 050.3H/37-ANJ_.E_PC;12110;A;3;1;615;Axial;34,901;28,017;130,27;19504;1560;22;VT01163U;1,897;1,4;D;59,97;82,58;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,7;16;28,57;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.3/2JN/JNC7A.TNNN;GACC CX;050.3/2JN/JNC7A.TNNN;n/a;finoox;247-2LW6.0J3.42C.RUAJ-C26.01.0000.000;GACC CX 050.3J/27-ANJ_.E_PC;8443;A;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,3;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2JN/FNC7E.TANN;GACC CX;050.3/2JN/FNC7E.TANN;n/a;finoox;247-2LVV.0J3.428.RQQU-C26.01.0800.100;GACC CX 050.3F/27-ENJ_.E_PC;7795;E;2;1;615;Axial;20,021;16,14;65,14;13290;1560;21;VT01163U;1,237;1,4;D;58,56;80,82;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;116,9;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Powder coated;7;14;6;yes;piece;1
GACC CX 050.3/2JN/JNC7E.UANN;GACC CX;050.3/2JN/JNC7E.UANN;n/a;finoox;247-2LW7.0J3.42C.RUAJ-C26.00.0800.100;GACC CX 050.3J/27-ENJ_.E_PC;9312;E;2;1;615;Axial;26,63;21,546;108,56;12724;1560;21;VT01163U;1,291;1,4;C;58,56;80,82;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,7;16;28,57;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 031.1/1WN/CHA4E.TANN;GACC CX;031.1/1WN/CHA4E.TANN;n/a;finoox;247-1B9T.1GW.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-ENW_.E;1709;E;1;1;1730;Axial;2,149;1,743;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHA4E.TNNN;GACC CX;031.1/2WN/CHA4E.TNNN;n/a;finoox;247-1BCZ.1GW.3US.00NN-C26.01.0800.000;GACC CX 031.1C/24-ENW_.E;2454;E;2;1;1730;Axial;4,476;3,554;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,9;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/2WN/DHA4E.UNNN;GACC CX;031.1/2WN/DHA4E.UNNN;n/a;finoox;247-1BDD.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/24-ENW_.E;2422;E;2;1;1730;Axial;5,276;4,188;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHA4E.TNNN;GACC CX;031.1/1WN/FHA4E.TNNN;n/a;finoox;247-1BAX.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-ENW_.E;1939;E;1;1;1730;Axial;3,279;2,637;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,4;9,52;9,52;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4E.TANN;GACC CX;031.2/2WN/FHA4E.TANN;n/a;finoox;247-2LWZ.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/24-ENW_.E;3217;E;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4E.UANN;GACC CX;031.2/2WN/FHA4E.UANN;n/a;finoox;247-2LWZ.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/24-ENW_.E;3016;E;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHA4E.TNNN;GACC CX;031.2/2WN/FHA4E.TNNN;n/a;finoox;247-2LWZ.1GW.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/24-ENW_.E;2915;E;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,2;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.2/3WN/DHA4A.TNNN;GACC CX;031.2/3WN/DHA4A.TNNN;n/a;finoox;247-2LYR.1GW.3UV.S5SR-C26.01.0000.000;GACC CX 031.2D/34-ANW_.E;3501;A;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.2/2WN/FHA4A.TANN;GACC CX;031.2/2WN/FHA4A.TANN;n/a;finoox;247-2LWX.1GW.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/24-ANW_.E;2955;A;2;1;1730;Axial;5,939;4,69;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
