TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.2/3WN/DHA4E.UNNN;GACC CX;031.2/3WN/DHA4E.UNNN;n/a;finoox;247-2LYT.1GW.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-ENW_.E;3460;E;3;1;1730;Axial;8,106;6,468;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;40,2;16;22,23;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/1WN/DHA7A.UNNN;GACC CX;031.1/1WN/DHA7A.UNNN;n/a;finoox;247-1BA4.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-ANW_.E;1285;A;1;1;1730;Axial;1,973;1,611;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7A.TNNN;GACC CX;031.1/2WN/DHA7A.TNNN;n/a;finoox;247-1BDA.1GW.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-ANW_.E;2167;A;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7A.UNNN;GACC CX;031.1/2WN/DHA7A.UNNN;n/a;finoox;247-1BDA.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANW_.E;1966;A;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7E.TANN;GACC CX;031.1/2WN/DHA7E.TANN;n/a;finoox;247-1BDB.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-ENW_.E;2679;E;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7E.UANN;GACC CX;031.1/2WN/DHA7E.UANN;n/a;finoox;247-1BDB.1GW.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/27-ENW_.E;2478;E;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/2WN/DHA7E.UNNN;GACC CX;031.1/2WN/DHA7E.UNNN;n/a;finoox;247-1BDB.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/27-ENW_.E;2176;E;2;1;1730;Axial;4,045;3,241;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28;9,52;9,52;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.2/2WN/HHA7A.UANN;GACC CX;031.2/2WN/HHA7A.UANN;n/a;finoox;247-2LXH.1GW.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-ANW_.E;2671;A;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;35,8;16;22,23;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/2WN/HHA7E.TNNN;GACC CX;031.2/2WN/HHA7E.TNNN;n/a;finoox;247-2LXK.1GW.3V3.S5SR-C26.01.0800.000;GACC CX 031.2H/27-ENW_.E;2832;E;2;1;1730;Axial;6,315;5,117;22,83;3028;1350;9;VT0603;0,223;0,4;B;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHA7A.UANN;GACC CX;031.2/3WN/HHA7A.UANN;n/a;finoox;247-2LZ9.1GW.3V3.SGPW-C26.00.0000.100;GACC CX 031.2H/37-ANW_.E;4126;A;3;1;1730;Axial;9,154;7,348;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/2WN/DHE4E.TANN;GACC CX;031.1/2WN/DHE4E.TANN;n/a;finoox;247-1BDF.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-ENW_.E_Epoxy;3241;E;2;1;1730;Axial;5,178;4,107;19,3;3047;1350;9;VT0603;0,222;0,4;D;42,04;63,52;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;28,2;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE4A.TNNN;GACC CX;031.1/1WN/FHE4A.TNNN;n/a;finoox;247-1BAY.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-ANW_.E_Epoxy;1910;A;1;1;1730;Axial;3,214;2,579;14,48;1416;1350;7;VT0603;0,113;0,4;C;39,22;60,51;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;18,3;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/2WN/FHE4A.TNNN;GACC CX;031.2/2WN/FHE4A.TNNN;n/a;finoox;247-2LX1.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANW_.E_Epoxy;2987;A;2;1;1730;Axial;5,871;4,635;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/1WN/DHE7A.TANN;GACC CX;031.1/1WN/DHE7A.TANN;n/a;finoox;247-1BAQ.1GW.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-ANW_.E_Epoxy;1692;A;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHE7A.UANN;GACC CX;031.1/1WN/DHE7A.UANN;n/a;finoox;247-1BAQ.1GW.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-ANW_.E_Epoxy;1553;A;1;1;1730;Axial;1,938;1,584;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/1WN/FHE7E.UANN;GACC CX;031.1/1WN/FHE7E.UANN;n/a;finoox;247-1BBF.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/17-ENW_.E_Epoxy;2025;E;1;1;1730;Axial;2,616;2,118;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/3WN/FHE7E.UANN;GACC CX;031.1/3WN/FHE7E.UANN;n/a;finoox;247-1BHF.1GW.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-ENW_.E_Epoxy;4262;E;3;1;1730;Axial;7,921;6,37;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;47,2;16;22,23;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/1WN/HHE7A.TANN;GACC CX;031.1/1WN/HHE7A.TANN;n/a;finoox;247-1BBS.1GW.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-ANW_.E_Epoxy;2149;A;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;20,4;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/1WN/HHE7E.UNNN;GACC CX;031.1/1WN/HHE7E.UNNN;n/a;finoox;247-1BBT.1GW.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-ENW_.E_Epoxy;2097;E;1;1;1730;Axial;3,104;2,511;11,41;1514;1350;8;VT0603;0,111;0,4;C;39,22;60,51;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;21,5;9,52;9,52;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.2/2WN/FHE7A.UNNN;GACC CX;031.2/2WN/FHE7A.UNNN;n/a;finoox;247-2LX9.1GW.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/27-ANW_.E_Epoxy;2267;A;2;1;1730;Axial;5,018;3,991;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,9;9,52;9,52;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/2WN/DHC7A.UNNN;GACC CX;031.1/2WN/DHC7A.UNNN;n/a;finoox;247-1BDY.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-ANW_.E_PC;2243;A;2;1;1730;Axial;3,762;3,014;11,41;3326;1350;9;VT0603;0,217;0,4;D;42,04;63,52;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,5;9,52;9,52;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHC7E.TANN;GACC CX;031.1/1WN/DHC7E.TANN;n/a;finoox;247-1BAT.1GW.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-ENW_.E_PC;1953;E;1;1;1730;Axial;1,835;1,499;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/1WN/DHC7E.UNNN;GACC CX;031.1/1WN/DHC7E.UNNN;n/a;finoox;247-1BAT.1GW.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/17-ENW_.E_PC;1663;E;1;1;1730;Axial;1,835;1,499;5,71;1663;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,6;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/3WN/FHC7A.UANN;GACC CX;031.1/3WN/FHC7A.UANN;n/a;finoox;247-1BHG.1GW.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-ANW_.E_PC;4116;A;3;1;1730;Axial;7,461;6,003;25,68;4750;1350;9;VT0603;0,331;0,4;C;43,61;65,28;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;44,3;16;22,23;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/1WN/FHC7E.TANN;GACC CX;031.1/1WN/FHC7E.TANN;n/a;finoox;247-1BBH.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-ENW_.E_PC;2234;E;1;1;1730;Axial;2,471;2,002;8,56;1583;1350;8;VT0603;0,11;0,4;C;39,22;60,51;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,3;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC7E.TANN;GACC CX;031.2/2WN/FHC7E.TANN;n/a;finoox;247-2LXF.1GW.3UX.00NN-C26.01.0800.100;GACC CX 031.2F/27-ENW_.E_PC;3132;E;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC7E.UANN;GACC CX;031.2/2WN/FHC7E.UANN;n/a;finoox;247-2LXF.1GW.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-ENW_.E_PC;2931;E;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2WN/FHC7E.UNNN;GACC CX;031.2/2WN/FHC7E.UNNN;n/a;finoox;247-2LXF.1GW.3UX.00NN-C26.00.0800.000;GACC CX 031.2F/27-ENW_.E_PC;2629;E;2;1;1730;Axial;4,714;3,749;17,12;3167;1350;9;VT0603;0,22;0,4;C;42,04;63,52;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33;9,52;9,52;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/2WN/HHC7E.UANN;GACC CX;031.2/2WN/HHC7E.UANN;n/a;finoox;247-2LXT.1GW.3V3.S5SR-C26.00.0800.100;GACC CX 031.2H/27-ENW_.E_PC;3271;E;2;1;1730;Axial;5,873;4,759;22,83;3028;1350;9;VT0603;0,223;0,4;C;42,04;63,52;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;37,9;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/3WN/HHC7A.TANN;GACC CX;031.2/3WN/HHC7A.TANN;n/a;finoox;247-2LZH.1GW.3V3.SGPW-C26.01.0000.100;GACC CX 031.2H/37-ANW_.E_PC;4870;A;3;1;1730;Axial;8,513;6,834;34,24;4541;1350;9;VT0603;0,334;0,4;C;43,61;65,28;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;50,7;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/1WN/CHC4A.UANN;GACC CX;031.1/1WN/CHC4A.UANN;n/a;finoox;247-1BA2.1GW.3US.00NN-C26.00.0000.100;GACC CX 031.1C/14-ANW_.E_PC;1628;A;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,8;9,52;9,52;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/2WN/CHC4A.TANN;GACC CX;031.1/2WN/CHC4A.TANN;n/a;finoox;247-1BD8.1GW.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-ANW_.E_PC;2989;A;2;1;1730;Axial;3,984;3,163;14,48;3171;1350;9;VT0603;0,22;0,4;D;42,04;63,52;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,4;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/CHC4E.UNNN;GACC CX;031.1/1WN/CHC4E.UNNN;n/a;finoox;247-1BA3.1GW.3US.00NN-C26.00.0800.000;GACC CX 031.1C/14-ENW_.E_PC;1678;E;1;1;1730;Axial;1,913;1,552;7,24;1585;1350;8;VT0603;0,11;0,4;D;39,22;60,51;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/1WN/DHC4A.UNNN;GACC CX;031.1/1WN/DHC4A.UNNN;n/a;finoox;247-1BAN.1GW.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-ANW_.E_PC;1734;A;1;1;1730;Axial;2,34;1,886;9,65;1523;1350;8;VT0603;0,111;0,4;D;39,22;60,51;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/3WN/DHC4A.UNNN;GACC CX;031.2/3WN/DHC4A.UNNN;n/a;finoox;247-2LYZ.1GW.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-ANW_.E_PC;3868;A;3;1;1730;Axial;7,214;5,756;28,95;4570;1350;9;VT0603;0,334;0,4;D;43,61;65,28;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;38,1;16;22,23;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/2WN/FHC4A.TNNN;GACC CX;031.2/2WN/FHC4A.TNNN;n/a;finoox;247-2LX5.1GW.3UX.00NN-C26.01.0000.000;GACC CX 031.2F/24-ANW_.E_PC;3418;A;2;1;1730;Axial;5,285;4,174;28,95;2833;1350;8;VT0603;0,226;0,4;D;42,04;63,52;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;31,1;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 040.1/11M/DJA4E.TANN;GACC CX;040.1/11M/DJA4E.TANN;n/a;finoox;247-1BBX.1U2.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-EL1_.E;3028;E;1;1;2110;Axial;4,458;3,552;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/DJA4A.TANN;GACC CX;040.1/21M/DJA4A.TANN;n/a;finoox;247-1BF2.1U2.3V7.S5PT-C26.01.0000.100;GACC CX 040.1D/24-AL1_.E;4520;A;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;42,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJA4E.UNNN;GACC CX;040.1/21M/HJA4E.UNNN;n/a;finoox;247-1BG7.1U2.3VJ.S5Q0-C26.00.0800.000;GACC CX 040.1H/24-EL1_.E;5236;E;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/21M/DJA4E.TNNN;GACC CX;040.1/21M/DJA4E.TNNN;n/a;finoox;247-1BF3.1U2.3V7.S5PT-C26.01.0800.000;GACC CX 040.1D/24-EL1_.E;4500;E;2;1;2110;Axial;8,966;7,154;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Aluminum;4;20;4;yes;piece;1
GACC CX 040.1/21M/HJA4A.TANN;GACC CX;040.1/21M/HJA4A.TANN;n/a;finoox;247-1BG6.1U2.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.1H/24-AL1_.E;5346;A;2;1;2110;Axial;11,323;9,251;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.1/31M/HJA7A.TANN;GACC CX;040.1/31M/HJA7A.TANN;n/a;finoox;247-1BJL.1U2.3VJ.S5PZ-C26.01.0000.100;GACC CX 040.1H/37-AL1_.E;7070;A;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/HJA7A.TNNN;GACC CX;040.1/31M/HJA7A.TNNN;n/a;finoox;247-1BJL.1U2.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.1H/37-AL1_.E;6554;A;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJA7E.UANN;GACC CX;040.1/21M/FJA7E.UANN;n/a;finoox;247-1BFF.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/27-EL1_.E;4772;E;2;1;2110;Axial;8,782;7,047;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.1/21M/FJA7E.UNNN;GACC CX;040.1/21M/FJA7E.UNNN;n/a;finoox;247-1BFF.1U2.3VA.S5PT-C26.00.0800.000;GACC CX 040.1F/27-EL1_.E;4428;E;2;1;2110;Axial;8,782;7,047;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.1/41M/HJA7A.TNNN;GACC CX;040.1/41M/HJA7A.TNNN;n/a;finoox;247-1BKA.1U2.3VM.SGQ6-C26.01.0000.000;GACC CX 040.1H/47-AL1_.E;8783;A;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/FJA7E.UANN;GACC CX;040.1/31M/FJA7E.UANN;n/a;finoox;247-1BHX.1U2.3VB.S5PY-C26.00.0800.100;GACC CX 040.1F/37-EL1_.E;6527;E;3;1;2110;Axial;13,207;10,605;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.1/11M/HJA7A.UANN;GACC CX;040.1/11M/HJA7A.UANN;n/a;finoox;247-1BCL.1U2.3VG.SGPU-C26.00.0000.100;GACC CX 040.1H/17-AL1_.E;3059;A;1;1;2110;Axial;5,148;4,178;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.1/41M/HJA7E.TNNN;GACC CX;040.1/41M/HJA7E.TNNN;n/a;finoox;247-1BKB.1U2.3VM.SGQ6-C26.01.0800.000;GACC CX 040.1H/47-EL1_.E;9352;E;4;1;2110;Axial;20,466;16,535;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.1/31M/HJA7E.UNNN;GACC CX;040.1/31M/HJA7E.UNNN;n/a;finoox;247-1BJM.1U2.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.1H/37-EL1_.E;6746;E;3;1;2110;Axial;15,446;12,498;63,27;6970;900;10;VT03090U;0,276;0,6;A;41,83;63,91;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/31M/FJE4A.UANN;GACC CX;040.1/31M/FJE4A.UANN;n/a;finoox;247-1BJ0.1U2.3VB.S5PY-C26.00.0000.100;GACC CX 040.1F/34-AL1_.E_Epoxy;7306;A;3;1;2110;Axial;15,208;12,164;80,25;6436;900;10;VT03090U;0,281;0,6;A;42,21;64,28;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;70,6;16;22,23;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;20;6;yes;piece;1
GACC CX 040.1/11M/DJE4E.UANN;GACC CX;040.1/11M/DJE4E.UANN;n/a;finoox;247-1BBZ.1U2.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-EL1_.E_Epoxy;3162;E;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJE4E.UNNN;GACC CX;040.1/11M/DJE4E.UNNN;n/a;finoox;247-1BBZ.1U2.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-EL1_.E_Epoxy;2990;E;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJE4A.TNNN;GACC CX;040.1/11M/DJE4A.TNNN;n/a;finoox;247-1BBY.1U2.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-AL1_.E_Epoxy;2876;A;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11M/DJE4A.UNNN;GACC CX;040.1/11M/DJE4A.UNNN;n/a;finoox;247-1BBY.1U2.3V6.00NN-C26.00.0000.000;GACC CX 040.1D/14-AL1_.E_Epoxy;2734;A;1;1;2110;Axial;4,367;3,476;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.1/21M/HJE4E.TNNN;GACC CX;040.1/21M/HJE4E.TNNN;n/a;finoox;247-1BG9.1U2.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.1H/24-EL1_.E_Epoxy;6063;E;2;1;2110;Axial;11,184;9,129;71,34;3952;900;8;VT03090U;0,19;0,6;A;40,88;62,7;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.1/11M/HJE7A.UANN;GACC CX;040.1/11M/HJE7A.UANN;n/a;finoox;247-1BCU.1U2.3VG.SGPU-C26.00.0000.100;GACC CX 040.1H/17-AL1_.E_Epoxy;3266;A;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/41M/HJE7E.TANN;GACC CX;040.1/41M/HJE7E.TANN;n/a;finoox;247-1BKK.1U2.3VM.SGQ6-C26.01.0800.100;GACC CX 040.1H/47-EL1_.E_Epoxy;10677;E;4;1;2110;Axial;20,247;16,352;84,37;9294;900;11;VT03090U;0,368;0,6;A;42,84;65,16;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.1/21M/HJE7E.UANN;GACC CX;040.1/21M/HJE7E.UANN;n/a;finoox;247-1BGR.1U2.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.1H/27-EL1_.E_Epoxy;5462;E;2;1;2110;Axial;10,176;8,259;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJE7E.UANN;GACC CX;040.1/21M/FJE7E.UANN;n/a;finoox;247-1BG1.1U2.3VA.S5PT-C26.00.0800.100;GACC CX 040.1F/27-EL1_.E_Epoxy;5074;E;2;1;2110;Axial;8,676;6,961;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.1/11M/HJE7E.TANN;GACC CX;040.1/11M/HJE7E.TANN;n/a;finoox;247-1BCV.1U2.3VG.SGPU-C26.01.0800.100;GACC CX 040.1H/17-EL1_.E_Epoxy;3788;E;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/11M/HJE7E.TNNN;GACC CX;040.1/11M/HJE7E.TNNN;n/a;finoox;247-1BCV.1U2.3VG.SGPU-C26.01.0800.000;GACC CX 040.1H/17-EL1_.E_Epoxy;3616;E;1;1;2110;Axial;5,078;4,12;21,09;2323;900;9;VT03090U;0,092;0,6;A;37,59;59,14;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.1/31M/FJC7E.TNNN;GACC CX;040.1/31M/FJC7E.TNNN;n/a;finoox;247-1BJK.1U2.3VB.S5PY-C26.01.0800.000;GACC CX 040.1F/37-EL1_.E_PC;6946;E;3;1;2110;Axial;12,283;9,863;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;74,9;16;22,23;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/41M/FJC7A.UNNN;GACC CX;040.1/41M/FJC7A.UNNN;n/a;finoox;247-1BK8.1U2.3VC.SGQ6-C26.00.0000.000;GACC CX 040.1F/47-AL1_.E_PC;8125;A;4;1;2110;Axial;16,695;13,476;63,27;9738;900;12;VT03090U;0,363;0,6;A;42,67;64,99;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.1/21M/HJC7A.UNNN;GACC CX;040.1/21M/HJC7A.UNNN;n/a;finoox;247-1BGS.1U2.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.1H/27-AL1_.E_PC;4847;A;2;1;2110;Axial;9,595;7,79;42,18;4647;900;10;VT03090U;0,184;0,6;A;40,33;62,15;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.1/21M/FJC7E.TNNN;GACC CX;040.1/21M/FJC7E.TNNN;n/a;finoox;247-1BG3.1U2.3VA.S5PT-C26.01.0800.000;GACC CX 040.1F/27-EL1_.E_PC;5090;E;2;1;2110;Axial;8,167;6,554;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53,9;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/21M/FJC7A.UANN;GACC CX;040.1/21M/FJC7A.UANN;n/a;finoox;247-1BG2.1U2.3VA.S5PT-C26.00.0000.100;GACC CX 040.1F/27-AL1_.E_PC;4843;A;2;1;2110;Axial;8,167;6,554;31,64;4869;900;10;VT03090U;0,182;0,6;A;40,16;61,98;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/31M/FJC7A.TANN;GACC CX;040.1/31M/FJC7A.TANN;n/a;finoox;247-1BJJ.1U2.3VB.S5PY-C26.01.0000.100;GACC CX 040.1F/37-AL1_.E_PC;7039;A;3;1;2110;Axial;12,283;9,863;47,46;7304;900;11;VT03090U;0,273;0,6;A;41,66;63,74;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.1/11M/DJC4A.TNNN;GACC CX;040.1/11M/DJC4A.TNNN;n/a;finoox;247-1BC6.1U2.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-AL1_.E_PC;3018;A;1;1;2110;Axial;3,967;3,161;17,83;2326;900;9;VT03090U;0,092;0,6;B;37,59;59,13;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.1/21M/DJC4E.TNNN;GACC CX;040.1/21M/DJC4E.TNNN;n/a;finoox;247-1BFD.1U2.3V7.S5PT-C26.01.0800.000;GACC CX 040.1D/24-EL1_.E_PC;5178;E;2;1;2110;Axial;7,979;6,367;35,67;4652;900;10;VT03090U;0,184;0,6;B;40,32;62,14;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.1/21M/FJC4E.UNNN;GACC CX;040.1/21M/FJC4E.UNNN;n/a;finoox;247-1BFZ.1U2.3VA.S5PT-C26.00.0800.000;GACC CX 040.1F/24-EL1_.E_PC;5658;E;2;1;2110;Axial;9,109;7,283;53,5;4291;900;9;VT03090U;0,188;0,6;B;40,7;62,52;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.1/11N/DJA4A.UANN;GACC CX;040.1/11N/DJA4A.UANN;n/a;finoox;247-1BBW.1U1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AN1_.E;2631;A;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJA4E.TNNN;GACC CX;040.1/11N/DJA4E.TNNN;n/a;finoox;247-1BBX.1U1.3V6.00NN-C26.01.0800.000;GACC CX 040.1D/14-EN1_.E;2856;E;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/11N/DJA4E.UNNN;GACC CX;040.1/11N/DJA4E.UNNN;n/a;finoox;247-1BBX.1U1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-EN1_.E;2714;E;1;1;2109;Axial;5,023;3,99;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/FJA4E.TANN;GACC CX;040.2/21N/FJA4E.TANN;n/a;finoox;247-2LY3.1U1.3VA.S5PT-C26.01.0800.100;GACC CX 040.2F/24-EN1_.E;5457;E;2;1;2109;Axial;11,557;9,172;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/21N/FJA4A.UNNN;GACC CX;040.2/21N/FJA4A.UNNN;n/a;finoox;247-2LY2.1U1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-AN1_.E;4519;A;2;1;2109;Axial;11,557;9,172;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50,4;16;22,23;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/11N/FJA7A.UANN;GACC CX;040.2/11N/FJA7A.UANN;n/a;finoox;247-2LWE.1U1.42A.00NN-C26.00.0000.100;GACC CX 040.2F/17-AN1_.E;2802;A;1;1;2109;Axial;4,865;3,876;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,7;9,52;9,52;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;E;Aluminum;7;60;6;yes;piece;1
GACC CX 040.2/11N/HJA7E.UANN;GACC CX;040.2/11N/HJA7E.UANN;n/a;finoox;247-2LWM.1U1.3VG.SGPU-C26.00.0800.100;GACC CX 040.2H/17-EN1_.E;3440;E;1;1;2109;Axial;5,979;4,845;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/31N/HJA7E.TANN;GACC CX;040.2/31N/HJA7E.TANN;n/a;finoox;247-2LZZ.1U1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-EN1_.E;7561;E;3;1;2109;Axial;17,611;14,175;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;88,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/41N/HJA7A.TNNN;GACC CX;040.2/41N/HJA7A.TNNN;n/a;finoox;247-2M0A.1U1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-AN1_.E;8783;A;4;1;2109;Axial;23,239;18,663;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/21N/HJA7A.TANN;GACC CX;040.2/21N/HJA7A.TANN;n/a;finoox;247-2LYC.1U1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-AN1_.E;4883;A;2;1;2109;Axial;11,988;9,719;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.1/11N/DJE4E.UNNN;GACC CX;040.1/11N/DJE4E.UNNN;n/a;finoox;247-1BBZ.1U1.3V6.00NN-C26.00.0800.000;GACC CX 040.1D/14-EN1_.E_Epoxy;2990;E;1;1;2109;Axial;4,926;3,909;17,83;2952;1200;11;VT03090U;0,17;1,3;C;43,82;65,36;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,5;9,52;9,52;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/21N/DJE4E.TNNN;GACC CX;040.2/21N/DJE4E.TNNN;n/a;finoox;247-2LXX.1U1.3V7.S5PT-C26.01.0800.000;GACC CX 040.2D/24-EN1_.E_Epoxy;4952;E;2;1;2109;Axial;9,921;7,884;35,67;5904;1200;12;VT03090U;0,341;1,3;C;46,55;68,37;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;45,1;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Epoxy coated aluminum;4;20;4;yes;piece;1
GACC CX 040.2/21N/HJE4E.TANN;GACC CX;040.2/21N/HJE4E.TANN;n/a;finoox;247-2LYH.1U1.3VJ.S5Q0-C26.01.0800.100;GACC CX 040.2H/24-EN1_.E_Epoxy;6407;E;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJE4E.TNNN;GACC CX;040.2/21N/HJE4E.TNNN;n/a;finoox;247-2LYH.1U1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/24-EN1_.E_Epoxy;6063;E;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJE4A.TANN;GACC CX;040.2/21N/HJE4A.TANN;n/a;finoox;247-2LYG.1U1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-AN1_.E_Epoxy;5967;A;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJE4A.UNNN;GACC CX;040.2/21N/HJE4A.UNNN;n/a;finoox;247-2LYG.1U1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/24-AN1_.E_Epoxy;5416;A;2;1;2109;Axial;13,271;10,757;71,34;4959;1200;10;VT03090U;0,341;1,3;B;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;4;20;8;yes;piece;1
GACC CX 040.2/11N/HJE7E.UNNN;GACC CX;040.2/11N/HJE7E.UNNN;n/a;finoox;247-2LWP.1U1.3VG.SGPU-C26.00.0800.000;GACC CX 040.2H/17-EN1_.E_Epoxy;3474;E;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,4;16;22,23;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/11N/FJE7E.TANN;GACC CX;040.2/11N/FJE7E.TANN;n/a;finoox;247-2LWH.1U1.42A.00NN-C26.01.0800.100;GACC CX 040.2F/17-EN1_.E_Epoxy;3482;E;1;1;2109;Axial;4,815;3,835;15,82;3087;1200;12;VT03090U;0,17;1,3;B;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Epoxy coated aluminum;7;60;6;yes;piece;1
GACC CX 040.2/41N/HJE7A.TANN;GACC CX;040.2/41N/HJE7A.TANN;n/a;finoox;247-2M0C.1U1.3VM.SGQ6-C26.01.0000.100;GACC CX 040.2H/47-AN1_.E_Epoxy;10108;A;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;106,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/21N/HJE7E.UANN;GACC CX;040.2/21N/HJE7E.UANN;n/a;finoox;247-2LYM.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-EN1_.E_Epoxy;5462;E;2;1;2109;Axial;11,832;9,585;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,1;16;22,23;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/31N/FJE7A.TNNN;GACC CX;040.2/31N/FJE7A.TNNN;n/a;finoox;247-2LZU.1U1.3VB.S5PY-C26.01.0000.000;GACC CX 040.2F/37-AN1_.E_Epoxy;6312;A;3;1;2109;Axial;14,621;11,676;47,46;9260;1200;14;VT03090U;0,511;1,3;B;48,15;70,22;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;69,9;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;20;6;yes;piece;1
GACC CX 040.2/41N/FJE7E.TNNN;GACC CX;040.2/41N/FJE7E.TNNN;n/a;finoox;247-2M07.1U1.3VC.SGQ6-C26.01.0800.000;GACC CX 040.2F/47-EN1_.E_Epoxy;8749;E;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/11N/HJE7A.TANN;GACC CX;040.2/11N/HJE7A.TANN;n/a;finoox;247-2LWN.1U1.3VG.SGPU-C26.01.0000.100;GACC CX 040.2H/17-AN1_.E_Epoxy;3408;A;1;1;2109;Axial;5,902;4,778;21,09;2925;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;3,8;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,5;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;40;8;yes;piece;1
GACC CX 040.2/41N/FJE7A.UNNN;GACC CX;040.2/41N/FJE7A.UNNN;n/a;finoox;247-2M06.1U1.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-AN1_.E_Epoxy;7850;A;4;1;2109;Axial;20,107;16,173;63,27;12347;1200;15;VT03090U;0,681;1,3;B;49,15;71,47;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;90,3;16;22,23;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/41N/HJE7E.TANN;GACC CX;040.2/41N/HJE7E.TANN;n/a;finoox;247-2M0D.1U1.3VM.SGQ6-C26.01.0800.100;GACC CX 040.2H/47-EN1_.E_Epoxy;10677;E;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/41N/HJE7E.UNNN;GACC CX;040.2/41N/HJE7E.UNNN;n/a;finoox;247-2M0D.1U1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-EN1_.E_Epoxy;9571;E;4;1;2109;Axial;23,013;18,477;84,37;11700;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;115;16;22,23;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/31N/HJE7A.TNNN;GACC CX;040.2/31N/HJE7A.TNNN;n/a;finoox;247-2M00.1U1.3VJ.S5PZ-C26.01.0000.000;GACC CX 040.2H/37-AN1_.E_Epoxy;7033;A;3;1;2109;Axial;17,431;14,026;63,27;8775;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;82,1;16;22,23;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/11N/FJC7E.TNNN;GACC CX;040.2/11N/FJC7E.TNNN;n/a;finoox;247-2LWK.1U1.42A.00NN-C26.01.0800.000;GACC CX 040.2F/17-EN1_.E_PC;3410;E;1;1;2109;Axial;4,525;3,605;15,82;3087;1200;12;VT03090U;0,17;1,3;C;43,91;65,45;2,8;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;31;9,52;9,52;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/41N/FJC7E.UNNN;GACC CX;040.2/41N/FJC7E.UNNN;n/a;finoox;247-2M09.1U1.3VC.SGQ6-C26.00.0800.000;GACC CX 040.2F/47-EN1_.E_PC;8610;E;4;1;2109;Axial;18,936;15,239;63,27;12347;1200;15;VT03090U;0,681;1,3;C;49,15;71,47;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;97,3;16;22,23;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC CX 040.2/21N/HJC7A.TNNN;GACC CX;040.2/21N/HJC7A.TNNN;n/a;finoox;247-2LYN.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-AN1_.E_PC;5054;A;2;1;2109;Axial;11,149;9,039;42,18;5850;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,3;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/21N/FJC7A.TANN;GACC CX;040.2/21N/FJC7A.TANN;n/a;finoox;247-2LYA.1U1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-AN1_.E_PC;5050;A;2;1;2109;Axial;9,134;7,29;31,64;6173;1200;13;VT03090U;0,341;1,3;C;46,65;68,46;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;50;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/11N/DJC4A.UANN;GACC CX;040.1/11N/DJC4A.UANN;n/a;finoox;247-1BC6.1U1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-AN1_.E_PC;3048;A;1;1;2109;Axial;4,47;3,551;17,83;2952;1200;11;VT03090U;0,17;1,3;D;43,82;65,36;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,7;9,52;9,52;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/21N/HJC4A.TANN;GACC CX;040.2/21N/HJC4A.TANN;n/a;finoox;247-2LYJ.1U1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/24-AN1_.E_PC;6274;A;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/HJC4A.TNNN;GACC CX;040.2/21N/HJC4A.TNNN;n/a;finoox;247-2LYJ.1U1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/24-AN1_.E_PC;5930;A;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;58,9;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 040.2/21N/FJC4E.TNNN;GACC CX;040.2/21N/FJC4E.TNNN;n/a;finoox;247-2LY7.1U1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/24-EN1_.E_PC;5865;E;2;1;2109;Axial;10,285;8,163;53,5;5402;1200;11;VT03090U;0,341;1,3;C;46,65;68,47;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;54,4;16;22,23;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 040.2/21N/HJC4E.UANN;GACC CX;040.2/21N/HJC4E.UANN;n/a;finoox;247-2LYK.1U1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-EN1_.E_PC;6510;E;2;1;2109;Axial;11,991;9,728;71,34;4959;1200;10;VT03090U;0,341;1,3;C;46,96;68,78;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;63,7;16;22,23;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Powder coated;4;20;8;yes;piece;1
GACC CX 020.1/21M/CFA4E.TNNN;GACC CX;020.1/21M/CFA4E.TNNN;n/a;finoox;247-1HAL.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-AL1-CC-E80C-2106;1815;E;2;1;2106;Axial;1,743;1,434;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/21M/CFA4A.TNNN;GACC CX;020.1/21M/CFA4A.TNNN;n/a;finoox;247-1HAK.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-AL1-CC-E80C-2106;1681;A;2;1;2106;Axial;1,743;1,434;8,26;968;2050;4;VT03088U;0,045;0,18;B;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/CFA4E.TNNN;GACC CX;020.1/11M/CFA4E.TNNN;n/a;finoox;247-1HDS.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-AL1-CC-E80C-2106;1254;E;1;1;2106;Axial;0,86;0,735;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
