TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 020.1/11M/FFA4A.UNNN;GACC CX;020.1/11M/FFA4A.UNNN;n/a;finoox;247-1HFV.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-AL1-CC-E80C-2106;1268;A;1;1;2106;Axial;1,225;1,032;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/FFA4A.TNNN;GACC CX;020.1/21M/FFA4A.TNNN;n/a;finoox;247-1HCP.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-AL1-CC-E80C-2106;1914;A;2;1;2106;Axial;2,501;2,044;16,52;914;2050;4;VT03088U;0,045;0,18;A;44,46;65,74;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,6;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/11M/CFA7E.TNNN;GACC CX;020.1/11M/CFA7E.TNNN;n/a;finoox;247-1HDL.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-7.0-AL1-CC-E80C-2106;1254;E;1;1;2106;Axial;0,618;0,53;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/31M/DFA7E.UNNN;GACC CX;020.1/31M/DFA7E.UNNN;n/a;finoox;247-1HHU.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/3-7.0-AL1-CC-E80C-2106;2189;E;3;1;2106;Axial;2,38;1,931;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/DFA7A.UNNN;GACC CX;020.1/11M/DFA7A.UNNN;n/a;finoox;247-1HEM.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-AL1-CC-E80C-2106;1067;A;1;1;2106;Axial;0,767;0,658;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/CFA7A.UNNN;GACC CX;020.1/31M/CFA7A.UNNN;n/a;finoox;247-1HGR.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-AL1-CC-E80C-2106;1886;A;3;1;2106;Axial;1,899;1,554;7,33;1514;2050;4;VT03088U;0,066;0,18;B;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/11M/FFE4A.UNNN;GACC CX;020.1/11M/FFE4A.UNNN;n/a;finoox;247-1HG1.1TY.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/1-4.0-EL1-CC-E80C-2106;1440;A;1;1;2106;Axial;1,21;1,019;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,9;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/DFE4E.UNNN;GACC CX;020.1/21M/DFE4E.UNNN;n/a;finoox;247-1HBU.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-EL1-CC-E80C-2106;1909;E;2;1;2106;Axial;2,039;1,667;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,3;9,52;9,52;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC CX 020.1/11M/CFE4E.TNNN;GACC CX;020.1/11M/CFE4E.TNNN;n/a;finoox;247-1HDY.1TY.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/1-4.0-EL1-CC-E80C-2106;1341;E;1;1;2106;Axial;0,842;0,72;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/CFE4A.UNNN;GACC CX;020.1/11M/CFE4A.UNNN;n/a;finoox;247-1HDX.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/1-4.0-EL1-CC-E80C-2106;1109;A;1;1;2106;Axial;0,842;0,72;4,13;484;2050;3;VT03088U;0,022;0,18;B;40,54;61,67;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/11M/FFE4E.TNNN;GACC CX;020.1/11M/FFE4E.TNNN;n/a;finoox;247-1HG2.1TY.3UM.00NN-C26.01.0800.000;E-GACC-CX-020.1-F/1-4.0-EL1-CC-E80C-2106;1695;E;1;1;2106;Axial;1,21;1,019;8,26;457;2050;3;VT03088U;0,023;0,18;A;41,6;62,73;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/21M/DFE7A.UNNN;GACC CX;020.1/21M/DFE7A.UNNN;n/a;finoox;247-1HC5.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/2-7.0-EL1-CC-E80C-2106;1776;A;2;1;2106;Axial;1,524;1,263;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,9;9,52;9,52;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/11M/FFE7A.TNNN;GACC CX;020.1/11M/FFE7A.TNNN;n/a;finoox;247-1HGD.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/1-7.0-EL1-CC-E80C-2106;1554;A;1;1;2106;Axial;0,982;0,834;4,89;487;2050;3;VT03088U;0,022;0,18;A;40,43;61,57;0,9;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,8;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/DFE7E.UNNN;GACC CX;020.1/11M/DFE7E.UNNN;n/a;finoox;247-1HFC.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-EL1-CC-E80C-2106;1298;E;1;1;2106;Axial;0,755;0,649;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,5;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFE7A.UNNN;GACC CX;020.1/31M/DFE7A.UNNN;n/a;finoox;247-1HJH.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-EL1-CC-E80C-2106;2278;A;3;1;2106;Axial;2,345;1,901;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/21M/FFE7A.TNNN;GACC CX;020.1/21M/FFE7A.TNNN;n/a;finoox;247-1HD7.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-EL1-CC-E80C-2106;2183;A;2;1;2106;Axial;2;1,64;9,77;974;2050;4;VT03088U;0,045;0,18;A;43,29;64,58;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/31M/FFE7E.UNNN;GACC CX;020.1/31M/FFE7E.UNNN;n/a;finoox;247-1HKL.1TY.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/3-7.0-EL1-CC-E80C-2106;2748;E;3;1;2106;Axial;3,064;2,484;14,66;1461;2050;4;VT03088U;0,067;0,18;A;44,91;66,34;2,5;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;32,5;9,52;9,52;Inclusive;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;36;6;yes;piece;1
GACC CX 020.1/11M/CFC7A.TNNN;GACC CX;020.1/11M/CFC7A.TNNN;n/a;finoox;247-1HEF.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/1-7.0-PL1-CC-E80C-2106;1398;A;1;1;2106;Axial;0,575;0,493;2,44;505;2050;3;VT03088U;0,022;0,18;C;39,92;61,06;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,8;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/11M/DFC7A.TNNN;GACC CX;020.1/11M/DFC7A.TNNN;n/a;finoox;247-1HFH.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-PL1-CC-E80C-2106;1439;A;1;1;2106;Axial;0,713;0,612;3,26;498;2050;3;VT03088U;0,022;0,18;B;40,1;61,24;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,5;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31M/CFC7A.UNNN;GACC CX;020.1/31M/CFC7A.UNNN;n/a;finoox;247-1HHM.1TY.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/3-7.0-PL1-CC-E80C-2106;2524;A;3;1;2106;Axial;1,766;1,445;7,33;1514;2050;4;VT03088U;0,066;0,18;C;44,4;65,83;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,5;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/31M/CFC7E.UNNN;GACC CX;020.1/31M/CFC7E.UNNN;n/a;finoox;247-1HHN.1TY.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-7.0-PL1-CC-E80C-2106;2680;E;3;1;2106;Axial;1,766;1,445;7,33;1514;2050;4;VT03088U;0,066;0,18;C;44,4;65,83;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,1;9,52;9,52;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/21M/DFC7E.UNNN;GACC CX;020.1/21M/DFC7E.UNNN;n/a;finoox;247-1HCC.1TY.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-7.0-PL1-CC-E80C-2106;2172;E;2;1;2106;Axial;1,44;1,193;6,51;997;2050;4;VT03088U;0,044;0,18;B;42,96;64,25;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,2;9,52;9,52;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFC7A.UNNN;GACC CX;020.1/31M/DFC7A.UNNN;n/a;finoox;247-1HJP.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-7.0-PL1-CC-E80C-2106;2673;A;3;1;2106;Axial;2,214;1,796;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,4;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/31M/DFC7E.TNNN;GACC CX;020.1/31M/DFC7E.TNNN;n/a;finoox;247-1HJQ.1TY.3UN.00NN-C26.01.0800.000;E-GACC-CX-020.1-D/3-7.0-PL1-CC-E80C-2106;3073;E;3;1;2106;Axial;2,214;1,796;9,77;1495;2050;4;VT03088U;0,066;0,18;B;44,58;66,01;1,7;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/21M/CFC4A.TNNN;GACC CX;020.1/21M/CFC4A.TNNN;n/a;finoox;247-1HAX.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/2-4.0-PL1-CC-E80C-2106;2125;A;2;1;2106;Axial;1,552;1,277;8,26;968;2050;4;VT03088U;0,045;0,18;C;43,4;64,68;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/31M/FFC4A.TNNN;GACC CX;020.1/31M/FFC4A.TNNN;n/a;finoox;247-1HKD.1TY.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/3-4.0-PL1-CC-E80C-2106;3074;A;3;1;2106;Axial;3,34;2,711;24,78;1371;2050;4;VT03088U;0,068;0,18;B;46,07;67,5;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;27,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 020.1/31M/DFC4A.UNNN;GACC CX;020.1/31M/DFC4A.UNNN;n/a;finoox;247-1HJB.1TY.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-PL1-CC-E80C-2106;2673;A;3;1;2106;Axial;2,843;2,289;16,52;1423;2050;4;VT03088U;0,067;0,18;B;45,34;66,77;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;23,5;9,52;9,52;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/31M/CFC4A.TNNN;GACC CX;020.1/31M/CFC4A.TNNN;n/a;finoox;247-1HH9.1TY.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-PL1-CC-E80C-2106;2769;A;3;1;2106;Axial;2,388;1,922;12,39;1452;2050;4;VT03088U;0,067;0,18;C;45,01;66,44;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,6;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/21M/DFC4A.TNNN;GACC CX;020.1/21M/DFC4A.TNNN;n/a;finoox;247-1HBZ.1TY.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-4.0-PL1-CC-E80C-2106;2210;A;2;1;2106;Axial;1,848;1,51;11,02;948;2050;4;VT03088U;0,045;0,18;B;43,72;65,01;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 031.1/31M/DHA4A.UANN;GACC CX;031.1/31M/DHA4A.UANN;n/a;finoox;247-1BGU.1U0.3UV.S5SR-C26.00.0000.100;GACC CX 031.1D/34-AL1_.E;4032;A;3;1;2108;Axial;6,968;5,559;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 031.1/21M/CHA4A.TANN;GACC CX;031.1/21M/CHA4A.TANN;n/a;finoox;247-1BCY.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-AL1_.E;2784;A;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHA4A.UANN;GACC CX;031.1/21M/CHA4A.UANN;n/a;finoox;247-1BCY.1U0.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AL1_.E;2580;A;2;1;2108;Axial;3,968;3,155;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11M/DHA7A.TNNN;GACC CX;031.1/11M/DHA7A.TNNN;n/a;finoox;247-1BA4.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/17-AL1_.E;1543;A;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11M/DHA7E.TANN;GACC CX;031.1/11M/DHA7E.TANN;n/a;finoox;247-1BA5.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/17-EL1_.E;1894;E;1;1;2108;Axial;1,755;1,443;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/HHA7E.TANN;GACC CX;031.1/21M/HHA7E.TANN;n/a;finoox;247-1BER.1U0.3V3.S5SR-C26.01.0800.100;GACC CX 031.1H/27-EL1_.E;3373;E;2;1;2108;Axial;5,331;4,334;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/31M/FHA7E.TANN;GACC CX;031.1/31M/FHA7E.TANN;n/a;finoox;247-1BH7.1U0.3UQ.SGPW-C26.01.0800.100;GACC CX 031.1F/37-EL1_.E;4618;E;3;1;2108;Axial;7,042;5,684;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHA7A.UNNN;GACC CX;031.1/11M/FHA7A.UNNN;n/a;finoox;247-1BAU.1U0.3UX.00NN-C26.00.0000.000;GACC CX 031.1F/17-AL1_.E;1612;A;1;1;2108;Axial;2,294;1,873;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHA7E.UANN;GACC CX;031.1/31M/HHA7E.UANN;n/a;finoox;247-1BHK.1U0.3V3.SGPW-C26.00.0800.100;GACC CX 031.1H/37-EL1_.E;4765;E;3;1;2108;Axial;7,916;6,399;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/DHE4E.TANN;GACC CX;031.1/21M/DHE4E.TANN;n/a;finoox;247-1BDF.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-EL1_.E_Epoxy;3478;E;2;1;2108;Axial;4,53;3,608;19,3;2344;1000;7;VT03189;0,087;0,3;A;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/31M/DHE4A.TNNN;GACC CX;031.1/31M/DHE4A.TNNN;n/a;finoox;247-1BGW.1U0.3UV.S5SR-C26.01.0000.000;GACC CX 031.1D/34-AL1_.E_Epoxy;4289;A;3;1;2108;Axial;6,803;5,449;28,95;3516;1000;7;VT03189;0,13;0,3;A;38,11;59,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11M/DHE4A.TANN;GACC CX;031.1/11M/DHE4A.TANN;n/a;finoox;247-1BA8.1U0.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/14-AL1_.E_Epoxy;2047;A;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE4A.TNNN;GACC CX;031.1/11M/DHE4A.TNNN;n/a;finoox;247-1BA8.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/14-AL1_.E_Epoxy;1896;A;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHE4A.UNNN;GACC CX;031.1/11M/DHE4A.UNNN;n/a;finoox;247-1BA8.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-AL1_.E_Epoxy;1753;A;1;1;2108;Axial;2,199;1,786;9,65;1172;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11M/CHE4A.TNNN;GACC CX;031.1/11M/CHE4A.TNNN;n/a;finoox;247-1B9U.1U0.3US.00NN-C26.01.0000.000;GACC CX 031.1C/14-AL1_.E_Epoxy;1650;A;1;1;2108;Axial;1,838;1,505;7,24;1241;1000;6;VT03189;0,043;0,3;B;33,72;55,01;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,6;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/CHE4A.TANN;GACC CX;031.1/21M/CHE4A.TANN;n/a;finoox;247-1BD0.1U0.3US.00NN-C26.01.0000.100;GACC CX 031.1C/24-AL1_.E_Epoxy;3079;A;2;1;2108;Axial;3,867;3,057;14,48;2483;1000;7;VT03189;0,085;0,3;B;36,54;58,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21M/FHE4A.UANN;GACC CX;031.1/21M/FHE4A.UANN;n/a;finoox;247-1BE4.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/24-AL1_.E_Epoxy;3321;A;2;1;2108;Axial;4,999;3,993;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHE4E.TNNN;GACC CX;031.1/11M/FHE4E.TNNN;n/a;finoox;247-1BAZ.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EL1_.E_Epoxy;2270;E;1;1;2108;Axial;2,601;2,114;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/21M/HHE7A.TANN;GACC CX;031.1/21M/HHE7A.TANN;n/a;finoox;247-1BEY.1U0.3V3.S5SR-C26.01.0000.100;GACC CX 031.1H/27-AL1_.E_Epoxy;3338;A;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21M/HHE7A.TNNN;GACC CX;031.1/21M/HHE7A.TNNN;n/a;finoox;247-1BEY.1U0.3V3.S5SR-C26.01.0000.000;GACC CX 031.1H/27-AL1_.E_Epoxy;3036;A;2;1;2108;Axial;5,26;4,274;22,83;2347;1000;7;VT03189;0,087;0,3;A+;36,54;58,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/FHE7A.UANN;GACC CX;031.1/11M/FHE7A.UANN;n/a;finoox;247-1BBE.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-AL1_.E_Epoxy;1904;A;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/11M/HHE7E.TANN;GACC CX;031.1/11M/HHE7E.TANN;n/a;finoox;247-1BBT.1U0.3V2.00NN-C26.01.0800.100;GACC CX 031.1H/17-EL1_.E_Epoxy;2509;E;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHE7E.UNNN;GACC CX;031.1/11M/HHE7E.UNNN;n/a;finoox;247-1BBT.1U0.3V2.00NN-C26.00.0800.000;GACC CX 031.1H/17-EL1_.E_Epoxy;2215;E;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/11M/HHE7A.TNNN;GACC CX;031.1/11M/HHE7A.TNNN;n/a;finoox;247-1BBS.1U0.3V2.00NN-C26.01.0000.000;GACC CX 031.1H/17-AL1_.E_Epoxy;2118;A;1;1;2108;Axial;2,621;2,128;11,41;1173;1000;6;VT03189;0,043;0,3;A+;33,72;55,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 031.1/31M/FHE7E.TNNN;GACC CX;031.1/31M/FHE7E.TNNN;n/a;finoox;247-1BHF.1U0.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-EL1_.E_Epoxy;4445;E;3;1;2108;Axial;6,944;5,601;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11M/FHE7E.TANN;GACC CX;031.1/11M/FHE7E.TANN;n/a;finoox;247-1BBF.1U0.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-EL1_.E_Epoxy;2286;E;1;1;2108;Axial;2,258;1,842;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.1/31M/HHE7E.TANN;GACC CX;031.1/31M/HHE7E.TANN;n/a;finoox;247-1BHT.1U0.3V3.SGPW-C26.01.0800.100;GACC CX 031.1H/37-EL1_.E_Epoxy;5367;E;3;1;2108;Axial;7,832;6,328;34,24;3520;1000;7;VT03189;0,13;0,3;A+;38,11;59,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11M/DHE7A.UNNN;GACC CX;031.1/11M/DHE7A.UNNN;n/a;finoox;247-1BAQ.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-AL1_.E_Epoxy;1521;A;1;1;2108;Axial;1,723;1,418;5,71;1331;1000;7;VT03189;0,042;0,3;A;33,72;55,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21M/FHC7E.UNNN;GACC CX;031.1/21M/FHC7E.UNNN;n/a;finoox;247-1BEP.1U0.3UX.00NN-C26.00.0800.000;GACC CX 031.1F/27-EL1_.E_PC;2865;E;2;1;2108;Axial;4,22;3,377;17,12;2499;1000;7;VT03189;0,085;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/31M/FHC7E.TNNN;GACC CX;031.1/31M/FHC7E.TNNN;n/a;finoox;247-1BHH.1U0.3UQ.SGPW-C26.01.0800.000;GACC CX 031.1F/37-EL1_.E_PC;4584;E;3;1;2108;Axial;6,549;5,286;25,68;3748;1000;7;VT03189;0,128;0,3;A;38,11;59,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 031.1/21M/HHC7E.UANN;GACC CX;031.1/21M/HHC7E.UANN;n/a;finoox;247-1BF1.1U0.3V3.S5SR-C26.00.0800.100;GACC CX 031.1H/27-EL1_.E_PC;3507;E;2;1;2108;Axial;4,958;4,031;22,83;2347;1000;7;VT03189;0,087;0,3;A;36,54;58,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/11M/FHC7A.UANN;GACC CX;031.1/11M/FHC7A.UANN;n/a;finoox;247-1BBG.1U0.3UX.00NN-C26.00.0000.100;GACC CX 031.1F/17-AL1_.E_PC;1973;A;1;1;2108;Axial;2,133;1,741;8,56;1249;1000;6;VT03189;0,043;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/21M/DHC7A.TNNN;GACC CX;031.1/21M/DHC7A.TNNN;n/a;finoox;247-1BDY.1U0.3UU.00NN-C26.01.0000.000;GACC CX 031.1D/27-AL1_.E_PC;2680;A;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHC7A.UNNN;GACC CX;031.1/21M/DHC7A.UNNN;n/a;finoox;247-1BDY.1U0.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AL1_.E_PC;2476;A;2;1;2108;Axial;3,388;2,72;11,41;2662;1000;7;VT03189;0,084;0,3;A;36,54;58,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/21M/DHC4E.TANN;GACC CX;031.1/21M/DHC4E.TANN;n/a;finoox;247-1BDV.1U0.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-EL1_.E_PC;3634;E;2;1;2108;Axial;4,112;3,278;19,3;2344;1000;7;VT03189;0,087;0,3;B;36,54;58,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/DHC4E.TNNN;GACC CX;031.1/11M/DHC4E.TNNN;n/a;finoox;247-1BAP.1U0.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/14-EL1_.E_PC;2196;E;1;1;2108;Axial;2,003;1,626;9,65;1172;1000;6;VT03189;0,043;0,3;B;33,72;55,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.1/11M/FHC4A.TNNN;GACC CX;031.1/11M/FHC4A.TNNN;n/a;finoox;247-1BBC.1U0.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-AL1_.E_PC;2137;A;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/21M/FHC4E.UANN;GACC CX;031.1/21M/FHC4E.UANN;n/a;finoox;247-1BEK.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/24-EL1_.E_PC;3750;E;2;1;2108;Axial;4,502;3,597;28,95;2080;1000;6;VT03189;0,089;0,3;A;36,54;58,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,8;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHC4E.UANN;GACC CX;031.1/11M/FHC4E.UANN;n/a;finoox;247-1BBD.1U0.3UX.00NN-C26.00.0800.100;GACC CX 031.1F/14-EL1_.E_PC;2382;E;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 031.1/11M/FHC4E.TNNN;GACC CX;031.1/11M/FHC4E.TNNN;n/a;finoox;247-1BBD.1U0.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EL1_.E_PC;2374;E;1;1;2108;Axial;2,353;1,913;14,48;1040;1000;5;VT03189;0,044;0,3;A;33,72;55,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;4;48;6;yes;piece;1
GACC CX 020.1/2WN/CFA4E.TNNN;GACC CX;020.1/2WN/CFA4E.TNNN;n/a;finoox;247-1HAL.0C8.3YN.00NN-C26.01.0800.000;E-GACC-CX-020.1-C/2-4.0-ANW-CC-E80C-416;1783;E;2;1;416;Axial;2,164;1,755;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;0,9;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/FFA4A.TNNN;GACC CX;020.1/2WN/FFA4A.TNNN;n/a;finoox;247-1HCP.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-ANW-CC-E80C-416;1880;A;2;1;416;Axial;3,269;2,642;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Aluminum;4;36;6;yes;piece;1
GACC CX 020.1/2WN/CFA7A.UNNN;GACC CX;020.1/2WN/CFA7A.UNNN;n/a;finoox;247-1HAD.0C8.3YN.00NN-C26.00.0000.000;GACC-CX-020.1-C/2-7.0-ANW-CC-E80C-416;1649;A;2;1;416;Axial;1,555;1,286;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;0,9;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/3WN/CFA7A.TNNN;GACC CX;020.1/3WN/CFA7A.TNNN;n/a;finoox;247-1HGR.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-ANW-CC-E80C-416;2081;A;3;1;416;Axial;2,392;1,934;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFA7A.UNNN;GACC CX;020.1/1WN/DFA7A.UNNN;n/a;finoox;247-1HEM.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/1-7.0-ANW-CC-E80C-416;1163;A;1;1;416;Axial;0,96;0,815;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/DFA7A.TNNN;GACC CX;020.1/2WN/DFA7A.TNNN;n/a;finoox;247-1HBF.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/2-7.0-ANW-CC-E80C-416;1734;A;2;1;416;Axial;1,963;1,604;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,2;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;17,3;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC CX 020.1/2WN/FFA7E.UNNN;GACC CX;020.1/2WN/FFA7E.UNNN;n/a;finoox;247-1HCJ.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/2-7.0-ANW-CC-E80C-416;2042;E;2;1;416;Axial;2,633;2,133;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;24,7;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;36;6;yes;piece;1
GACC CX 020.1/3WN/CFE4A.TNNN;GACC CX;020.1/3WN/CFE4A.TNNN;n/a;finoox;247-1HH3.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-4.0-ENW-CC-E80C-416;2264;A;3;1;416;Axial;3,269;2,601;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC CX 020.1/2WN/FFE4A.TNNN;GACC CX;020.1/2WN/FFE4A.TNNN;n/a;finoox;247-1HCV.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-4.0-ENW-CC-E80C-416;2148;A;2;1;416;Axial;3,214;2,593;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;20;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/FFE4E.UNNN;GACC CX;020.1/1WN/FFE4E.UNNN;n/a;finoox;247-1HG2.0C8.3UM.00NN-C26.00.0800.000;E-GACC-CX-020.1-F/1-4.0-ENW-CC-E80C-416;1678;E;1;1;416;Axial;1,555;1,294;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,9;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;16,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;36;6;yes;piece;1
GACC CX 020.1/1WN/DFE7E.UNNN;GACC CX;020.1/1WN/DFE7E.UNNN;n/a;finoox;247-1HFC.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/1-7.0-ENW-CC-E80C-416;1394;E;1;1;416;Axial;0,943;0,801;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,6;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;14,7;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC CX 020.1/3WN/CFC7A.TNNN;GACC CX;020.1/3WN/CFC7A.TNNN;n/a;finoox;247-1HHM.0C8.3YN.00NN-C26.01.0000.000;GACC-CX-020.1-C/3-7.0-PNW-CC-E80C-416;2721;A;3;1;416;Axial;2,224;1,798;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,3;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,1;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC CX 020.1/1WN/DFC7A.TNNN;GACC CX;020.1/1WN/DFC7A.TNNN;n/a;finoox;247-1HFH.0C8.3UN.00NN-C26.01.0000.000;GACC-CX-020.1-D/1-7.0-PNW-CC-E80C-416;1422;A;1;1;416;Axial;0,893;0,758;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,6;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC CX 020.1/2WN/FFC7A.TNNN;GACC CX;020.1/2WN/FFC7A.TNNN;n/a;finoox;247-1HDD.0C8.3UM.00NN-C26.01.0000.000;GACC-CX-020.1-F/2-7.0-PNW-CC-E80C-416;2321;A;2;1;416;Axial;2,448;1,984;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/2WN/FFC7A.UNNN;GACC CX;020.1/2WN/FFC7A.UNNN;n/a;finoox;247-1HDD.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/2-7.0-PNW-CC-E80C-416;2321;A;2;1;416;Axial;2,448;1,984;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;1,7;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;19,9;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;7;36;6;yes;piece;1
GACC CX 020.1/3WN/CFC4E.UNNN;GACC CX;020.1/3WN/CFC4E.UNNN;n/a;finoox;247-1HHA.0C8.3YN.00NN-C26.00.0800.000;E-GACC-CX-020.1-C/3-4.0-PNW-CC-E80C-416;2876;E;3;1;416;Axial;2,97;2,378;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,3;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,8;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC CX 020.1/3WN/DFC4A.UNNN;GACC CX;020.1/3WN/DFC4A.UNNN;n/a;finoox;247-1HJB.0C8.3UN.00NN-C26.00.0000.000;GACC-CX-020.1-D/3-4.0-PNW-CC-E80C-416;2866;A;3;1;416;Axial;3,605;2,879;16,52;2059;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;1,7;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;24,1;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/2WN/DFC4E.UNNN;GACC CX;020.1/2WN/DFC4E.UNNN;n/a;finoox;247-1HC0.0C8.3UN.00NN-C26.00.0800.000;E-GACC-CX-020.1-D/2-4.0-PNW-CC-E80C-416;2311;E;2;1;416;Axial;2,347;1,892;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,2;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;21,7;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC CX 020.1/3WN/FFC4A.UNNN;GACC CX;020.1/3WN/FFC4A.UNNN;n/a;finoox;247-1HKD.0C8.3UM.00NN-C26.00.0000.000;GACC-CX-020.1-F/3-4.0-PNW-CC-E80C-416;3021;A;3;1;416;Axial;4,258;3,415;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;2,5;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;28;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;4;36;6;yes;piece;1
GACC CX 050.2/4SN/HNA7E.UNNN;GACC CX;050.2/4SN/HNA7E.UNNN;n/a;finoox;247-1B95.0CD.3VR.S5UA-C26.00.0800.000;GACC CX 050.2H/47-ENS_.E;14102;E;4;1;421;Axial;52,415;42,39;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;n/a;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2SN/JNA7A.TNNN;GACC CX;050.3/2SN/JNA7A.TNNN;n/a;finoox;247-2LW2.0CD.42C.RUAJ-C26.01.0000.000;GACC CX 050.3J/27-ANS_.E;7500;A;2;1;421;Axial;29,043;23,483;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/4SN/HNE7A.TANN;GACC CX;050.2/4SN/HNE7A.TANN;n/a;finoox;247-1B9K.0CD.3VR.S5UA-C26.01.0000.100;GACC CX 050.2H/47-ANS_.E_Epoxy;15435;A;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNE7A.UANN;GACC CX;050.2/4SN/HNE7A.UANN;n/a;finoox;247-1B9K.0CD.3VR.S5UA-C26.00.0000.100;GACC CX 050.2H/47-ANS_.E_Epoxy;14936;A;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;231;22,23;34,92;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.2/4SN/HNE7E.TANN;GACC CX;050.2/4SN/HNE7E.TANN;n/a;finoox;247-1B9M.0CD.3VR.S5UA-C26.01.0800.100;GACC CX 050.2H/47-ENS_.E_Epoxy;16480;E;4;1;421;Axial;51,815;41,879;173,7;26748;1390;24;VT01162;2,484;1,8;C;59,6;82,53;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;244,1;22,23;34,92;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.3/2SN/JNE7A.TANN;GACC CX;050.3/2SN/JNE7A.TANN;n/a;finoox;247-2LW4.0CD.42C.RUAJ-C26.01.0000.100;GACC CX 050.3J/27-ANS_.E_Epoxy;8533;A;2;1;421;Axial;28,776;23,257;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;140,1;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.3/3SN/HNE7A.TANN;GACC CX;050.3/3SN/HNE7A.TANN;n/a;finoox;247-2LWA.0CD.3VZ.RQRP-C26.01.0000.100;GACC CX 050.3H/37-ANS_.E_Epoxy;12029;A;3;1;421;Axial;37,666;30,209;130,27;20061;1390;23;VT01162;1,863;1,8;C;58,67;81,28;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;175,5;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.3/2SN/HNC7A.TANN;GACC CX;050.3/2SN/HNC7A.TANN;n/a;finoox;247-2LW0.0CD.3VY.RUAJ-C26.01.0000.100;GACC CX 050.3H/27-ANS_.E_PC;8242;A;2;1;421;Axial;24,336;19,674;86,85;13374;1390;22;VT01162;1,242;1,8;D;57,26;79,52;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;123,7;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.3/2SN/JNC7E.TANN;GACC CX;050.3/2SN/JNC7E.TANN;n/a;finoox;247-2LW7.0CD.42C.RUAJ-C26.01.0800.100;GACC CX 050.3J/27-ENS_.E_PC;9543;E;2;1;421;Axial;27,01;21,839;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 050.3/2SN/JNC7E.UANN;GACC CX;050.3/2SN/JNC7E.UANN;n/a;finoox;247-2LW7.0CD.42C.RUAJ-C26.00.0800.100;GACC CX 050.3J/27-ENS_.E_PC;9312;E;2;1;421;Axial;27,01;21,839;108,56;13053;1390;21;VT01162;1,261;1,8;C;57,26;79,52;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;150,5;16;28,57;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Powder coated;7;20;10;yes;piece;1
GACC CX 031.1/21N/CHA4A.UANN;GACC CX;031.1/21N/CHA4A.UANN;n/a;finoox;247-1BCY.1TZ.3US.00NN-C26.00.0000.100;GACC CX 031.1C/24-AN1_.E;2580;A;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHA4A.TNNN;GACC CX;031.1/21N/CHA4A.TNNN;n/a;finoox;247-1BCY.1TZ.3US.00NN-C26.01.0000.000;GACC CX 031.1C/24-AN1_.E;2482;A;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22;9,52;9,52;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/21N/CHA4E.UANN;GACC CX;031.1/21N/CHA4E.UANN;n/a;finoox;247-1BCZ.1TZ.3US.00NN-C26.00.0800.100;GACC CX 031.1C/24-EN1_.E;2791;E;2;1;2107;Axial;4,557;3,618;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHA4A.UNNN;GACC CX;031.1/11N/DHA4A.UNNN;n/a;finoox;247-1BA6.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/14-AN1_.E;1555;A;1;1;2107;Axial;2,652;2,137;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHA4A.UNNN;GACC CX;031.1/21N/DHA4A.UNNN;n/a;finoox;247-1BDC.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/24-AN1_.E;2447;A;2;1;2107;Axial;5,313;4,216;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,2;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.1/21N/DHA4E.TNNN;GACC CX;031.1/21N/DHA4E.TNNN;n/a;finoox;247-1BDD.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/24-EN1_.E;2861;E;2;1;2107;Axial;5,313;4,216;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;4;32;4;yes;piece;1
GACC CX 031.2/21N/FHA4A.UNNN;GACC CX;031.2/21N/FHA4A.UNNN;n/a;finoox;247-2LWX.1TZ.3UX.00NN-C26.00.0000.000;GACC CX 031.2F/24-AN1_.E;2682;A;2;1;2107;Axial;5,878;4,646;28,95;2770;1350;8;VT03189;0,173;0,7;C;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,7;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/DHA7A.UANN;GACC CX;031.1/11N/DHA7A.UANN;n/a;finoox;247-1BA4.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/17-AN1_.E;1551;A;1;1;2107;Axial;2,038;1,662;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHA7A.UNNN;GACC CX;031.1/11N/DHA7A.UNNN;n/a;finoox;247-1BA4.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/17-AN1_.E;1400;A;1;1;2107;Axial;2,038;1,662;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHA7A.UNNN;GACC CX;031.1/21N/DHA7A.UNNN;n/a;finoox;247-1BDA.1TZ.3UU.00NN-C26.00.0000.000;GACC CX 031.1D/27-AN1_.E;2199;A;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/11N/DHA7E.UANN;GACC CX;031.1/11N/DHA7E.UANN;n/a;finoox;247-1BA5.1TZ.3UU.00NN-C26.00.0800.100;GACC CX 031.1D/17-EN1_.E;1751;E;1;1;2107;Axial;2,038;1,662;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,4;9,52;9,52;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHA7E.TANN;GACC CX;031.1/21N/DHA7E.TANN;n/a;finoox;247-1BDB.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/27-EN1_.E;2915;E;2;1;2107;Axial;4,161;3,331;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31N/FHA7E.UANN;GACC CX;031.1/31N/FHA7E.UANN;n/a;finoox;247-1BH7.1TZ.3UQ.SGPW-C26.00.0800.100;GACC CX 031.1F/37-EN1_.E;4334;E;3;1;2107;Axial;8,175;6,574;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;43,6;16;22,23;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 031.2/31N/HHA7E.TNNN;GACC CX;031.2/31N/HHA7E.TNNN;n/a;finoox;247-2LZB.1TZ.3V3.SGPW-C26.01.0800.000;GACC CX 031.2H/37-EN1_.E;4596;E;3;1;2107;Axial;9,207;7,389;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Aluminum;7;32;8;yes;piece;1
