TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (CO2 SC2);DX Evap (CO2 SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC CX 031.2/21N/FHA7A.TANN;GACC CX;031.2/21N/FHA7A.TANN;n/a;finoox;247-2LWT.1TZ.3UX.00NN-C26.01.0000.100;GACC CX 031.2F/27-AN1_.E;2806;A;2;1;2107;Axial;5,149;4,091;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,5;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/HHA7A.TANN;GACC CX;031.2/21N/HHA7A.TANN;n/a;finoox;247-2LXH.1TZ.3V3.S5SR-C26.01.0000.100;GACC CX 031.2H/27-AN1_.E;3111;A;2;1;2107;Axial;6,358;5,151;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 031.1/11N/CHE4E.TANN;GACC CX;031.1/11N/CHE4E.TANN;n/a;finoox;247-1B9V.1TZ.3US.00NN-C26.01.0800.100;GACC CX 031.1C/14-EN1_.E_Epoxy;2002;E;1;1;2107;Axial;2,129;1,727;7,24;1652;1350;8;VT03189;0,087;0,7;D;40,72;62,01;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 031.1/11N/DHE4A.UANN;GACC CX;031.1/11N/DHE4A.UANN;n/a;finoox;247-1BA8.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/14-AN1_.E_Epoxy;1904;A;1;1;2107;Axial;2,583;2,081;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/DHE4E.UNNN;GACC CX;031.1/11N/DHE4E.UNNN;n/a;finoox;247-1BA9.1TZ.3UU.00NN-C26.00.0800.000;GACC CX 031.1D/14-EN1_.E_Epoxy;1954;E;1;1;2107;Axial;2,583;2,081;9,65;1547;1350;8;VT03189;0,086;0,7;C;40,72;62,01;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,5;9,52;9,52;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;4;32;4;yes;piece;1
GACC CX 031.1/11N/FHE4A.TNNN;GACC CX;031.1/11N/FHE4A.TNNN;n/a;finoox;247-1BAY.1TZ.3UX.00NN-C26.01.0000.000;GACC CX 031.1F/14-AN1_.E_Epoxy;2033;A;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,1;9,52;9,52;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.1/11N/FHE4E.TNNN;GACC CX;031.1/11N/FHE4E.TNNN;n/a;finoox;247-1BAZ.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/14-EN1_.E_Epoxy;2270;E;1;1;2107;Axial;3,168;2,544;14,48;1385;1350;7;VT03189;0,086;0,7;C;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;9,52;9,52;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 031.2/31N/DHE4A.UNNN;GACC CX;031.2/31N/DHE4A.UNNN;n/a;finoox;247-2LYV.1TZ.3UV.S5SR-C26.00.0000.000;GACC CX 031.2D/34-AN1_.E_Epoxy;4005;A;3;1;2107;Axial;7,987;6,36;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,5;16;22,23;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 031.1/11N/DHE7A.TANN;GACC CX;031.1/11N/DHE7A.TANN;n/a;finoox;247-1BAQ.1TZ.3UU.00NN-C26.01.0000.100;GACC CX 031.1D/17-AN1_.E_Epoxy;1815;A;1;1;2107;Axial;2,003;1,634;5,71;1783;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/21N/DHE7E.TNNN;GACC CX;031.1/21N/DHE7E.TNNN;n/a;finoox;247-1BDX.1TZ.3UU.00NN-C26.01.0800.000;GACC CX 031.1D/27-EN1_.E_Epoxy;2802;E;2;1;2107;Axial;4,104;3,284;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 031.1/31N/FHE7A.UANN;GACC CX;031.1/31N/FHE7A.UANN;n/a;finoox;247-1BHE.1TZ.3UQ.SGPW-C26.00.0000.100;GACC CX 031.1F/37-AN1_.E_Epoxy;4328;A;3;1;2107;Axial;8,073;6,489;25,68;4937;1350;9;VT03189;0,26;0,7;B;45,11;66,78;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;40,7;16;22,23;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC CX 031.1/11N/FHE7E.TANN;GACC CX;031.1/11N/FHE7E.TANN;n/a;finoox;247-1BBF.1TZ.3UX.00NN-C26.01.0800.100;GACC CX 031.1F/17-EN1_.E_Epoxy;2286;E;1;1;2107;Axial;2,673;2,163;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/21N/FHE7E.TNNN;GACC CX;031.2/21N/FHE7E.TNNN;n/a;finoox;247-2LXB.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.2F/27-EN1_.E_Epoxy;2968;E;2;1;2107;Axial;5,098;4,05;17,12;3291;1350;9;VT03189;0,173;0,7;B;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 031.2/31N/HHE7E.UNNN;GACC CX;031.2/31N/HHE7E.UNNN;n/a;finoox;247-2LZF.1TZ.3V3.SGPW-C26.00.0800.000;GACC CX 031.2H/37-EN1_.E_Epoxy;4630;E;3;1;2107;Axial;9,117;7,316;34,24;4593;1350;9;VT03189;0,259;0,7;B;45,11;66,78;5,9;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;50,1;16;22,23;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHE7A.UANN;GACC CX;031.2/21N/HHE7A.UANN;n/a;finoox;247-2LXM.1TZ.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-AN1_.E_Epoxy;3134;A;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.2/21N/HHE7A.TNNN;GACC CX;031.2/21N/HHE7A.TNNN;n/a;finoox;247-2LXM.1TZ.3V3.S5SR-C26.01.0000.000;GACC CX 031.2H/27-AN1_.E_Epoxy;3036;A;2;1;2107;Axial;6,278;5,082;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 031.1/21N/DHC7A.UANN;GACC CX;031.1/21N/DHC7A.UANN;n/a;finoox;247-1BDY.1TZ.3UU.00NN-C26.00.0000.100;GACC CX 031.1D/27-AN1_.E_PC;2778;A;2;1;2107;Axial;3,869;3,098;11,41;3566;1350;10;VT03189;0,173;0,7;C;43,54;65,02;2;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,1;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 031.1/11N/FHC7E.TNNN;GACC CX;031.1/11N/FHC7E.TNNN;n/a;finoox;247-1BBH.1TZ.3UX.00NN-C26.01.0800.000;GACC CX 031.1F/17-EN1_.E_PC;2204;E;1;1;2107;Axial;2,524;2,044;8,56;1646;1350;8;VT03189;0,087;0,7;B;40,72;62,01;1,6;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,1;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.1/11N/HHC7A.TANN;GACC CX;031.1/11N/HHC7A.TANN;n/a;finoox;247-1BBU.1TZ.3V2.00NN-C26.01.0000.100;GACC CX 031.1H/17-AN1_.E_PC;2345;A;1;1;2107;Axial;2,944;2,382;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,2;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.1/11N/HHC7E.TNNN;GACC CX;031.1/11N/HHC7E.TNNN;n/a;finoox;247-1BBV.1TZ.3V2.00NN-C26.01.0800.000;GACC CX 031.1H/17-EN1_.E_PC;2433;E;1;1;2107;Axial;2,944;2,382;11,41;1531;1350;8;VT03189;0,086;0,7;B;40,72;62,01;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,3;9,52;9,52;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Powder coated;7;64;8;yes;piece;1
GACC CX 031.2/21N/HHC7A.UANN;GACC CX;031.2/21N/HHC7A.UANN;n/a;finoox;247-2LXR.1TZ.3V3.S5SR-C26.00.0000.100;GACC CX 031.2H/27-AN1_.E_PC;3244;A;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,4;16;22,23;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.2/21N/FHC7E.UANN;GACC CX;031.2/21N/FHC7E.UANN;n/a;finoox;247-2LXF.1TZ.3UX.00NN-C26.00.0800.100;GACC CX 031.2F/27-EN1_.E_PC;3167;E;2;1;2107;Axial;4,788;3,804;17,12;3291;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,6;9,52;9,52;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Powder coated;7;48;6;yes;piece;1
GACC CX 031.2/21N/HHC7E.TANN;GACC CX;031.2/21N/HHC7E.TANN;n/a;finoox;247-2LXT.1TZ.3V3.S5SR-C26.01.0800.100;GACC CX 031.2H/27-EN1_.E_PC;3711;E;2;1;2107;Axial;5,913;4,791;22,83;3062;1350;9;VT03189;0,173;0,7;B;43,54;65,02;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;35,5;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 031.1/21N/CHC4E.UNNN;GACC CX;031.1/21N/CHC4E.UNNN;n/a;finoox;247-1BD9.1TZ.3US.00NN-C26.00.0800.000;GACC CX 031.1C/24-EN1_.E_PC;2932;E;2;1;2107;Axial;4,056;3,22;14,48;3303;1350;9;VT03189;0,173;0,7;D;43,54;65,02;1,5;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,5;9,52;9,52;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 031.1/21N/DHC4E.TANN;GACC CX;031.1/21N/DHC4E.TANN;n/a;finoox;247-1BDV.1TZ.3UU.00NN-C26.01.0800.100;GACC CX 031.1D/24-EN1_.E_PC;3634;E;2;1;2107;Axial;4,729;3,752;19,3;3095;1350;9;VT03189;0,173;0,7;C;43,54;65,02;2;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;E;Powder coated;4;32;4;yes;piece;1
GACC CX 031.2/31N/DHC4E.TNNN;GACC CX;031.2/31N/DHC4E.TNNN;n/a;finoox;247-2LZ1.1TZ.3UV.S5SR-C26.01.0800.000;GACC CX 031.2D/34-EN1_.E_PC;4732;E;3;1;2107;Axial;7,273;5,803;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 031.2/31N/DHC4E.UNNN;GACC CX;031.2/31N/DHC4E.UNNN;n/a;finoox;247-2LZ1.1TZ.3UV.S5SR-C26.00.0800.000;GACC CX 031.2D/34-EN1_.E_PC;4448;E;3;1;2107;Axial;7,273;5,803;28,95;4642;1350;9;VT03189;0,259;0,7;C;45,11;66,78;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,6;16;22,23;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Powder coated;4;16;4;yes;piece;1
GACC CX 040.1/1XN/DJA4A.TANN;GACC CX;040.1/1XN/DJA4A.TANN;n/a;finoox;247-1BBW.1H1.3V6.00NN-C26.01.0000.100;GACC CX 040.1D/14-ANX_.E;2539;A;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJA4A.UANN;GACC CX;040.1/1XN/DJA4A.UANN;n/a;finoox;247-1BBW.1H1.3V6.00NN-C26.00.0000.100;GACC CX 040.1D/14-ANX_.E;2401;A;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.1/1XN/DJA4E.UANN;GACC CX;040.1/1XN/DJA4E.UANN;n/a;finoox;247-1BBX.1H1.3V6.00NN-C26.00.0800.100;GACC CX 040.1D/14-ENX_.E;2657;E;1;1;1735;Axial;5,358;4,248;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJA4A.TNNN;GACC CX;040.2/2XN/FJA4A.TNNN;n/a;finoox;247-2LY2.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANX_.E;4264;A;2;1;1735;Axial;12,409;9,8;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;4;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA4A.UNNN;GACC CX;040.2/3XN/FJA4A.UNNN;n/a;finoox;247-2LZN.1H1.3VB.S5PY-C26.00.0000.000;GACC CX 040.2F/34-ANX_.E;5405;A;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/2XN/HJA4E.UANN;GACC CX;040.2/2XN/HJA4E.UANN;n/a;finoox;247-2LYF.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/24-ENX_.E;5119;E;2;1;1735;Axial;15,135;12,254;71,34;5855;1450;12;VT0605;0,567;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;67,3;16;22,23;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;4;20;8;yes;piece;1
GACC CX 040.2/3XN/FJA4E.UNNN;GACC CX;040.2/3XN/FJA4E.UNNN;n/a;finoox;247-2LZP.1H1.3VB.S5PY-C26.00.0800.000;GACC CX 040.2F/34-ENX_.E;5828;E;3;1;1735;Axial;18,729;14,784;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;81;16;22,23;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;4;20;6;yes;piece;1
GACC CX 040.2/1XN/HJA7E.TANN;GACC CX;040.2/1XN/HJA7E.TANN;n/a;finoox;247-2LWM.1H1.3VG.SGPU-C26.01.0800.100;GACC CX 040.2H/17-ENX_.E;3349;E;1;1;1735;Axial;6,5;5,258;21,09;3394;1450;13;VT0605;0,276;1,1;C;51,5;73,04;3,8;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;38,1;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;E;Aluminum;7;40;8;yes;piece;1
GACC CX 040.2/2XN/FJA7A.TANN;GACC CX;040.2/2XN/FJA7A.TANN;n/a;finoox;247-2LY0.1H1.3VA.S5PT-C26.01.0000.100;GACC CX 040.2F/27-ANX_.E;4130;A;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3XN/FJA7E.TNNN;GACC CX;040.2/3XN/FJA7E.TNNN;n/a;finoox;247-2LZM.1H1.3VB.S5PY-C26.01.0800.000;GACC CX 040.2F/37-ENX_.E;5604;E;3;1;1735;Axial;15,625;12,438;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;80,3;16;22,23;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;E;Aluminum;7;20;6;yes;piece;1
GACC CX 040.2/4XN/FJA7A.TANN;GACC CX;040.2/4XN/FJA7A.TANN;n/a;finoox;247-2M04.1H1.3VC.SGQ6-C26.01.0000.100;GACC CX 040.2F/47-ANX_.E;7448;A;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.2/4XN/HJA7E.UNNN;GACC CX;040.2/4XN/HJA7E.UNNN;n/a;finoox;247-2M0B.1H1.3VM.SGQ6-C26.00.0800.000;GACC CX 040.2H/47-ENX_.E;8018;E;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJA7E.TNNN;GACC CX;040.2/2XN/HJA7E.TNNN;n/a;finoox;247-2LYD.1H1.3VJ.S5Q0-C26.01.0800.000;GACC CX 040.2H/27-ENX_.E;4514;E;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/FJA7E.UNNN;GACC CX;040.2/2XN/FJA7E.UNNN;n/a;finoox;247-2LY1.1H1.3VA.S5PT-C26.00.0800.000;GACC CX 040.2F/27-ENX_.E;3968;E;2;1;1735;Axial;10,38;8,257;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Aluminum;7;30;6;yes;piece;1
GACC CX 040.2/4XN/HJA7A.UANN;GACC CX;040.2/4XN/HJA7A.UANN;n/a;finoox;247-2M0A.1H1.3VM.SGQ6-C26.00.0000.100;GACC CX 040.2H/47-ANX_.E;8138;A;4;1;1735;Axial;24,907;19,921;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJA7A.UNNN;GACC CX;040.2/2XN/HJA7A.UNNN;n/a;finoox;247-2LYC.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANX_.E;3874;A;2;1;1735;Axial;13,039;10,555;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJA7E.TANN;GACC CX;040.2/4XN/FJA7E.TANN;n/a;finoox;247-2M05.1H1.3VC.SGQ6-C26.01.0800.100;GACC CX 040.2F/47-ENX_.E;7933;E;4;1;1735;Axial;21,681;17,413;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;104,4;16;22,23;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC CX 040.1/1XN/DJE4E.TANN;GACC CX;040.1/1XN/DJE4E.TANN;n/a;finoox;247-1BBZ.1H1.3V6.00NN-C26.01.0800.100;GACC CX 040.1D/14-ENX_.E_Epoxy;3070;E;1;1;1735;Axial;5,261;4,167;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,3;9,52;9,52;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;E;Epoxy coated aluminum;4;40;4;yes;piece;1
GACC CX 040.2/2XN/FJE4E.UANN;GACC CX;040.2/2XN/FJE4E.UANN;n/a;finoox;247-2LY5.1H1.3VA.S5PT-C26.00.0800.100;GACC CX 040.2F/24-ENX_.E_Epoxy;5293;E;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,9;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJE4A.TNNN;GACC CX;040.2/2XN/FJE4A.TNNN;n/a;finoox;247-2LY4.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/24-ANX_.E_Epoxy;4768;A;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/2XN/FJE4A.UNNN;GACC CX;040.2/2XN/FJE4A.UNNN;n/a;finoox;247-2LY4.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANX_.E_Epoxy;4567;A;2;1;1735;Axial;12,277;9,685;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;30;6;yes;piece;1
GACC CX 040.2/4XN/HJE7E.TNNN;GACC CX;040.2/4XN/HJE7E.TNNN;n/a;finoox;247-2M0D.1H1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENX_.E_Epoxy;9034;E;4;1;1735;Axial;24,681;19,739;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJE7E.UANN;GACC CX;040.2/2XN/HJE7E.UANN;n/a;finoox;247-2LYM.1H1.3VJ.S5Q0-C26.00.0800.100;GACC CX 040.2H/27-ENX_.E_Epoxy;5003;E;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;66,7;16;22,23;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE7A.TANN;GACC CX;040.2/2XN/HJE7A.TANN;n/a;finoox;247-2LYL.1H1.3VJ.S5Q0-C26.01.0000.100;GACC CX 040.2H/27-ANX_.E_Epoxy;4765;A;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/HJE7A.TNNN;GACC CX;040.2/2XN/HJE7A.TNNN;n/a;finoox;247-2LYL.1H1.3VJ.S5Q0-C26.01.0000.000;GACC CX 040.2H/27-ANX_.E_Epoxy;4421;A;2;1;1735;Axial;12,88;10,417;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/4XN/FJE7A.UNNN;GACC CX;040.2/4XN/FJE7A.UNNN;n/a;finoox;247-2M06.1H1.3VC.SGQ6-C26.00.0000.000;GACC CX 040.2F/47-ANX_.E_Epoxy;6932;A;4;1;1735;Axial;21,429;17,204;63,27;14217;1450;17;VT0605;1,086;1,1;D;56,74;79,06;10,6;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;97,5;16;22,23;Inclusive;n/a;380;688;No;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC CX 040.2/2XN/FJE7A.UNNN;GACC CX;040.2/2XN/FJE7A.UNNN;n/a;finoox;247-2LY8.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/27-ANX_.E_Epoxy;3887;A;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3XN/HJE7A.UANN;GACC CX;040.2/3XN/HJE7A.UANN;n/a;finoox;247-2M00.1H1.3VJ.S5PZ-C26.00.0000.100;GACC CX 040.2H/37-ANX_.E_Epoxy;6561;A;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;87,5;16;22,23;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJE7E.TANN;GACC CX;040.2/3XN/HJE7E.TANN;n/a;finoox;247-2M01.1H1.3VJ.S5PZ-C26.01.0800.100;GACC CX 040.2H/37-ENX_.E_Epoxy;7329;E;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/3XN/HJE7E.UNNN;GACC CX;040.2/3XN/HJE7E.UNNN;n/a;finoox;247-2M01.1H1.3VJ.S5PZ-C26.00.0800.000;GACC CX 040.2H/37-ENX_.E_Epoxy;6534;E;3;1;1735;Axial;18,742;15,027;63,27;10183;1450;15;VT0605;0,828;1,1;C;55,73;77,81;10,7;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;93,6;16;22,23;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;E;Epoxy coated aluminum;7;20;8;yes;piece;1
GACC CX 040.2/2XN/FJE7E.TNNN;GACC CX;040.2/2XN/FJE7E.TNNN;n/a;finoox;247-2LY9.1H1.3VA.S5PT-C26.01.0800.000;GACC CX 040.2F/27-ENX_.E_Epoxy;4472;E;2;1;1735;Axial;10,277;8,176;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;57,5;16;22,23;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;E;Epoxy coated aluminum;7;30;6;yes;piece;1
GACC CX 040.2/3XN/FJC7A.UANN;GACC CX;040.2/3XN/FJC7A.UANN;n/a;finoox;247-2LZW.1H1.3VB.S5PY-C26.00.0000.100;GACC CX 040.2F/37-ANX_.E_PC;6053;A;3;1;1735;Axial;14,531;11,568;47,46;10663;1450;16;VT0605;0,814;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;75,3;16;22,23;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;7;20;6;yes;piece;1
GACC CX 040.2/4XN/HJC7A.TNNN;GACC CX;040.2/4XN/HJC7A.TNNN;n/a;finoox;247-2M0E.1H1.3VM.SGQ6-C26.01.0000.000;GACC CX 040.2H/47-ANX_.E_PC;8784;A;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;113,5;16;22,23;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/4XN/HJC7E.TNNN;GACC CX;040.2/4XN/HJC7E.TNNN;n/a;finoox;247-2M0F.1H1.3VM.SGQ6-C26.01.0800.000;GACC CX 040.2H/47-ENX_.E_PC;9352;E;4;1;1735;Axial;23,164;18,527;84,37;13577;1450;16;VT0605;1,104;1,1;C;56,74;79,06;14,1;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;122,1;16;22,23;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 040.2/2XN/HJC7A.UNNN;GACC CX;040.2/2XN/HJC7A.UNNN;n/a;finoox;247-2LYN.1H1.3VJ.S5Q0-C26.00.0000.000;GACC CX 040.2H/27-ANX_.E_PC;4391;A;2;1;1735;Axial;12,127;9,816;42,18;6789;1450;14;VT0605;0,552;1,1;C;54,23;76,05;7,3;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;61,8;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;E;Powder coated;7;20;8;yes;piece;1
GACC CX 040.2/1XN/FJC7A.TANN;GACC CX;040.2/1XN/FJC7A.TANN;n/a;finoox;247-2LWJ.1H1.42A.00NN-C26.01.0000.100;GACC CX 040.2F/17-ANX_.E_PC;3016;A;1;1;1735;Axial;4,777;3,793;15,82;3554;1450;14;VT0605;0,271;1,1;D;51,5;73,04;2,8;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30,5;9,52;9,52;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;E;Powder coated;7;60;6;yes;piece;1
GACC CX 040.2/2XN/FJC7A.TNNN;GACC CX;040.2/2XN/FJC7A.TNNN;n/a;finoox;247-2LYA.1H1.3VA.S5PT-C26.01.0000.000;GACC CX 040.2F/27-ANX_.E_PC;4240;A;2;1;1735;Axial;9,654;7,679;31,64;7109;1450;15;VT0605;0,543;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;53,5;16;22,23;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;7;30;6;yes;piece;1
GACC CX 040.1/1XN/DJC4A.TNNN;GACC CX;040.1/1XN/DJC4A.TNNN;n/a;finoox;247-1BC6.1H1.3V6.00NN-C26.01.0000.000;GACC CX 040.1D/14-ANX_.E_PC;2783;A;1;1;1735;Axial;4,768;3,78;17,83;3437;1450;13;VT0605;0,275;1,1;D;51,5;73,04;1,9;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,4;9,52;9,52;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;201;;;;;;;;no;no;D;E;Powder coated;4;40;4;yes;piece;1
GACC CX 040.2/2XN/DJC4A.UANN;GACC CX;040.2/2XN/DJC4A.UANN;n/a;finoox;247-2LXY.1H1.3V7.S5PT-C26.00.0000.100;GACC CX 040.2D/24-ANX_.E_PC;4535;A;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;45,6;16;22,23;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;239;;;;;;;;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/3XN/FJC4A.TANN;GACC CX;040.2/3XN/FJC4A.TANN;n/a;finoox;247-2LZS.1H1.3VB.S5PY-C26.01.0000.100;GACC CX 040.2F/34-ANX_.E_PC;7245;A;3;1;1735;Axial;16,669;13,158;80,25;9530;1450;14;VT0605;0,842;1,1;D;55,73;77,81;8;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;76;16;22,23;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;E;Powder coated;4;20;6;yes;piece;1
GACC CX 040.2/2XN/DJC4E.UANN;GACC CX;040.2/2XN/DJC4E.UANN;n/a;finoox;247-2LXZ.1H1.3V7.S5PT-C26.00.0800.100;GACC CX 040.2D/24-ENX_.E_PC;4857;E;2;1;1735;Axial;9,613;7,634;35,67;6873;1450;14;VT0605;0,55;1,1;D;54,23;76,05;3,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;48,7;16;22,23;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;E;Powder coated;4;20;4;yes;piece;1
GACC CX 040.2/2XN/FJC4A.UNNN;GACC CX;040.2/2XN/FJC4A.UNNN;n/a;finoox;247-2LY6.1H1.3VA.S5PT-C26.00.0000.000;GACC CX 040.2F/24-ANX_.E_PC;4815;A;2;1;1735;Axial;11,044;8,722;53,5;6353;1450;13;VT0605;0,561;1,1;D;54,23;76,05;5,5;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;54;16;22,23;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;E;Powder coated;4;30;6;yes;piece;1
GACC CX 050.1/41N/HNA7A.UANN;GACC CX;050.1/41N/HNA7A.UANN;n/a;finoox;247-1B92.243.3VR.S5UA-C26.00.0000.100;GACC CX 050.1H/47-AN1_.E;16019;A;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/41N/HNA7E.TANN;GACC CX;050.1/41N/HNA7E.TANN;n/a;finoox;247-1B94.243.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EN1_.E;17507;E;4;1;2451;Axial;52,104;42,146;173,7;26450;1260;23;VT03158U.1;1,912;2,2;C;59,18;82,11;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.2/31N/HNA7E.UNNN;GACC CX;050.2/31N/HNA7E.UNNN;n/a;finoox;247-1B8F.243.3VZ.RQRP-C26.00.0800.000;GACC CX 050.2H/37-EN1_.E;12674;E;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/JNA7A.UANN;GACC CX;050.2/21N/JNA7A.UANN;n/a;finoox;247-1B7P.243.42C.RUAJ-C26.00.0000.100;GACC CX 050.2J/27-AN1_.E;8750;A;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/JNA7A.UNNN;GACC CX;050.2/21N/JNA7A.UNNN;n/a;finoox;247-1B7P.243.42C.RUAJ-C26.00.0000.000;GACC CX 050.2J/27-AN1_.E;8346;A;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/HNA7E.TANN;GACC CX;050.2/21N/HNA7E.TANN;n/a;finoox;247-1B71.243.3VY.RUAJ-C26.01.0800.100;GACC CX 050.2H/27-EN1_.E;9076;E;2;1;2451;Axial;26,013;21,033;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Aluminum;7;16;8;yes;piece;1
GACC CX 050.2/31N/HNA7A.TNNN;GACC CX;050.2/31N/HNA7A.TNNN;n/a;finoox;247-1B8D.243.3VZ.RQRP-C26.01.0000.000;GACC CX 050.2H/37-AN1_.E;12169;A;3;1;2451;Axial;37,83;30,355;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/JNA7E.TANN;GACC CX;050.2/21N/JNA7E.TANN;n/a;finoox;247-1B7R.243.42C.RUAJ-C26.01.0800.100;GACC CX 050.2J/27-EN1_.E;9667;E;2;1;2451;Axial;28,807;23,3;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.2/31N/HNE7E.TNNN;GACC CX;050.2/31N/HNE7E.TNNN;n/a;finoox;247-1B8X.243.3VZ.RQRP-C26.01.0800.000;GACC CX 050.2H/37-EN1_.E_Epoxy;13831;E;3;1;2451;Axial;37,469;30,059;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Epoxy coated aluminum;7;14;8;yes;piece;1
GACC CX 050.2/21N/HNE7A.UNNN;GACC CX;050.2/21N/HNE7A.UNNN;n/a;finoox;247-1B7F.243.3VY.RUAJ-C26.00.0000.000;GACC CX 050.2H/27-AN1_.E_Epoxy;8393;A;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNE7E.TANN;GACC CX;050.2/21N/HNE7E.TANN;n/a;finoox;247-1B7H.243.3VY.RUAJ-C26.01.0800.100;GACC CX 050.2H/27-EN1_.E_Epoxy;9650;E;2;1;2451;Axial;25,715;20,779;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.2/21N/JNE7A.TNNN;GACC CX;050.2/21N/JNE7A.TNNN;n/a;finoox;247-1B85.243.42C.RUAJ-C26.01.0000.000;GACC CX 050.2J/27-AN1_.E_Epoxy;9196;A;2;1;2451;Axial;28,54;23,074;108,56;12861;1260;21;VT03158U.1;0,973;2,2;B;56,91;79,16;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.2/21N/HNC7E.UANN;GACC CX;050.2/21N/HNC7E.UANN;n/a;finoox;247-1B7M.243.3VY.RUAJ-C26.00.0800.100;GACC CX 050.2H/27-EN1_.E_PC;9716;E;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/21N/HNC7E.UNNN;GACC CX;050.2/21N/HNC7E.UNNN;n/a;finoox;247-1B7M.243.3VY.RUAJ-C26.00.0800.000;GACC CX 050.2H/27-EN1_.E_PC;9312;E;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.2/31N/HNC7A.UNNN;GACC CX;050.2/31N/HNC7A.UNNN;n/a;finoox;247-1B8Z.243.3VZ.RQRP-C26.00.0000.000;GACC CX 050.2H/37-AN1_.E_PC;13118;A;3;1;2451;Axial;35,182;28,23;130,27;19838;1260;22;VT03158U.1;1,434;2,2;C;58,26;80,87;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.2/21N/HNC7A.TANN;GACC CX;050.2/21N/HNC7A.TANN;n/a;finoox;247-1B7K.243.3VY.RUAJ-C26.01.0000.100;GACC CX 050.2H/27-AN1_.E_PC;9306;A;2;1;2451;Axial;24,193;19,561;86,85;13225;1260;21;VT03158U.1;0,956;2,2;C;56,85;79,1;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/21M/FNA7E.UANN;GACC CX;050.1/21M/FNA7E.UANN;n/a;finoox;247-1B6A.2S8.428.RQQU-C26.00.0800.100;GACC CX 050.1F/27-EL1_.E;7993;E;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/FNA7E.TNNN;GACC CX;050.1/21M/FNA7E.TNNN;n/a;finoox;247-1B6A.2S8.428.RQQU-C26.01.0800.000;GACC CX 050.1F/27-EL1_.E;7811;E;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;112,7;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/31M/HNA7E.UNNN;GACC CX;050.1/31M/HNA7E.UNNN;n/a;finoox;247-1B8E.2S8.3VZ.RQRP-C26.00.0800.000;GACC CX 050.1H/37-EL1_.E;12674;E;3;1;3204;Axial;31,503;25,488;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;16;28,57;n/a;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;E;Aluminum;7;14;8;yes;piece;1
GACC CX 050.1/21M/JNA7E.TNNN;GACC CX;050.1/21M/JNA7E.TNNN;n/a;finoox;247-1B7Q.2S8.42C.RUAJ-C26.01.0800.000;GACC CX 050.1J/27-EL1_.E;9263;E;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/FNA7A.UANN;GACC CX;050.1/21M/FNA7A.UANN;n/a;finoox;247-1B68.2S8.428.RQQU-C26.00.0000.100;GACC CX 050.1F/27-AL1_.E;7362;A;2;1;3204;Axial;18,107;14,636;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Aluminum;7;14;6;yes;piece;1
GACC CX 050.1/41M/HNA7E.TANN;GACC CX;050.1/41M/HNA7E.TANN;n/a;finoox;247-1B94.2S8.3VR.S5UA-C26.01.0800.100;GACC CX 050.1H/47-EL1_.E;17507;E;4;1;3204;Axial;42,45;34,489;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;235,9;22,23;34,92;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;E;Aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/JNA7A.TANN;GACC CX;050.1/21M/JNA7A.TANN;n/a;finoox;247-1B7N.2S8.42C.RUAJ-C26.01.0000.100;GACC CX 050.1J/27-AL1_.E;8972;A;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/JNA7A.UNNN;GACC CX;050.1/21M/JNA7A.UNNN;n/a;finoox;247-1B7N.2S8.42C.RUAJ-C26.00.0000.000;GACC CX 050.1J/27-AL1_.E;8346;A;2;1;3204;Axial;23,253;18,949;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;136,1;16;28,57;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;E;Aluminum;7;20;10;yes;piece;1
GACC CX 050.1/41M/HNE7A.TNNN;GACC CX;050.1/41M/HNE7A.TNNN;n/a;finoox;247-1B9J.2S8.3VR.S5UA-C26.01.0000.000;GACC CX 050.1H/47-AL1_.E_Epoxy;16724;A;4;1;3204;Axial;41,906;34,023;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;Inclusive;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC CX 050.1/21M/FNE7A.TANN;GACC CX;050.1/21M/FNE7A.TANN;n/a;finoox;247-1B6Q.2S8.428.RQQU-C26.01.0000.100;GACC CX 050.1F/27-AL1_.E_Epoxy;8017;A;2;1;3204;Axial;17,833;14,4;65,14;9734;900;16;VT03158U.1;0,408;1;A;49,07;71,33;11,3;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;103,6;16;28,57;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;14;6;yes;piece;1
GACC CX 050.1/21M/JNE7E.TNNN;GACC CX;050.1/21M/JNE7E.TNNN;n/a;finoox;247-1B86.2S8.42C.RUAJ-C26.01.0800.000;GACC CX 050.1J/27-EL1_.E_Epoxy;9891;E;2;1;3204;Axial;23,018;18,745;108,56;9174;900;15;VT03158U.1;0,421;1;A;49,48;71,73;18,5;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;146,5;16;28,57;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;E;Epoxy coated aluminum;7;20;10;yes;piece;1
GACC CX 050.1/21M/HNE7E.UNNN;GACC CX;050.1/21M/HNE7E.UNNN;n/a;finoox;247-1B7G.2S8.3VY.RUAJ-C26.00.0800.000;GACC CX 050.1H/27-EL1_.E_Epoxy;9024;E;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;128,8;16;28,57;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNE7A.TNNN;GACC CX;050.1/21M/HNE7A.TNNN;n/a;finoox;247-1B7E.2S8.3VY.RUAJ-C26.01.0000.000;GACC CX 050.1H/27-AL1_.E_Epoxy;8615;A;2;1;3204;Axial;20,933;16,991;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNC7A.TANN;GACC CX;050.1/21M/HNC7A.TANN;n/a;finoox;247-1B7J.2S8.3VY.RUAJ-C26.01.0000.100;GACC CX 050.1H/27-AL1_.E_PC;9306;A;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/21M/HNC7A.TNNN;GACC CX;050.1/21M/HNC7A.TNNN;n/a;finoox;247-1B7J.2S8.3VY.RUAJ-C26.01.0000.000;GACC CX 050.1H/27-AL1_.E_PC;8902;A;2;1;3204;Axial;19,72;16,017;86,85;9448;900;15;VT03158U.1;0,414;1;A;49,22;71,48;14,9;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;119,6;16;28,57;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;E;Powder coated;7;16;8;yes;piece;1
GACC CX 050.1/31M/HNC7A.TANN;GACC CX;050.1/31M/HNC7A.TANN;n/a;finoox;247-1B8Y.2S8.3VZ.RQRP-C26.01.0000.100;GACC CX 050.1H/37-AL1_.E_PC;14038;A;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/31M/HNC7A.TNNN;GACC CX;050.1/31M/HNC7A.TNNN;n/a;finoox;247-1B8Y.2S8.3VZ.RQRP-C26.01.0000.000;GACC CX 050.1H/37-AL1_.E_PC;13432;A;3;1;3204;Axial;29,298;23,704;130,27;14172;900;16;VT03158U.1;0,622;1;A;50,63;73,24;21,9;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;16;28,57;n/a;Inclusive;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;E;Powder coated;7;14;8;yes;piece;1
GACC CX 050.1/41M/HNC7A.UNNN;GACC CX;050.1/41M/HNC7A.UNNN;n/a;finoox;247-1B9N.2S8.3VR.S5UA-C26.00.0000.000;GACC CX 050.1H/47-AL1_.E_PC;16815;A;4;1;3204;Axial;39,478;32,075;173,7;18895;900;17;VT03158U.1;0,829;1;A;51,56;74,49;29,2;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;222,8;22,23;34,92;n/a;Inclusive;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;E;Powder coated;7;8;8;yes;piece;1
GACC CX 030.1/11N/CHA4A.TNNN;GACC CX;030.1/11N/CHA4A.TNNN;n/a;finoox;247-1HLD.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/14-AN1_.E;1545;A;1;1;3605;Axial;2,231;1,806;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.1/11N/CHA4E.TNNN;GACC CX;030.1/11N/CHA4E.TNNN;n/a;finoox;247-1HLE.341.3US.00NN-C26.01.0800.000;GACC CX 030.1C/14-EN1_.E;1755;E;1;1;3605;Axial;2,231;1,806;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Aluminum;4;24;3;yes;piece;1
GACC CX 030.2/31N/DHA4E.UNNN;GACC CX;030.2/31N/DHA4E.UNNN;n/a;finoox;247-2LYS.341.3UV.S5SR-C26.00.0800.000;GACC CX 030.2D/34-EN1_.E;4001;E;3;1;3605;Axial;8,443;6,734;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;37,8;16;22,23;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;E;Aluminum;4;16;4;yes;piece;1
GACC CX 030.1/11N/DHA7E.TNNN;GACC CX;030.1/11N/DHA7E.TNNN;n/a;finoox;247-1HLY.341.3UU.00NN-C26.01.0800.000;GACC CX 030.1D/17-EN1_.E;1824;E;1;1;3605;Axial;2,041;1,664;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/HHA7E.TNNN;GACC CX;030.1/11N/HHA7E.TNNN;n/a;finoox;247-1HP2.341.3V2.00NN-C26.01.0800.000;GACC CX 030.1H/17-EN1_.E;2312;E;1;1;3605;Axial;3,29;2,66;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Aluminum;7;64;8;yes;piece;1
GACC CX 030.2/21N/FHA7E.UNNN;GACC CX;030.2/21N/FHA7E.UNNN;n/a;finoox;247-2LWU.341.3UX.00NN-C26.00.0800.000;GACC CX 030.2F/27-EN1_.E;2692;E;2;1;3605;Axial;5,224;4,146;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,4;9,52;9,52;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Aluminum;7;48;6;yes;piece;1
GACC CX 030.2/21N/HHA7E.TNNN;GACC CX;030.2/21N/HHA7E.TNNN;n/a;finoox;247-2LXJ.341.3V3.S5SR-C26.01.0800.000;GACC CX 030.2H/27-EN1_.E;3216;E;2;1;3605;Axial;6,611;5,352;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,3;16;22,23;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;E;Aluminum;7;32;8;yes;piece;1
GACC CX 030.2/31N/FHA7A.UNNN;GACC CX;030.2/31N/FHA7A.UNNN;n/a;finoox;247-2LZ2.341.3UQ.S5SR-C26.00.0000.000;GACC CX 030.2F/37-AN1_.E;3777;A;3;1;3605;Axial;8,318;6,685;25,68;5123;1760;10;VT06102;0,295;0,76;B;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 030.2/31N/FHA7E.UNNN;GACC CX;030.2/31N/FHA7E.UNNN;n/a;finoox;247-2LZ3.341.3UQ.S5SR-C26.00.0800.000;GACC CX 030.2F/37-EN1_.E;4076;E;3;1;3605;Axial;8,318;6,685;25,68;5123;1760;10;VT06102;0,295;0,76;B;48,14;69,81;4,5;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;44,8;16;22,23;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;E;Aluminum;7;24;6;yes;piece;1
GACC CX 030.1/11N/CHE4E.UNNN;GACC CX;030.1/11N/CHE4E.UNNN;n/a;finoox;247-1HLG.341.3US.00NN-C26.00.0800.000;GACC CX 030.1C/14-EN1_.E_Epoxy;1794;E;1;1;3605;Axial;2,166;1,755;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,7;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;E;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC CX 030.2/31N/DHE4A.TNNN;GACC CX;030.2/31N/DHE4A.TNNN;n/a;finoox;247-2LYU.341.3UV.S5SR-C26.01.0000.000;GACC CX 030.2D/34-AN1_.E_Epoxy;4489;A;3;1;3605;Axial;8,254;6,572;28,95;4950;1760;9;VT06102;0,302;0,76;C;48,14;69,81;3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;35,7;16;22,23;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC CX 030.2/21N/FHE4E.TNNN;GACC CX;030.2/21N/FHE4E.TNNN;n/a;finoox;247-2LX2.341.3UX.00NN-C26.01.0800.000;GACC CX 030.2F/24-EN1_.E_Epoxy;3650;E;2;1;3605;Axial;6,091;4,795;28,95;3079;1760;9;VT06102;0,214;0,76;C;46,57;68,05;3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;E;Epoxy coated aluminum;4;48;6;yes;piece;1
GACC CX 030.1/11N/HHE7E.TNNN;GACC CX;030.1/11N/HHE7E.TNNN;n/a;finoox;247-1HPG.341.3V2.00NN-C26.01.0800.000;GACC CX 030.1H/17-EN1_.E_Epoxy;2470;E;1;1;3605;Axial;3,25;2,626;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 030.1/11N/DHE7E.UNNN;GACC CX;030.1/11N/DHE7E.UNNN;n/a;finoox;247-1HMW.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/17-EN1_.E_Epoxy;1806;E;1;1;3605;Axial;2,006;1,636;5,71;1788;1760;9;VT06102;0,096;0,76;C;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,8;9,52;9,52;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC CX 030.1/11N/HHE7A.TNNN;GACC CX;030.1/11N/HHE7A.TNNN;n/a;finoox;247-1HPF.341.3V2.00NN-C26.01.0000.000;GACC CX 030.1H/17-AN1_.E_Epoxy;2217;A;1;1;3605;Axial;3,25;2,626;11,41;1637;1760;8;VT06102;0,101;0,76;B;43,75;65,04;2,1;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,6;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;64;8;yes;piece;1
GACC CX 030.2/21N/HHE7A.UNNN;GACC CX;030.2/21N/HHE7A.UNNN;n/a;finoox;247-2LXL.341.3V3.S5SR-C26.00.0000.000;GACC CX 030.2H/27-AN1_.E_Epoxy;2973;A;2;1;3605;Axial;6,529;5,282;22,83;3273;1760;9;VT06102;0,203;0,76;B;46,57;68,05;4,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;34,2;16;22,23;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;E;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC CX 030.2/21N/FHE7A.UNNN;GACC CX;030.2/21N/FHE7A.UNNN;n/a;finoox;247-2LX8.341.3UX.00NN-C26.00.0000.000;GACC CX 030.2F/27-AN1_.E_Epoxy;2628;A;2;1;3605;Axial;5,173;4,106;17,12;3415;1760;10;VT06102;0,196;0,76;C;46,57;68,05;3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,3;9,52;9,52;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;48;6;yes;piece;1
GACC CX 030.1/11N/DHC7A.UNNN;GACC CX;030.1/11N/DHC7A.UNNN;n/a;finoox;247-1HMX.341.3UU.00NN-C26.00.0000.000;GACC CX 030.1D/17-AN1_.E_PC;1660;A;1;1;3605;Axial;1,898;1,548;5,71;1788;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,1;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,1;9,52;9,52;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;E;Powder coated;7;32;4;yes;piece;1
GACC CX 030.2/31N/FHC7A.UNNN;GACC CX;030.2/31N/FHC7A.UNNN;n/a;finoox;247-2LZ6.341.3UQ.S5SR-C26.00.0000.000;GACC CX 030.2F/37-AN1_.E_PC;4217;A;3;1;3605;Axial;7,735;6,217;25,68;5123;1760;10;VT06102;0,295;0,76;C;48,14;69,81;4,5;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;41,9;16;22,23;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;E;Powder coated;7;24;6;yes;piece;1
GACC CX 030.2/31N/HHC7A.TNNN;GACC CX;030.2/31N/HHC7A.TNNN;n/a;finoox;247-2LZG.341.3V3.SGPW-C26.01.0000.000;GACC CX 030.2H/37-AN1_.E_PC;5008;A;3;1;3605;Axial;8,846;7,087;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.2/31N/HHC7A.UNNN;GACC CX;030.2/31N/HHC7A.UNNN;n/a;finoox;247-2LZG.341.3V3.SGPW-C26.00.0000.000;GACC CX 030.2H/37-AN1_.E_PC;4724;A;3;1;3605;Axial;8,846;7,087;34,24;4910;1760;9;VT06102;0,304;0,76;B;48,14;69,81;5,9;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,3;16;22,23;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;E;Powder coated;7;32;8;yes;piece;1
GACC CX 030.1/11N/CHC4A.TNNN;GACC CX;030.1/11N/CHC4A.TNNN;n/a;finoox;247-1HLV.341.3US.00NN-C26.01.0000.000;GACC CX 030.1C/14-AN1_.E_PC;1818;A;1;1;3605;Axial;1,985;1,607;7,24;1713;1760;9;VT06102;0,098;0,76;D;43,75;65,04;0,8;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;E;Powder coated;4;24;3;yes;piece;1
GACC CX 030.1/11N/DHC4E.UNNN;GACC CX;030.1/11N/DHC4E.UNNN;n/a;finoox;247-1HMU.341.3UU.00NN-C26.00.0800.000;GACC CX 030.1D/14-EN1_.E_PC;2156;E;1;1;3605;Axial;2,445;1,967;9,65;1650;1760;8;VT06102;0,101;0,76;D;43,75;65,04;1,1;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,9;9,52;9,52;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;E;Powder coated;4;32;4;yes;piece;1
