TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 040.1/2WN/HJE4A.TNNN;GACC PX;040.1/2WN/HJE4A.TNNN;n/a;finoox;247-1BGE.1H0.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANW_.E_Epoxy;4094;A;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE4E.UANN;GACC PX;040.1/2WN/HJE4E.UANN;n/a;finoox;247-1BGF.1H0.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENW_.E_Epoxy;5691;E;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1WN/HJE7A.UANN;GACC PX;040.1/1WN/HJE7A.UANN;n/a;finoox;247-1BCQ.1H0.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANW_.E_Epoxy;2414;A;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJA7A.TNNN;GACC PX;040.1/1WN/HJA7A.TNNN;n/a;finoox;247-1BCN.1H0.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANW_.E;2175;A;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJA7E.UNNN;GACC PX;040.1/1WN/HJA7E.UNNN;n/a;finoox;247-1BCP.1H0.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENW_.E;3309;E;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJA7A.UANN;GACC PX;040.1/4WN/FJA7A.UANN;n/a;finoox;247-1BK0.1H0.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANW_.E;5524;A;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJA7A.UANN;GACC PX;040.1/3WN/HJA7A.UANN;n/a;finoox;247-1BJN.1H0.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANW_.E;4700;A;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA7E.UANN;GACC PX;040.1/2WN/HJA7E.UANN;n/a;finoox;247-1BGD.1H0.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENW_.E;4490;E;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJA7E.UANN;GACC PX;040.1/3WN/HJA7E.UANN;n/a;finoox;247-1BJP.1H0.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENW_.E;6932;E;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4A.UNNN;GACC PX;040.1/2WN/HJC4A.UNNN;n/a;finoox;247-1BGJ.1H0.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANW_.E_PC;4200;A;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4E.UNNN;GACC PX;040.1/2WN/HJC4E.UNNN;n/a;finoox;247-1BGK.1H0.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENW_.E_PC;5654;E;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1WN/HJC7A.UANN;GACC PX;040.1/1WN/HJC7A.UANN;n/a;finoox;247-1BCS.1H0.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANW_.E_PC;2518;A;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJC7A.UNNN;GACC PX;040.1/1WN/HJC7A.UNNN;n/a;finoox;247-1BCS.1H0.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANW_.E_PC;2346;A;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJC7E.UNNN;GACC PX;040.1/4WN/FJC7E.UNNN;n/a;finoox;247-1BK5.1H0.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENW_.E_PC;8193;E;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/2WN/HJC7E.UNNN;GACC PX;040.1/2WN/HJC7E.UNNN;n/a;finoox;247-1BGM.1H0.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENW_.E_PC;4664;E;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHE4E.TANN;GACC PX;031.1/2XN/DHE4E.TANN;n/a;finoox;247-1BDM.1GX.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENX_.E_Epoxy;3265;E;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHE4E.UNNN;GACC PX;031.1/2XN/DHE4E.UNNN;n/a;finoox;247-1BDM.1GX.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENX_.E_Epoxy;2762;E;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHE4E.UANN;GACC PX;031.1/3XN/DHE4E.UANN;n/a;finoox;247-1BH1.1GX.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENX_.E_Epoxy;4161;E;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHE7E.TANN;GACC PX;031.1/1XN/DHE7E.TANN;n/a;finoox;247-1BAH.1GX.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENX_.E_Epoxy;2083;E;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHE7A.UANN;GACC PX;031.1/3XN/HHE7A.UANN;n/a;finoox;247-1BHN.1GX.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANX_.E_Epoxy;3562;A;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3XN/HHE7A.TNNN;GACC PX;031.1/3XN/HHE7A.TNNN;n/a;finoox;247-1BHN.1GX.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANX_.E_Epoxy;3381;A;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3XN/HHE7E.UANN;GACC PX;031.1/3XN/HHE7E.UANN;n/a;finoox;247-1BHP.1GX.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENX_.E_Epoxy;4870;E;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHE7A.UNNN;GACC PX;031.1/2XN/DHE7A.UNNN;n/a;finoox;247-1BDN.1GX.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANX_.E_Epoxy;1712;A;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHE7A.UNNN;GACC PX;031.1/1XN/FHE7A.UNNN;n/a;finoox;247-1BB6.1GX.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANX_.E_Epoxy;1298;A;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/3XN/FHE7E.TNNN;GACC PX;031.1/3XN/FHE7E.TNNN;n/a;finoox;247-1BHB.1GX.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENX_.E_Epoxy;4124;E;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHE7A.UNNN;GACC PX;031.1/2XN/HHE7A.UNNN;n/a;finoox;247-1BEU.1GX.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANX_.E_Epoxy;2024;A;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2XN/HHA7E.UANN;GACC PX;031.1/2XN/HHA7E.UANN;n/a;finoox;247-1BET.1GX.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENX_.E;3243;E;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2XN/DHA4E.UANN;GACC PX;031.1/2XN/DHA4E.UANN;n/a;finoox;247-1BDH.1GX.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENX_.E;2749;E;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHA4E.TANN;GACC PX;031.1/3XN/DHA4E.TANN;n/a;finoox;247-1BGZ.1GX.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENX_.E;4006;E;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHC4E.TNNN;GACC PX;031.1/1XN/FHC4E.TNNN;n/a;finoox;247-1BB9.1GX.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENX_.E_PC;2787;E;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHC4E.TNNN;GACC PX;031.1/2XN/DHC4E.TNNN;n/a;finoox;247-1BDR.1GX.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENX_.E_PC;3119;E;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4E.UANN;GACC PX;031.1/3XN/DHC4E.UANN;n/a;finoox;247-1BH3.1GX.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENX_.E_PC;4373;E;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7E.UANN;GACC PX;031.1/1XN/DHC7E.UANN;n/a;finoox;247-1BAM.1GX.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENX_.E_PC;2003;E;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHC7E.UNNN;GACC PX;031.1/1XN/DHC7E.UNNN;n/a;finoox;247-1BAM.1GX.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENX_.E_PC;1852;E;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1XN/FHC7A.TANN;GACC PX;031.1/1XN/FHC7A.TANN;n/a;finoox;247-1BBA.1GX.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANX_.E_PC;1658;A;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHC7E.UANN;GACC PX;031.1/1XN/FHC7E.UANN;n/a;finoox;247-1BBB.1GX.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENX_.E_PC;2401;E;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 050.2/3JN/HNE7A.TANN;GACC PX;050.2/3JN/HNE7A.TANN;n/a;finoox;247-1B8M.0J3.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANJ_.E_Epoxy;9400;A;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNE7E.UNNN;GACC PX;050.2/2JN/JNE7E.UNNN;n/a;finoox;247-1B7Z.0J3.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENJ_.E_Epoxy;9220;E;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/4JN/HNA7A.TNNN;GACC PX;050.2/4JN/HNA7A.TNNN;n/a;finoox;247-1B97.0J3.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANJ_.E;10194;A;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/FNA7A.UNNN;GACC PX;050.2/2JN/FNA7A.UNNN;n/a;finoox;247-1B6D.0J3.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANJ_.E;4462;A;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNA7E.UANN;GACC PX;050.2/2JN/HNA7E.UANN;n/a;finoox;247-1B75.0J3.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENJ_.E;8190;E;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE4E.TANN;GACC PX;031.1/2WN/DHE4E.TANN;n/a;finoox;247-1BDM.1GW.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENW_.E_Epoxy;3265;E;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/HHE7E.UNNN;GACC PX;031.1/2WN/HHE7E.UNNN;n/a;finoox;247-1BEV.1GW.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENW_.E_Epoxy;3167;E;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/DHA7A.UNNN;GACC PX;031.1/1WN/DHA7A.UNNN;n/a;finoox;247-1BAC.1GW.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANW_.E;1004;A;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHA7E.TNNN;GACC PX;031.1/1WN/DHA7E.TNNN;n/a;finoox;247-1BAD.1GW.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENW_.E;1812;E;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHA7A.TNNN;GACC PX;031.1/3WN/HHA7A.TNNN;n/a;finoox;247-1BHL.1GW.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANW_.E;3066;A;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/FHA7A.TANN;GACC PX;031.1/2WN/FHA7A.TANN;n/a;finoox;247-1BE8.1GW.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANW_.E;2082;A;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHA7E.UNNN;GACC PX;031.1/3WN/FHA7E.UNNN;n/a;finoox;247-1BH9.1GW.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENW_.E;3575;E;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/FHA4E.TNNN;GACC PX;031.1/1WN/FHA4E.TNNN;n/a;finoox;247-1BB1.1GW.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENW_.E;2236;E;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHA4E.TNNN;GACC PX;031.1/2WN/DHA4E.TNNN;n/a;finoox;247-1BDH.1GW.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENW_.E;2648;E;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHA4E.TANN;GACC PX;031.1/3WN/DHA4E.TANN;n/a;finoox;247-1BGZ.1GW.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENW_.E;4006;E;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHA4E.TNNN;GACC PX;031.1/3WN/DHA4E.TNNN;n/a;finoox;247-1BGZ.1GW.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENW_.E;3553;E;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHC7E.TNNN;GACC PX;031.1/2WN/DHC7E.TNNN;n/a;finoox;247-1BDT.1GW.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENW_.E_PC;2735;E;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1WN/HHC7A.UANN;GACC PX;031.1/1WN/HHC7A.UANN;n/a;finoox;247-1BBQ.1GW.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANW_.E_PC;1695;A;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHC7E.UANN;GACC PX;031.1/2WN/HHC7E.UANN;n/a;finoox;247-1BEX.1GW.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENW_.E_PC;3581;E;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/21N/FJE7A.UNNN;GACC PX;040.1/21N/FJE7A.UNNN;n/a;finoox;247-1BFS.1U1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-AN1_.E_Epoxy;3497;A;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJE7E.UNNN;GACC PX;040.1/11N/HJE7E.UNNN;n/a;finoox;247-1BCR.1U1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-EN1_.E_Epoxy;3744;E;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJE7A.TANN;GACC PX;040.1/41N/FJE7A.TANN;n/a;finoox;247-1BK2.1U1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-AN1_.E_Epoxy;7409;A;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJE7A.UANN;GACC PX;040.1/41N/FJE7A.UANN;n/a;finoox;247-1BK2.1U1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-AN1_.E_Epoxy;6991;A;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/HJE7A.UANN;GACC PX;040.1/31N/HJE7A.UANN;n/a;finoox;247-1BJQ.1U1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-AN1_.E_Epoxy;5861;A;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJE7E.UANN;GACC PX;040.1/31N/HJE7E.UANN;n/a;finoox;247-1BJR.1U1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-EN1_.E_Epoxy;8095;E;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJE7E.UNNN;GACC PX;040.1/31N/HJE7E.UNNN;n/a;finoox;247-1BJR.1U1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-EN1_.E_Epoxy;7579;E;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/FJA7A.UNNN;GACC PX;040.1/11N/FJA7A.UNNN;n/a;finoox;247-1BCA.1U1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-AN1_.E;2082;A;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJA7A.UNNN;GACC PX;040.1/21N/FJA7A.UNNN;n/a;finoox;247-1BFN.1U1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-AN1_.E;3192;A;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/31N/FJA7A.TNNN;GACC PX;040.1/31N/FJA7A.TNNN;n/a;finoox;247-1BJ4.1U1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-AN1_.E;4704;A;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJA7E.UANN;GACC PX;040.1/31N/HJA7E.UANN;n/a;finoox;247-1BJP.1U1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-EN1_.E;7619;E;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4A.TANN;GACC PX;040.1/21N/HJA4A.TANN;n/a;finoox;247-1BGA.1U1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-AN1_.E;4278;A;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4A.UNNN;GACC PX;040.1/21N/HJA4A.UNNN;n/a;finoox;247-1BGA.1U1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-AN1_.E;3727;A;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4A.UANN;GACC PX;040.1/21N/HJC4A.UANN;n/a;finoox;247-1BGJ.1U1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-AN1_.E_PC;5001;A;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/11N/FJC7E.TANN;GACC PX;040.1/11N/FJC7E.TANN;n/a;finoox;247-1BCF.1U1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-EN1_.E_PC;3782;E;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJC7E.UANN;GACC PX;040.1/21N/FJC7E.UANN;n/a;finoox;247-1BFX.1U1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-EN1_.E_PC;5255;E;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/21N/HJC7A.TANN;GACC PX;040.1/21N/HJC7A.TANN;n/a;finoox;247-1BGL.1U1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-AN1_.E_PC;4446;A;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJC7E.UANN;GACC PX;040.1/21N/HJC7E.UANN;n/a;finoox;247-1BGM.1U1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-EN1_.E_PC;5467;E;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNE7A.TNNN;GACC PX;050.2/3SN/HNE7A.TNNN;n/a;finoox;247-1B8M.0CD.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANS_.E_Epoxy;8794;A;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNE7A.TANN;GACC PX;050.2/4SN/HNE7A.TANN;n/a;finoox;247-1B9B.0CD.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANS_.E_Epoxy;12073;A;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/HNE7A.UNNN;GACC PX;050.2/2SN/HNE7A.UNNN;n/a;finoox;247-1B77.0CD.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANS_.E_Epoxy;5632;A;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNC7E.UANN;GACC PX;050.2/3SN/HNC7E.UANN;n/a;finoox;247-1B8T.0CD.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENS_.E_PC;13240;E;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNC7A.UANN;GACC PX;050.2/2SN/JNC7A.UANN;n/a;finoox;247-1B81.0CD.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANS_.E_PC;6730;A;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 031.1/31N/HHE7A.TANN;GACC PX;031.1/31N/HHE7A.TANN;n/a;finoox;247-1BHN.1TZ.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-AN1_.E_Epoxy;4198;A;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE7E.UANN;GACC PX;031.1/21N/DHE7E.UANN;n/a;finoox;247-1BDP.1TZ.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-EN1_.E_Epoxy;2979;E;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/HHE7A.TNNN;GACC PX;031.1/21N/HHE7A.TNNN;n/a;finoox;247-1BEU.1TZ.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-AN1_.E_Epoxy;2463;A;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/DHA7E.TNNN;GACC PX;031.1/21N/DHA7E.TNNN;n/a;finoox;247-1BDK.1TZ.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-EN1_.E;2693;E;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHA7A.TNNN;GACC PX;031.1/21N/FHA7A.TNNN;n/a;finoox;247-1BE8.1TZ.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-AN1_.E;2018;A;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHA7A.TNNN;GACC PX;031.1/31N/FHA7A.TNNN;n/a;finoox;247-1BH8.1TZ.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-AN1_.E;3120;A;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/31N/FHA7E.TNNN;GACC PX;031.1/31N/FHA7E.TNNN;n/a;finoox;247-1BH9.1TZ.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-EN1_.E;4209;E;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/FHA4E.TANN;GACC PX;031.1/11N/FHA4E.TANN;n/a;finoox;247-1BB1.1TZ.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-EN1_.E;2508;E;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHA4A.TANN;GACC PX;031.1/31N/DHA4A.TANN;n/a;finoox;247-1BGY.1TZ.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-AN1_.E;3591;A;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHA4A.TNNN;GACC PX;031.1/31N/DHA4A.TNNN;n/a;finoox;247-1BGY.1TZ.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-AN1_.E;3138;A;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC4E.TNNN;GACC PX;031.1/11N/FHC4E.TNNN;n/a;finoox;247-1BB9.1TZ.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-EN1_.E_PC;2670;E;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHC4A.UANN;GACC PX;031.1/21N/DHC4A.UANN;n/a;finoox;247-1BDQ.1TZ.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-AN1_.E_PC;2722;A;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC4E.TANN;GACC PX;031.1/21N/DHC4E.TANN;n/a;finoox;247-1BDR.1TZ.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-EN1_.E_PC;3659;E;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC7A.UNNN;GACC PX;031.1/21N/DHC7A.UNNN;n/a;finoox;247-1BDS.1TZ.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-AN1_.E_PC;2034;A;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/11N/HHC7A.TNNN;GACC PX;031.1/11N/HHC7A.TNNN;n/a;finoox;247-1BBQ.1TZ.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-AN1_.E_PC;1804;A;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/31N/FHC7E.TNNN;GACC PX;031.1/31N/FHC7E.TNNN;n/a;finoox;247-1BHD.1TZ.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-EN1_.E_PC;4628;E;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHC7E.TANN;GACC PX;031.1/21N/HHC7E.TANN;n/a;finoox;247-1BEX.1TZ.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-EN1_.E_PC;4018;E;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJE4E.TNNN;GACC PX;040.1/2XN/HJE4E.TNNN;n/a;finoox;247-1BGF.1H1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENX_.E_Epoxy;5548;E;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJE7E.UNNN;GACC PX;040.1/2XN/FJE7E.UNNN;n/a;finoox;247-1BFT.1H1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENX_.E_Epoxy;4297;E;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJE7A.TANN;GACC PX;040.1/4XN/FJE7A.TANN;n/a;finoox;247-1BK2.1H1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANX_.E_Epoxy;6453;A;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/4XN/FJE7A.UANN;GACC PX;040.1/4XN/FJE7A.UANN;n/a;finoox;247-1BK2.1H1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANX_.E_Epoxy;6073;A;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJE7A.TANN;GACC PX;040.1/3XN/FJE7A.TANN;n/a;finoox;247-1BJ8.1H1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANX_.E_Epoxy;4935;A;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJE7A.UANN;GACC PX;040.1/3XN/HJE7A.UANN;n/a;finoox;247-1BJQ.1H1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANX_.E_Epoxy;5175;A;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJE7E.TANN;GACC PX;040.1/2XN/HJE7E.TANN;n/a;finoox;247-1BGH.1H1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENX_.E_Epoxy;5038;E;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/FJA7A.TNNN;GACC PX;040.1/2XN/FJA7A.TNNN;n/a;finoox;247-1BFN.1H1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANX_.E;2933;A;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1XN/HJA7E.TANN;GACC PX;040.1/1XN/HJA7E.TANN;n/a;finoox;247-1BCP.1H1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENX_.E;3619;E;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJA4A.TANN;GACC PX;040.1/2XN/HJA4A.TANN;n/a;finoox;247-1BGA.1H1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANX_.E;3814;A;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA4E.UNNN;GACC PX;040.1/2XN/HJA4E.UNNN;n/a;finoox;247-1BGB.1H1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENX_.E;4726;E;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC4E.UANN;GACC PX;040.1/2XN/HJC4E.UANN;n/a;finoox;247-1BGK.1H1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENX_.E_PC;5998;E;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1XN/HJC7E.UANN;GACC PX;040.1/1XN/HJC7E.UANN;n/a;finoox;247-1BCT.1H1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENX_.E_PC;3791;E;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.1/41N/HNE7A.TANN;GACC PX;050.1/41N/HNE7A.TANN;n/a;finoox;247-1B9A.243.3YJ.S5P0-P13.01.0000.100;GACC PX 050.1H/47-AN1_.E_Epoxy;14174;A;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNE7E.UNNN;GACC PX;050.1/21N/FNE7E.UNNN;n/a;finoox;247-1B6J.243.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.1F/27-EN1_.E_Epoxy;8225;E;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/31N/HNA7A.TANN;GACC PX;050.1/31N/HNA7A.TANN;n/a;finoox;247-1B8G.243.3YJ.S5P1-P13.01.0000.100;GACC PX 050.1H/37-AN1_.E;10148;A;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
