TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 050.1/31N/HNA7E.TANN;GACC PX;050.1/31N/HNA7E.TANN;n/a;finoox;247-1B8J.243.3YJ.S5P1-P13.01.0800.100;GACC PX 050.1H/37-EN1_.E;13903;E;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNA7E.UANN;GACC PX;050.1/21N/FNA7E.UANN;n/a;finoox;247-1B6E.243.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.1F/27-EN1_.E;8194;E;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNA7E.TANN;GACC PX;050.1/21N/HNA7E.TANN;n/a;finoox;247-1B74.243.3YB.SJ7B-P13.01.0800.100;GACC PX 050.1H/27-EN1_.E;9489;E;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/HNA7E.UANN;GACC PX;050.1/21N/HNA7E.UANN;n/a;finoox;247-1B74.243.3YB.SJ7B-P13.00.0800.100;GACC PX 050.1H/27-EN1_.E;9267;E;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNC7A.TANN;GACC PX;050.1/31N/HNC7A.TANN;n/a;finoox;247-1B8Q.243.3YJ.S5P1-P13.01.0000.100;GACC PX 050.1H/37-AN1_.E_PC;11411;A;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNC7E.UNNN;GACC PX;050.1/41N/HNC7E.UNNN;n/a;finoox;247-1B9G.243.3YJ.S5P0-P13.00.0800.000;GACC PX 050.1H/47-EN1_.E_PC;17892;E;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;Inclusive;442;808;No;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/HNC7A.TANN;GACC PX;050.1/21N/HNC7A.TANN;n/a;finoox;247-1B7A.243.3YB.SJ7B-P13.01.0000.100;GACC PX 050.1H/27-AN1_.E_PC;7622;A;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE4A.TANN;GACC PX;040.1/2WN/HJE4A.TANN;n/a;finoox;247-1BGE.1H0.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANW_.E_Epoxy;4438;A;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1WN/FJE7A.TANN;GACC PX;040.1/1WN/FJE7A.TANN;n/a;finoox;247-1BCC.1H0.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANW_.E_Epoxy;2366;A;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2WN/FJE7E.TNNN;GACC PX;040.1/2WN/FJE7E.TNNN;n/a;finoox;247-1BFT.1H0.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENW_.E_Epoxy;4498;E;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJE7A.TANN;GACC PX;040.1/1WN/HJE7A.TANN;n/a;finoox;247-1BCQ.1H0.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANW_.E_Epoxy;2552;A;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJE7E.TANN;GACC PX;040.1/4WN/FJE7E.TANN;n/a;finoox;247-1BK3.1H0.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENW_.E_Epoxy;8983;E;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJE7A.UNNN;GACC PX;040.1/3WN/FJE7A.UNNN;n/a;finoox;247-1BJ8.1H0.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANW_.E_Epoxy;4140;A;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJE7E.UANN;GACC PX;040.1/3WN/FJE7E.UANN;n/a;finoox;247-1BJ9.1H0.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENW_.E_Epoxy;6559;E;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/FJA7E.TANN;GACC PX;040.1/2WN/FJA7E.TANN;n/a;finoox;247-1BFP.1H0.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENW_.E;4540;E;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3WN/FJA7E.TANN;GACC PX;040.1/3WN/FJA7E.TANN;n/a;finoox;247-1BJ5.1H0.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENW_.E;6414;E;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/HJA7E.TANN;GACC PX;040.1/3WN/HJA7E.TANN;n/a;finoox;247-1BJP.1H0.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENW_.E;7211;E;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJC7A.TNNN;GACC PX;040.1/2WN/FJC7A.TNNN;n/a;finoox;247-1BFW.1H0.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANW_.E_PC;3391;A;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJC7E.TANN;GACC PX;040.1/1WN/HJC7E.TANN;n/a;finoox;247-1BCT.1H0.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENW_.E_PC;3929;E;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJC7E.UANN;GACC PX;040.1/1WN/HJC7E.UANN;n/a;finoox;247-1BCT.1H0.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENW_.E_PC;3791;E;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/3WN/HJC7A.TANN;GACC PX;040.1/3WN/HJC7A.TANN;n/a;finoox;247-1BJS.1H0.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANW_.E_PC;5693;A;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE4A.TANN;GACC PX;031.1/1XN/FHE4A.TANN;n/a;finoox;247-1BB4.1GX.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANX_.E_Epoxy;1714;A;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHE4E.TNNN;GACC PX;031.1/2XN/DHE4E.TNNN;n/a;finoox;247-1BDM.1GX.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENX_.E_Epoxy;2963;E;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHE4E.TANN;GACC PX;031.1/3XN/DHE4E.TANN;n/a;finoox;247-1BH1.1GX.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENX_.E_Epoxy;4433;E;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHE7A.UNNN;GACC PX;031.1/1XN/DHE7A.UNNN;n/a;finoox;247-1BAG.1GX.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANX_.E_Epoxy;1125;A;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHE7E.UANN;GACC PX;031.1/1XN/DHE7E.UANN;n/a;finoox;247-1BAH.1GX.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENX_.E_Epoxy;1944;E;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3XN/FHE7A.UNNN;GACC PX;031.1/3XN/FHE7A.UNNN;n/a;finoox;247-1BHA.1GX.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANX_.E_Epoxy;2764;A;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/FHA7A.TNNN;GACC PX;031.1/1XN/FHA7A.TNNN;n/a;finoox;247-1BB2.1GX.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANX_.E;1297;A;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHA7E.UNNN;GACC PX;031.1/1XN/FHA7E.UNNN;n/a;finoox;247-1BB3.1GX.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENX_.E;2040;E;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/HHA7E.UANN;GACC PX;031.1/1XN/HHA7E.UANN;n/a;finoox;247-1BBM.1GX.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENX_.E;2478;E;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3XN/FHA7E.UNNN;GACC PX;031.1/3XN/FHA7E.UNNN;n/a;finoox;247-1BH9.1GX.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENX_.E;3575;E;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/DHA4A.TANN;GACC PX;031.1/2XN/DHA4A.TANN;n/a;finoox;247-1BDG.1GX.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANX_.E;2218;A;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHA4A.TNNN;GACC PX;031.1/3XN/DHA4A.TNNN;n/a;finoox;247-1BGY.1GX.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANX_.E;2772;A;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHA4A.UNNN;GACC PX;031.1/3XN/DHA4A.UNNN;n/a;finoox;247-1BGY.1GX.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANX_.E;2500;A;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4A.UANN;GACC PX;031.1/3XN/DHC4A.UANN;n/a;finoox;247-1BH2.1GX.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANX_.E_PC;3592;A;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7E.TANN;GACC PX;031.1/1XN/DHC7E.TANN;n/a;finoox;247-1BAM.1GX.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENX_.E_PC;2142;E;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/2XN/DHC7A.TANN;GACC PX;031.1/2XN/DHC7A.TANN;n/a;finoox;247-1BDS.1GX.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANX_.E_PC;2303;A;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHC7A.TNNN;GACC PX;031.1/2XN/FHC7A.TNNN;n/a;finoox;247-1BEG.1GX.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANX_.E_PC;2084;A;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2XN/FHC7A.UNNN;GACC PX;031.1/2XN/FHC7A.UNNN;n/a;finoox;247-1BEG.1GX.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANX_.E_PC;1883;A;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHC7A.UNNN;GACC PX;031.1/3XN/FHC7A.UNNN;n/a;finoox;247-1BHC.1GX.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANX_.E_PC;2905;A;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/3XN/FHC7E.UANN;GACC PX;031.1/3XN/FHC7E.UANN;n/a;finoox;247-1BHD.1GX.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENX_.E_PC;4445;E;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHC7E.TNNN;GACC PX;031.1/2XN/HHC7E.TNNN;n/a;finoox;247-1BEX.1GX.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENX_.E_PC;3480;E;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/4JN/HNE7A.TNNN;GACC PX;050.2/4JN/HNE7A.TNNN;n/a;finoox;247-1B9B.0J3.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANJ_.E_Epoxy;11265;A;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNE7E.UANN;GACC PX;050.2/3JN/HNE7E.UANN;n/a;finoox;247-1B8P.0J3.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENJ_.E_Epoxy;12821;E;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;Inclusive;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNE7A.TANN;GACC PX;050.2/2JN/JNE7A.TANN;n/a;finoox;247-1B7X.0J3.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANJ_.E_Epoxy;6649;A;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/JNE7E.UANN;GACC PX;050.2/2JN/JNE7E.UANN;n/a;finoox;247-1B7Z.0J3.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENJ_.E_Epoxy;9624;E;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNE7A.TNNN;GACC PX;050.2/2JN/HNE7A.TNNN;n/a;finoox;247-1B77.0J3.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANJ_.E_Epoxy;5863;A;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/HNE7E.UANN;GACC PX;050.2/2JN/HNE7E.UANN;n/a;finoox;247-1B79.0J3.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENJ_.E_Epoxy;8765;E;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/FNA7A.UANN;GACC PX;050.2/2JN/FNA7A.UANN;n/a;finoox;247-1B6D.0J3.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANJ_.E;4866;A;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNA7E.TNNN;GACC PX;050.2/2JN/FNA7E.TNNN;n/a;finoox;247-1B6F.0J3.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENJ_.E;6947;E;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNA7E.UNNN;GACC PX;050.2/2JN/FNA7E.UNNN;n/a;finoox;247-1B6F.0J3.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENJ_.E;6716;E;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNA7A.UANN;GACC PX;050.2/2JN/HNA7A.UANN;n/a;finoox;247-1B73.0J3.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANJ_.E;5459;A;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNC7A.UANN;GACC PX;050.2/3JN/HNC7A.UANN;n/a;finoox;247-1B8R.0J3.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANJ_.E_PC;9485;A;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNC7E.TANN;GACC PX;050.2/4JN/HNC7E.TANN;n/a;finoox;247-1B9H.0J3.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENJ_.E_PC;17042;E;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNC7E.TANN;GACC PX;050.2/2JN/JNC7E.TANN;n/a;finoox;247-1B83.0J3.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENJ_.E_PC;10167;E;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNC7E.TNNN;GACC PX;050.2/2JN/HNC7E.TNNN;n/a;finoox;247-1B7D.0J3.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENJ_.E_PC;8878;E;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE4A.TNNN;GACC PX;031.1/1WN/FHE4A.TNNN;n/a;finoox;247-1BB4.1GW.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANW_.E_Epoxy;1563;A;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1WN/FHE4E.TANN;GACC PX;031.1/1WN/FHE4E.TANN;n/a;finoox;247-1BB5.1GW.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENW_.E_Epoxy;2596;E;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHE4A.TANN;GACC PX;031.1/2WN/DHE4A.TANN;n/a;finoox;247-1BDL.1GW.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANW_.E_Epoxy;2533;A;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHE4A.TANN;GACC PX;031.1/3WN/DHE4A.TANN;n/a;finoox;247-1BH0.1GW.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANW_.E_Epoxy;3650;A;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHE7A.TNNN;GACC PX;031.1/3WN/HHE7A.TNNN;n/a;finoox;247-1BHN.1GW.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANW_.E_Epoxy;3381;A;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE7A.UANN;GACC PX;031.1/1WN/FHE7A.UANN;n/a;finoox;247-1BB6.1GW.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANW_.E_Epoxy;1449;A;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHE7E.UNNN;GACC PX;031.1/2WN/FHE7E.UNNN;n/a;finoox;247-1BED.1GW.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENW_.E_Epoxy;2747;E;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/FHA7A.TNNN;GACC PX;031.1/1WN/FHA7A.TNNN;n/a;finoox;247-1BB2.1GW.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANW_.E;1297;A;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHA7E.TNNN;GACC PX;031.1/1WN/HHA7E.TNNN;n/a;finoox;247-1BBM.1GW.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENW_.E;2466;E;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/FHC4A.TNNN;GACC PX;031.1/1WN/FHC4A.TNNN;n/a;finoox;247-1BB8.1GW.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANW_.E_PC;1904;A;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHC4E.UANN;GACC PX;031.1/2WN/DHC4E.UANN;n/a;finoox;247-1BDR.1GW.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENW_.E_PC;3220;E;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHC7E.TANN;GACC PX;031.1/1WN/DHC7E.TANN;n/a;finoox;247-1BAM.1GW.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENW_.E_PC;2142;E;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/2WN/DHC7E.TANN;GACC PX;031.1/2WN/DHC7E.TANN;n/a;finoox;247-1BDT.1GW.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENW_.E_PC;3037;E;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 040.1/21N/HJE4E.UANN;GACC PX;040.1/21N/HJE4E.UANN;n/a;finoox;247-1BGF.1U1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-EN1_.E_Epoxy;6148;E;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/11N/FJE7E.TNNN;GACC PX;040.1/11N/FJE7E.TNNN;n/a;finoox;247-1BCD.1U1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-EN1_.E_Epoxy;3511;E;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/HJE7A.TANN;GACC PX;040.1/11N/HJE7A.TANN;n/a;finoox;247-1BCQ.1U1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-AN1_.E_Epoxy;2784;A;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/FJA7A.UANN;GACC PX;040.1/21N/FJA7A.UANN;n/a;finoox;247-1BFN.1U1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-AN1_.E;3536;A;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJA7A.UNNN;GACC PX;040.1/11N/HJA7A.UNNN;n/a;finoox;247-1BCN.1U1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-AN1_.E;2264;A;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/11N/HJA7E.UANN;GACC PX;040.1/11N/HJA7E.UANN;n/a;finoox;247-1BCP.1U1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-EN1_.E;3709;E;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJA4E.UNNN;GACC PX;040.1/21N/HJA4E.UNNN;n/a;finoox;247-1BGB.1U1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-EN1_.E;5184;E;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJC7A.UNNN;GACC PX;040.1/21N/FJC7A.UNNN;n/a;finoox;247-1BFW.1U1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-AN1_.E_PC;3646;A;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/11N/FJC7E.UNNN;GACC PX;040.1/11N/FJC7E.UNNN;n/a;finoox;247-1BCF.1U1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-EN1_.E_PC;3468;E;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJC7E.TNNN;GACC PX;040.1/21N/FJC7E.TNNN;n/a;finoox;247-1BFX.1U1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-EN1_.E_PC;5118;E;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJC7A.UANN;GACC PX;040.1/11N/HJC7A.UANN;n/a;finoox;247-1BCS.1U1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-AN1_.E_PC;2745;A;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJC7E.TNNN;GACC PX;040.1/41N/FJC7E.TNNN;n/a;finoox;247-1BK5.1U1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-EN1_.E_PC;9526;E;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJC7A.TANN;GACC PX;040.1/31N/FJC7A.TANN;n/a;finoox;247-1BJC.1U1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-AN1_.E_PC;5856;A;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/31N/FJC7A.TNNN;GACC PX;040.1/31N/FJC7A.TNNN;n/a;finoox;247-1BJC.1U1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-AN1_.E_PC;5340;A;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJC7A.UNNN;GACC PX;040.1/31N/HJC7A.UNNN;n/a;finoox;247-1BJS.1U1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-AN1_.E_PC;5584;A;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNE7A.UANN;GACC PX;050.2/3SN/HNE7A.UANN;n/a;finoox;247-1B8M.0CD.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANS_.E_Epoxy;9064;A;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNE7A.TNNN;GACC PX;050.2/2SN/FNE7A.TNNN;n/a;finoox;247-1B6H.0CD.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANS_.E_Epoxy;5125;A;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNE7E.TANN;GACC PX;050.2/2SN/HNE7E.TANN;n/a;finoox;247-1B79.0CD.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENS_.E_Epoxy;8996;E;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNA7A.UNNN;GACC PX;050.2/4SN/HNA7A.UNNN;n/a;finoox;247-1B97.0CD.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANS_.E;9695;A;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNA7A.TANN;GACC PX;050.2/2SN/JNA7A.TANN;n/a;finoox;247-1B7T.0CD.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANS_.E;6019;A;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNA7A.TNNN;GACC PX;050.2/2SN/JNA7A.TNNN;n/a;finoox;247-1B7T.0CD.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANS_.E;5615;A;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNA7E.TANN;GACC PX;050.2/2SN/JNA7E.TANN;n/a;finoox;247-1B7V.0CD.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENS_.E;9225;E;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNA7A.UNNN;GACC PX;050.2/2SN/FNA7A.UNNN;n/a;finoox;247-1B6D.0CD.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANS_.E;4462;A;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3SN/HNC7E.UNNN;GACC PX;050.2/3SN/HNC7E.UNNN;n/a;finoox;247-1B8T.0CD.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENS_.E_PC;12634;E;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNC7E.TANN;GACC PX;050.2/4SN/HNC7E.TANN;n/a;finoox;247-1B9H.0CD.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENS_.E_PC;17042;E;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNC7E.TANN;GACC PX;050.2/2SN/FNC7E.TANN;n/a;finoox;247-1B6P.0CD.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENS_.E_PC;7997;E;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/11N/FHE4A.UNNN;GACC PX;031.1/11N/FHE4A.UNNN;n/a;finoox;247-1BB4.1TZ.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-AN1_.E_Epoxy;1539;A;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/11N/DHE7A.TNNN;GACC PX;031.1/11N/DHE7A.TNNN;n/a;finoox;247-1BAG.1TZ.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-AN1_.E_Epoxy;1385;A;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/FHE7A.TANN;GACC PX;031.1/11N/FHE7A.TANN;n/a;finoox;247-1BB6.1TZ.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-AN1_.E_Epoxy;1712;A;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/HHE7E.UANN;GACC PX;031.1/11N/HHE7E.UANN;n/a;finoox;247-1BBP.1TZ.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-EN1_.E_Epoxy;2745;E;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/DHA7A.TNNN;GACC PX;031.1/11N/DHA7A.TNNN;n/a;finoox;247-1BAC.1TZ.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-AN1_.E;1265;A;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/21N/FHA7A.UANN;GACC PX;031.1/21N/FHA7A.UANN;n/a;finoox;247-1BE8.1TZ.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-AN1_.E;2116;A;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/HHA7A.TANN;GACC PX;031.1/21N/HHA7A.TANN;n/a;finoox;247-1BES.1TZ.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-AN1_.E;2539;A;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/FHC4E.UANN;GACC PX;031.1/11N/FHC4E.UANN;n/a;finoox;247-1BB9.1TZ.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-EN1_.E_PC;2678;E;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/11N/FHC7E.TANN;GACC PX;031.1/11N/FHC7E.TANN;n/a;finoox;247-1BBB.1TZ.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-EN1_.E_PC;2662;E;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 040.1/2XN/HJE4A.UANN;GACC PX;040.1/2XN/HJE4A.UANN;n/a;finoox;247-1BGE.1H1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANX_.E_Epoxy;4237;A;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJE7A.UANN;GACC PX;040.1/2XN/FJE7A.UANN;n/a;finoox;247-1BFS.1H1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANX_.E_Epoxy;3380;A;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3XN/FJE7A.UANN;GACC PX;040.1/3XN/FJE7A.UANN;n/a;finoox;247-1BJ8.1H1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANX_.E_Epoxy;4656;A;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJA4A.UANN;GACC PX;040.1/2XN/HJA4A.UANN;n/a;finoox;247-1BGA.1H1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANX_.E;3613;A;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/HJC7A.UNNN;GACC PX;040.1/1XN/HJC7A.UNNN;n/a;finoox;247-1BCS.1H1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANX_.E_PC;2346;A;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/3XN/FJC7A.TNNN;GACC PX;040.1/3XN/FJC7A.TNNN;n/a;finoox;247-1BJC.1H1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANX_.E_PC;4630;A;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/41N/HNE7E.UNNN;GACC PX;050.1/41N/HNE7E.UNNN;n/a;finoox;247-1B9C.243.3YJ.S5P0-P13.00.0800.000;GACC PX 050.1H/47-EN1_.E_Epoxy;17357;E;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;Inclusive;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
