TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 050.1/21N/FNE7A.UANN;GACC PX;050.1/21N/FNE7A.UANN;n/a;finoox;247-1B6G.243.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.1F/27-AN1_.E_Epoxy;6375;A;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/FNE7A.UNNN;GACC PX;050.1/21N/FNE7A.UNNN;n/a;finoox;247-1B6G.243.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.1F/27-AN1_.E_Epoxy;5971;A;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/FNE7E.TANN;GACC PX;050.1/21N/FNE7E.TANN;n/a;finoox;247-1B6J.243.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.1F/27-EN1_.E_Epoxy;8851;E;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNE7A.UNNN;GACC PX;050.1/21N/HNE7A.UNNN;n/a;finoox;247-1B76.243.3YB.SJ7B-P13.00.0000.000;GACC PX 050.1H/27-AN1_.E_Epoxy;6709;A;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNA7A.UNNN;GACC PX;050.1/21N/JNA7A.UNNN;n/a;finoox;247-1B7S.243.3YG.SJAE-P13.00.0000.000;GACC PX 050.1J/27-AN1_.E;6459;A;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNA7A.UANN;GACC PX;050.1/21N/FNA7A.UANN;n/a;finoox;247-1B6C.243.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.1F/27-AN1_.E;5941;A;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/31N/HNC7A.UANN;GACC PX;050.1/31N/HNC7A.UANN;n/a;finoox;247-1B8Q.243.3YJ.S5P1-P13.00.0000.100;GACC PX 050.1H/37-AN1_.E_PC;11097;A;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNC7A.TANN;GACC PX;050.1/21N/JNC7A.TANN;n/a;finoox;247-1B80.243.3YG.SJAE-P13.01.0000.100;GACC PX 050.1J/27-AN1_.E_PC;8028;A;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 040.1/2WN/HJE4A.UANN;GACC PX;040.1/2WN/HJE4A.UANN;n/a;finoox;247-1BGE.1H0.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANW_.E_Epoxy;4237;A;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE7E.UNNN;GACC PX;040.1/2WN/HJE7E.UNNN;n/a;finoox;247-1BGH.1H0.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENW_.E_Epoxy;4493;E;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJA7A.TNNN;GACC PX;040.1/1WN/FJA7A.TNNN;n/a;finoox;247-1BCA.1H0.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANW_.E;1990;A;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2WN/FJA7A.TANN;GACC PX;040.1/2WN/FJA7A.TANN;n/a;finoox;247-1BFN.1H0.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANW_.E;3277;A;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/FJA7E.UNNN;GACC PX;040.1/1WN/FJA7E.UNNN;n/a;finoox;247-1BCB.1H0.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENW_.E;2936;E;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/HJA7A.TANN;GACC PX;040.1/1WN/HJA7A.TANN;n/a;finoox;247-1BCN.1H0.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANW_.E;2347;A;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJA7A.TANN;GACC PX;040.1/4WN/FJA7A.TANN;n/a;finoox;247-1BK0.1H0.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANW_.E;5904;A;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJA7A.TNNN;GACC PX;040.1/3WN/HJA7A.TNNN;n/a;finoox;247-1BJN.1H0.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANW_.E;4463;A;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4E.TANN;GACC PX;040.1/2WN/HJC4E.TANN;n/a;finoox;247-1BGK.1H0.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENW_.E_PC;6199;E;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/4WN/FJC7E.TANN;GACC PX;040.1/4WN/FJC7E.TANN;n/a;finoox;247-1BK5.1H0.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENW_.E_PC;9261;E;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/2WN/HJC7A.TNNN;GACC PX;040.1/2WN/HJC7A.TNNN;n/a;finoox;247-1BGL.1H0.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANW_.E_PC;3635;A;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHE4A.TNNN;GACC PX;031.1/2XN/DHE4A.TNNN;n/a;finoox;247-1BDL.1GX.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANX_.E_Epoxy;2231;A;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHE7A.TNNN;GACC PX;031.1/1XN/DHE7A.TNNN;n/a;finoox;247-1BAG.1GX.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANX_.E_Epoxy;1264;A;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2XN/DHE7A.UANN;GACC PX;031.1/2XN/DHE7A.UANN;n/a;finoox;247-1BDN.1GX.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANX_.E_Epoxy;2014;A;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1XN/HHE7A.TNNN;GACC PX;031.1/1XN/HHE7A.TNNN;n/a;finoox;247-1BBN.1GX.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANX_.E_Epoxy;1608;A;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3XN/HHA7E.UANN;GACC PX;031.1/3XN/HHA7E.UANN;n/a;finoox;247-1BHM.1GX.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENX_.E;4555;E;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHA7E.TNNN;GACC PX;031.1/2XN/DHA7E.TNNN;n/a;finoox;247-1BDK.1GX.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENX_.E;2455;E;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/3XN/FHA7E.TNNN;GACC PX;031.1/3XN/FHA7E.TNNN;n/a;finoox;247-1BH9.1GX.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENX_.E;3847;E;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHA7A.TNNN;GACC PX;031.1/2XN/HHA7A.TNNN;n/a;finoox;247-1BES.1GX.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANX_.E;1999;A;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/FHA4A.UANN;GACC PX;031.1/1XN/FHA4A.UANN;n/a;finoox;247-1BB0.1GX.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANX_.E;1366;A;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHA4E.TNNN;GACC PX;031.1/2XN/DHA4E.TNNN;n/a;finoox;247-1BDH.1GX.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENX_.E;2648;E;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHC4A.TANN;GACC PX;031.1/2XN/DHC4A.TANN;n/a;finoox;247-1BDQ.1GX.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANX_.E_PC;2690;A;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/HHC7A.UANN;GACC PX;031.1/3XN/HHC7A.UANN;n/a;finoox;247-1BHQ.1GX.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANX_.E_PC;3719;A;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHC7E.TANN;GACC PX;031.1/1XN/FHC7E.TANN;n/a;finoox;247-1BBB.1GX.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENX_.E_PC;2540;E;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 050.2/4JN/HNE7A.UNNN;GACC PX;050.2/4JN/HNE7A.UNNN;n/a;finoox;247-1B9B.0J3.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANJ_.E_Epoxy;10766;A;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;499;808;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNE7E.TANN;GACC PX;050.2/3JN/HNE7E.TANN;n/a;finoox;247-1B8P.0J3.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENJ_.E_Epoxy;13157;E;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNA7A.TANN;GACC PX;050.2/4JN/HNA7A.TANN;n/a;finoox;247-1B97.0J3.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANJ_.E;11002;A;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNA7E.TANN;GACC PX;050.2/4JN/HNA7E.TANN;n/a;finoox;247-1B99.0J3.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENJ_.E;15437;E;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7A.TNNN;GACC PX;050.2/2JN/JNA7A.TNNN;n/a;finoox;247-1B7T.0J3.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANJ_.E;5615;A;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNA7E.UNNN;GACC PX;050.2/2JN/HNA7E.UNNN;n/a;finoox;247-1B75.0J3.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENJ_.E;7786;E;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNC7A.TANN;GACC PX;050.2/3JN/HNC7A.TANN;n/a;finoox;247-1B8R.0J3.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANJ_.E_PC;9821;A;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNC7E.TNNN;GACC PX;050.2/2JN/JNC7E.TNNN;n/a;finoox;247-1B83.0J3.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENJ_.E_PC;9763;E;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNC7E.UNNN;GACC PX;050.2/2JN/HNC7E.UNNN;n/a;finoox;247-1B7D.0J3.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENJ_.E_PC;8647;E;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE4E.TNNN;GACC PX;031.1/1WN/FHE4E.TNNN;n/a;finoox;247-1BB5.1GW.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENW_.E_Epoxy;2445;E;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHE4A.UANN;GACC PX;031.1/2WN/DHE4A.UANN;n/a;finoox;247-1BDL.1GW.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANW_.E_Epoxy;2332;A;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHE7A.UANN;GACC PX;031.1/1WN/DHE7A.UANN;n/a;finoox;247-1BAG.1GW.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANW_.E_Epoxy;1276;A;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHE7A.TNNN;GACC PX;031.1/1WN/DHE7A.TNNN;n/a;finoox;247-1BAG.1GW.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANW_.E_Epoxy;1264;A;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3WN/FHE7A.UANN;GACC PX;031.1/3WN/FHE7A.UANN;n/a;finoox;247-1BHA.1GW.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANW_.E_Epoxy;3217;A;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHE7A.TANN;GACC PX;031.1/2WN/HHE7A.TANN;n/a;finoox;247-1BEU.1GW.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANW_.E_Epoxy;2527;A;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/HHE7A.TNNN;GACC PX;031.1/2WN/HHE7A.TNNN;n/a;finoox;247-1BEU.1GW.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANW_.E_Epoxy;2225;A;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/DHA7E.TNNN;GACC PX;031.1/2WN/DHA7E.TNNN;n/a;finoox;247-1BDK.1GW.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENW_.E;2455;E;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/HHA7A.UNNN;GACC PX;031.1/2WN/HHA7A.UNNN;n/a;finoox;247-1BES.1GW.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANW_.E;1798;A;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/FHC4A.UANN;GACC PX;031.1/1WN/FHC4A.UANN;n/a;finoox;247-1BB8.1GW.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANW_.E_PC;1916;A;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/1WN/DHC7A.TANN;GACC PX;031.1/1WN/DHC7A.TANN;n/a;finoox;247-1BAL.1GW.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANW_.E_PC;1474;A;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHC7A.UANN;GACC PX;031.1/1WN/DHC7A.UANN;n/a;finoox;247-1BAL.1GW.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANW_.E_PC;1335;A;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHC7A.TANN;GACC PX;031.1/3WN/HHC7A.TANN;n/a;finoox;247-1BHQ.1GW.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANW_.E_PC;3991;A;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHC7E.UANN;GACC PX;031.1/2WN/DHC7E.UANN;n/a;finoox;247-1BDT.1GW.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENW_.E_PC;2836;E;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 040.1/21N/FJE7A.UANN;GACC PX;040.1/21N/FJE7A.UANN;n/a;finoox;247-1BFS.1U1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-AN1_.E_Epoxy;3841;A;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJE7E.TNNN;GACC PX;040.1/11N/HJE7E.TNNN;n/a;finoox;247-1BCR.1U1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-EN1_.E_Epoxy;3886;E;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/31N/FJE7E.TANN;GACC PX;040.1/31N/FJE7E.TANN;n/a;finoox;247-1BJ9.1U1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-EN1_.E_Epoxy;7549;E;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJE7E.UANN;GACC PX;040.1/21N/HJE7E.UANN;n/a;finoox;247-1BGH.1U1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-EN1_.E_Epoxy;5295;E;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/HJA7A.TANN;GACC PX;040.1/11N/HJA7A.TANN;n/a;finoox;247-1BCN.1U1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-AN1_.E;2578;A;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJA7A.TNNN;GACC PX;040.1/41N/FJA7A.TNNN;n/a;finoox;247-1BK0.1U1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-AN1_.E;6170;A;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJA7A.UANN;GACC PX;040.1/31N/FJA7A.UANN;n/a;finoox;247-1BJ4.1U1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-AN1_.E;4921;A;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJA7A.TNNN;GACC PX;040.1/21N/HJA7A.TNNN;n/a;finoox;247-1BGC.1U1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-AN1_.E;3584;A;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4E.TNNN;GACC PX;040.1/21N/HJA4E.TNNN;n/a;finoox;247-1BGB.1U1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-EN1_.E;5391;E;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJC7E.TANN;GACC PX;040.1/21N/FJC7E.TANN;n/a;finoox;247-1BFX.1U1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-EN1_.E_PC;5462;E;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/41N/FJC7A.UNNN;GACC PX;040.1/41N/FJC7A.UNNN;n/a;finoox;247-1BK4.1U1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-AN1_.E_PC;6580;A;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJC7E.TANN;GACC PX;040.1/31N/FJC7E.TANN;n/a;finoox;247-1BJD.1U1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-EN1_.E_PC;7760;E;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJC7E.TNNN;GACC PX;040.1/31N/HJC7E.TNNN;n/a;finoox;247-1BJT.1U1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-EN1_.E_PC;8117;E;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/2SN/FNC7A.UNNN;GACC PX;050.2/2SN/FNC7A.UNNN;n/a;finoox;247-1B6M.0CD.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANS_.E_PC;5108;A;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/11N/FHE4E.TNNN;GACC PX;031.1/11N/FHE4E.TNNN;n/a;finoox;247-1BB5.1TZ.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-EN1_.E_Epoxy;2564;E;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHE4A.TANN;GACC PX;031.1/21N/DHE4A.TANN;n/a;finoox;247-1BDL.1TZ.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-AN1_.E_Epoxy;2770;A;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHE4A.TNNN;GACC PX;031.1/31N/DHE4A.TNNN;n/a;finoox;247-1BH0.1TZ.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-AN1_.E_Epoxy;3563;A;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHE4E.UNNN;GACC PX;031.1/21N/DHE4E.UNNN;n/a;finoox;247-1BDM.1TZ.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-EN1_.E_Epoxy;2996;E;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHE7A.TNNN;GACC PX;031.1/31N/HHE7A.TNNN;n/a;finoox;247-1BHN.1TZ.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-AN1_.E_Epoxy;3745;A;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE7A.TANN;GACC PX;031.1/21N/DHE7A.TANN;n/a;finoox;247-1BDN.1TZ.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-AN1_.E_Epoxy;2450;A;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/DHE7A.TNNN;GACC PX;031.1/21N/DHE7A.TNNN;n/a;finoox;247-1BDN.1TZ.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-AN1_.E_Epoxy;2148;A;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/DHE7E.TANN;GACC PX;031.1/21N/DHE7E.TANN;n/a;finoox;247-1BDP.1TZ.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-EN1_.E_Epoxy;3183;E;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHE7E.UANN;GACC PX;031.1/21N/FHE7E.UANN;n/a;finoox;247-1BED.1TZ.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-EN1_.E_Epoxy;3283;E;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/HHE7E.UNNN;GACC PX;031.1/21N/HHE7E.UNNN;n/a;finoox;247-1BEV.1TZ.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-EN1_.E_Epoxy;3401;E;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/FHA7E.UNNN;GACC PX;031.1/11N/FHA7E.UNNN;n/a;finoox;247-1BB3.1TZ.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-EN1_.E;2159;E;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/HHA7E.TANN;GACC PX;031.1/11N/HHA7E.TANN;n/a;finoox;247-1BBM.1TZ.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-EN1_.E;2737;E;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/FHA4A.TNNN;GACC PX;031.1/11N/FHA4A.TNNN;n/a;finoox;247-1BB0.1TZ.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-AN1_.E;1473;A;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/11N/FHC4A.UANN;GACC PX;031.1/11N/FHC4A.UANN;n/a;finoox;247-1BB8.1TZ.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-AN1_.E_PC;1797;A;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHC4A.UNNN;GACC PX;031.1/31N/DHC4A.UNNN;n/a;finoox;247-1BH2.1TZ.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-AN1_.E_PC;3492;A;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHC7A.UANN;GACC PX;031.1/11N/DHC7A.UANN;n/a;finoox;247-1BAL.1TZ.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-AN1_.E_PC;1451;A;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHC7E.TANN;GACC PX;031.1/11N/DHC7E.TANN;n/a;finoox;247-1BAM.1TZ.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-EN1_.E_PC;2263;E;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/11N/HHC7E.UNNN;GACC PX;031.1/11N/HHC7E.UNNN;n/a;finoox;247-1BBR.1TZ.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-EN1_.E_PC;2670;E;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/31N/FHC7A.TNNN;GACC PX;031.1/31N/FHC7A.TNNN;n/a;finoox;247-1BHC.1TZ.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-AN1_.E_PC;3540;A;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2XN/HJE7A.UANN;GACC PX;040.1/2XN/HJE7A.UANN;n/a;finoox;247-1BGG.1H1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANX_.E_Epoxy;3608;A;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/FJA7E.TANN;GACC PX;040.1/1XN/FJA7E.TANN;n/a;finoox;247-1BCB.1H1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENX_.E;3246;E;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJA7A.TNNN;GACC PX;040.1/1XN/HJA7A.TNNN;n/a;finoox;247-1BCN.1H1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANX_.E;2175;A;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJA7A.TNNN;GACC PX;040.1/4XN/FJA7A.TNNN;n/a;finoox;247-1BK0.1H1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANX_.E;5216;A;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJA7A.UNNN;GACC PX;040.1/2XN/HJA7A.UNNN;n/a;finoox;247-1BGC.1H1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANX_.E;2918;A;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJA7A.UANN;GACC PX;040.1/3XN/HJA7A.UANN;n/a;finoox;247-1BJN.1H1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANX_.E;4700;A;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA4E.UANN;GACC PX;040.1/2XN/HJA4E.UANN;n/a;finoox;247-1BGB.1H1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENX_.E;5070;E;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC4A.UANN;GACC PX;040.1/2XN/HJC4A.UANN;n/a;finoox;247-1BGJ.1H1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANX_.E_PC;4544;A;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7A.TANN;GACC PX;040.1/1XN/FJC7A.TANN;n/a;finoox;247-1BCE.1H1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANX_.E_PC;2466;A;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/1XN/FJC7A.UNNN;GACC PX;040.1/1XN/FJC7A.UNNN;n/a;finoox;247-1BCE.1H1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANX_.E_PC;2156;A;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJC7A.TANN;GACC PX;040.1/2XN/FJC7A.TANN;n/a;finoox;247-1BFW.1H1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANX_.E_PC;3735;A;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJC7E.TANN;GACC PX;040.1/4XN/FJC7E.TANN;n/a;finoox;247-1BK5.1H1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENX_.E_PC;9261;E;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/HJC7A.TANN;GACC PX;040.1/3XN/HJC7A.TANN;n/a;finoox;247-1BJS.1H1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANX_.E_PC;5693;A;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJC7A.UANN;GACC PX;040.1/3XN/HJC7A.UANN;n/a;finoox;247-1BJS.1H1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANX_.E_PC;5414;A;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNE7A.UNNN;GACC PX;050.1/31N/HNE7A.UNNN;n/a;finoox;247-1B8L.243.3YJ.S5P1-P13.00.0000.000;GACC PX 050.1H/37-AN1_.E_Epoxy;10072;A;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;314;606;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNE7E.TNNN;GACC PX;050.1/41N/HNE7E.TNNN;n/a;finoox;247-1B9C.243.3YJ.S5P0-P13.01.0800.000;GACC PX 050.1H/47-EN1_.E_Epoxy;17799;E;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNE7A.UNNN;GACC PX;050.1/21N/JNE7A.UNNN;n/a;finoox;247-1B7W.243.3YG.SJAE-P13.00.0000.000;GACC PX 050.1J/27-AN1_.E_Epoxy;7089;A;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/HNE7A.TNNN;GACC PX;050.1/21N/HNE7A.TNNN;n/a;finoox;247-1B76.243.3YB.SJ7B-P13.01.0000.000;GACC PX 050.1H/27-AN1_.E_Epoxy;6931;A;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/HNE7E.TNNN;GACC PX;050.1/21N/HNE7E.TNNN;n/a;finoox;247-1B78.243.3YB.SJ7B-P13.01.0800.000;GACC PX 050.1H/27-EN1_.E_Epoxy;9660;E;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/41N/HNA7E.TNNN;GACC PX;050.1/41N/HNA7E.TNNN;n/a;finoox;247-1B98.243.3YJ.S5P0-P13.01.0800.000;GACC PX 050.1H/47-EN1_.E;16728;E;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNA7E.TANN;GACC PX;050.1/21N/JNA7E.TANN;n/a;finoox;247-1B7U.243.3YG.SJAE-P13.01.0800.100;GACC PX 050.1J/27-EN1_.E;10289;E;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/JNA7A.UANN;GACC PX;050.1/21N/JNA7A.UANN;n/a;finoox;247-1B7S.243.3YG.SJAE-P13.00.0000.100;GACC PX 050.1J/27-AN1_.E;6863;A;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/31N/HNC7E.UANN;GACC PX;050.1/31N/HNC7E.UANN;n/a;finoox;247-1B8S.243.3YJ.S5P1-P13.00.0800.100;GACC PX 050.1H/37-EN1_.E_PC;14854;E;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;Inclusive;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 040.1/2WN/HJE4E.TANN;GACC PX;040.1/2WN/HJE4E.TANN;n/a;finoox;247-1BGF.1H0.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENW_.E_Epoxy;5892;E;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE4E.TNNN;GACC PX;040.1/2WN/HJE4E.TNNN;n/a;finoox;247-1BGF.1H0.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENW_.E_Epoxy;5548;E;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
