TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 040.1/2WN/HJE7E.TANN;GACC PX;040.1/2WN/HJE7E.TANN;n/a;finoox;247-1BGH.1H0.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENW_.E_Epoxy;5038;E;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJA7A.TANN;GACC PX;040.1/1WN/FJA7A.TANN;n/a;finoox;247-1BCA.1H0.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANW_.E;2162;A;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/4WN/FJA7E.TNNN;GACC PX;040.1/4WN/FJA7E.TNNN;n/a;finoox;247-1BK1.1H0.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENW_.E;7745;E;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJA7A.TANN;GACC PX;040.1/3WN/FJA7A.TANN;n/a;finoox;247-1BJ4.1H0.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANW_.E;4510;A;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJA7E.TNNN;GACC PX;040.1/3WN/FJA7E.TNNN;n/a;finoox;247-1BJ5.1H0.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENW_.E;5898;E;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJA7A.UANN;GACC PX;040.1/2WN/HJA7A.UANN;n/a;finoox;247-1BGC.1H0.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANW_.E;3262;A;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJC7E.UNNN;GACC PX;040.1/2WN/FJC7E.UNNN;n/a;finoox;247-1BFX.1H0.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENW_.E_PC;4452;E;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4WN/FJC7E.UANN;GACC PX;040.1/4WN/FJC7E.UANN;n/a;finoox;247-1BK5.1H0.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENW_.E_PC;8881;E;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJC7E.UNNN;GACC PX;040.1/3WN/FJC7E.UNNN;n/a;finoox;247-1BJD.1H0.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENW_.E_PC;6255;E;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/1XN/FHE4A.UANN;GACC PX;031.1/1XN/FHE4A.UANN;n/a;finoox;247-1BB4.1GX.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANX_.E_Epoxy;1575;A;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1XN/FHE4E.UANN;GACC PX;031.1/1XN/FHE4E.UANN;n/a;finoox;247-1BB5.1GX.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENX_.E_Epoxy;2457;E;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHE7A.TNNN;GACC PX;031.1/2XN/DHE7A.TNNN;n/a;finoox;247-1BDN.1GX.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANX_.E_Epoxy;1913;A;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/DHE7E.TNNN;GACC PX;031.1/2XN/DHE7E.TNNN;n/a;finoox;247-1BDP.1GX.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENX_.E_Epoxy;2644;E;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHE7E.UANN;GACC PX;031.1/2XN/FHE7E.UANN;n/a;finoox;247-1BED.1GX.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENX_.E_Epoxy;3049;E;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHE7E.UANN;GACC PX;031.1/3XN/FHE7E.UANN;n/a;finoox;247-1BHB.1GX.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENX_.E_Epoxy;4305;E;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHE7A.TANN;GACC PX;031.1/2XN/HHE7A.TANN;n/a;finoox;247-1BEU.1GX.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANX_.E_Epoxy;2527;A;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3XN/HHA7A.UANN;GACC PX;031.1/3XN/HHA7A.UANN;n/a;finoox;247-1BHL.1GX.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANX_.E;3247;A;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3XN/HHA7E.TANN;GACC PX;031.1/3XN/HHA7E.TANN;n/a;finoox;247-1BHM.1GX.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENX_.E;4827;E;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHA7A.UANN;GACC PX;031.1/2XN/DHA7A.UANN;n/a;finoox;247-1BDJ.1GX.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANX_.E;1825;A;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/DHA7E.UNNN;GACC PX;031.1/2XN/DHA7E.UNNN;n/a;finoox;247-1BDK.1GX.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENX_.E;2254;E;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHA7E.UANN;GACC PX;031.1/2XN/FHA7E.UANN;n/a;finoox;247-1BE9.1GX.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENX_.E;2845;E;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHA7A.UNNN;GACC PX;031.1/1XN/HHA7A.UNNN;n/a;finoox;247-1BBL.1GX.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANX_.E;1318;A;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHA7E.TNNN;GACC PX;031.1/1XN/HHA7E.TNNN;n/a;finoox;247-1BBM.1GX.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENX_.E;2466;E;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHA7E.UNNN;GACC PX;031.1/1XN/HHA7E.UNNN;n/a;finoox;247-1BBM.1GX.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENX_.E;2327;E;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2XN/DHA4A.UNNN;GACC PX;031.1/2XN/DHA4A.UNNN;n/a;finoox;247-1BDG.1GX.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANX_.E;1715;A;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHC4A.TANN;GACC PX;031.1/1XN/FHC4A.TANN;n/a;finoox;247-1BB8.1GX.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANX_.E_PC;2055;A;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/1XN/FHC4E.TANN;GACC PX;031.1/1XN/FHC4E.TANN;n/a;finoox;247-1BB9.1GX.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENX_.E_PC;2938;E;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHC7A.UANN;GACC PX;031.1/2XN/DHC7A.UANN;n/a;finoox;247-1BDS.1GX.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANX_.E_PC;2102;A;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHC7A.UNNN;GACC PX;031.1/1XN/FHC7A.UNNN;n/a;finoox;247-1BBA.1GX.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANX_.E_PC;1368;A;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/2XN/HHC7E.UNNN;GACC PX;031.1/2XN/HHC7E.UNNN;n/a;finoox;247-1BEX.1GX.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENX_.E_PC;3279;E;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/4JN/HNE7E.UANN;GACC PX;050.2/4JN/HNE7E.UANN;n/a;finoox;247-1B9D.0J3.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENJ_.E_Epoxy;16009;E;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNE7E.UNNN;GACC PX;050.2/4JN/HNE7E.UNNN;n/a;finoox;247-1B9D.0J3.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENJ_.E_Epoxy;15201;E;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNE7E.TANN;GACC PX;050.2/2JN/JNE7E.TANN;n/a;finoox;247-1B7Z.0J3.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENJ_.E_Epoxy;9855;E;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNC7A.UNNN;GACC PX;050.2/2JN/FNC7A.UNNN;n/a;finoox;247-1B6M.0J3.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANJ_.E_PC;5108;A;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNC7E.TANN;GACC PX;050.2/2JN/HNC7E.TANN;n/a;finoox;247-1B7D.0J3.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENJ_.E_PC;9282;E;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE4E.UNNN;GACC PX;031.1/1WN/FHE4E.UNNN;n/a;finoox;247-1BB5.1GW.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENW_.E_Epoxy;2306;E;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHE4A.UNNN;GACC PX;031.1/2WN/DHE4A.UNNN;n/a;finoox;247-1BDL.1GW.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANW_.E_Epoxy;2030;A;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHE4A.UANN;GACC PX;031.1/3WN/DHE4A.UANN;n/a;finoox;247-1BH0.1GW.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANW_.E_Epoxy;3378;A;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHE4E.TANN;GACC PX;031.1/3WN/DHE4E.TANN;n/a;finoox;247-1BH1.1GW.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENW_.E_Epoxy;4433;E;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHE7A.UANN;GACC PX;031.1/3WN/HHE7A.UANN;n/a;finoox;247-1BHN.1GW.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANW_.E_Epoxy;3562;A;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE7E.TNNN;GACC PX;031.1/1WN/FHE7E.TNNN;n/a;finoox;247-1BB7.1GW.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENW_.E_Epoxy;2319;E;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHE7E.UANN;GACC PX;031.1/1WN/HHE7E.UANN;n/a;finoox;247-1BBP.1GW.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENW_.E_Epoxy;2626;E;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2WN/FHA7E.TANN;GACC PX;031.1/2WN/FHA7E.TANN;n/a;finoox;247-1BE9.1GW.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENW_.E;3046;E;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHA7E.UANN;GACC PX;031.1/1WN/HHA7E.UANN;n/a;finoox;247-1BBM.1GW.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENW_.E;2478;E;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHA7A.UNNN;GACC PX;031.1/3WN/FHA7A.UNNN;n/a;finoox;247-1BH8.1GW.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANW_.E;2488;A;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3WN/FHA7E.TANN;GACC PX;031.1/3WN/FHA7E.TANN;n/a;finoox;247-1BH9.1GW.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENW_.E;4300;E;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/FHA4E.UANN;GACC PX;031.1/1WN/FHA4E.UANN;n/a;finoox;247-1BB1.1GW.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENW_.E;2248;E;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHA4A.TANN;GACC PX;031.1/2WN/DHA4A.TANN;n/a;finoox;247-1BDG.1GW.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANW_.E;2218;A;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHA4E.TANN;GACC PX;031.1/2WN/DHA4E.TANN;n/a;finoox;247-1BDH.1GW.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENW_.E;2950;E;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4A.UANN;GACC PX;031.1/3WN/DHC4A.UANN;n/a;finoox;247-1BH2.1GW.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANW_.E_PC;3592;A;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHC7E.TANN;GACC PX;031.1/3WN/HHC7E.TANN;n/a;finoox;247-1BHR.1GW.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENW_.E_PC;5299;E;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/HHC7E.TANN;GACC PX;031.1/1WN/HHC7E.TANN;n/a;finoox;247-1BBR.1GW.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENW_.E_PC;2842;E;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHC7A.TNNN;GACC PX;031.1/3WN/FHC7A.TNNN;n/a;finoox;247-1BHC.1GW.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANW_.E_PC;3177;A;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/21N/HJE4E.TNNN;GACC PX;040.1/21N/HJE4E.TNNN;n/a;finoox;247-1BGF.1U1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-EN1_.E_Epoxy;6011;E;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/11N/FJE7A.UNNN;GACC PX;040.1/11N/FJE7A.UNNN;n/a;finoox;247-1BCC.1U1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-AN1_.E_Epoxy;2285;A;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJE7E.TANN;GACC PX;040.1/21N/FJE7E.TANN;n/a;finoox;247-1BFT.1U1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-EN1_.E_Epoxy;5309;E;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/31N/FJE7E.UNNN;GACC PX;040.1/31N/FJE7E.UNNN;n/a;finoox;247-1BJ9.1U1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-EN1_.E_Epoxy;6734;E;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJA7E.UNNN;GACC PX;040.1/21N/HJA7E.UNNN;n/a;finoox;247-1BGD.1U1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-EN1_.E;4605;E;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4E.UANN;GACC PX;040.1/21N/HJA4E.UANN;n/a;finoox;247-1BGB.1U1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-EN1_.E;5528;E;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJC7A.TNNN;GACC PX;040.1/21N/FJC7A.TNNN;n/a;finoox;247-1BFW.1U1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-AN1_.E_PC;3853;A;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJC7A.TNNN;GACC PX;040.1/11N/HJC7A.TNNN;n/a;finoox;247-1BCS.1U1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-AN1_.E_PC;2715;A;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJC7E.UANN;GACC PX;040.1/41N/FJC7E.UANN;n/a;finoox;247-1BK5.1U1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-EN1_.E_PC;9796;E;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;Inclusive;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJC7A.UANN;GACC PX;040.1/31N/FJC7A.UANN;n/a;finoox;247-1BJC.1U1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-AN1_.E_PC;5557;A;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJC7A.TNNN;GACC PX;040.1/21N/HJC7A.TNNN;n/a;finoox;247-1BGL.1U1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-AN1_.E_PC;4102;A;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/2SN/FNE7E.TANN;GACC PX;050.2/2SN/FNE7E.TANN;n/a;finoox;247-1B6K.0CD.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENS_.E_Epoxy;7784;E;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/FNE7E.UANN;GACC PX;050.2/2SN/FNE7E.UANN;n/a;finoox;247-1B6K.0CD.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENS_.E_Epoxy;7553;E;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNE7E.UANN;GACC PX;050.2/2SN/HNE7E.UANN;n/a;finoox;247-1B79.0CD.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENS_.E_Epoxy;8765;E;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNA7E.TANN;GACC PX;050.2/4SN/HNA7E.TANN;n/a;finoox;247-1B99.0CD.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENS_.E;15437;E;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNA7E.UNNN;GACC PX;050.2/2SN/JNA7E.UNNN;n/a;finoox;247-1B7V.0CD.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENS_.E;8590;E;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/HNA7A.UANN;GACC PX;050.2/2SN/HNA7A.UANN;n/a;finoox;247-1B73.0CD.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANS_.E;5459;A;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE4A.UANN;GACC PX;031.1/21N/DHE4A.UANN;n/a;finoox;247-1BDL.1TZ.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-AN1_.E_Epoxy;2566;A;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHE4E.UANN;GACC PX;031.1/21N/DHE4E.UANN;n/a;finoox;247-1BDM.1TZ.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-EN1_.E_Epoxy;3298;E;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHE7A.UANN;GACC PX;031.1/11N/FHE7A.UANN;n/a;finoox;247-1BB6.1TZ.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-AN1_.E_Epoxy;1569;A;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/FHE7E.UANN;GACC PX;031.1/11N/FHE7E.UANN;n/a;finoox;247-1BB7.1TZ.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-EN1_.E_Epoxy;2451;E;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/FHE7E.UNNN;GACC PX;031.1/11N/FHE7E.UNNN;n/a;finoox;247-1BB7.1TZ.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-EN1_.E_Epoxy;2300;E;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/HHE7A.TNNN;GACC PX;031.1/11N/HHE7A.TNNN;n/a;finoox;247-1BBN.1TZ.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-AN1_.E_Epoxy;1729;A;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHE7A.UNNN;GACC PX;031.1/11N/HHE7A.UNNN;n/a;finoox;247-1BBN.1TZ.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-AN1_.E_Epoxy;1586;A;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/HHA7E.UANN;GACC PX;031.1/31N/HHA7E.UANN;n/a;finoox;247-1BHM.1TZ.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-EN1_.E;4906;E;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/31N/HHA7E.UNNN;GACC PX;031.1/31N/HHA7E.UNNN;n/a;finoox;247-1BHM.1TZ.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-EN1_.E;4453;E;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHA7A.UNNN;GACC PX;031.1/11N/FHA7A.UNNN;n/a;finoox;247-1BB2.1TZ.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-AN1_.E;1275;A;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHA7A.TANN;GACC PX;031.1/21N/FHA7A.TANN;n/a;finoox;247-1BE8.1TZ.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-AN1_.E;2320;A;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/FHA7A.UNNN;GACC PX;031.1/21N/FHA7A.UNNN;n/a;finoox;247-1BE8.1TZ.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-AN1_.E;1814;A;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/DHA4E.UNNN;GACC PX;031.1/21N/DHA4E.UNNN;n/a;finoox;247-1BDH.1TZ.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-EN1_.E;2681;E;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHA4E.UNNN;GACC PX;031.1/31N/DHA4E.UNNN;n/a;finoox;247-1BGZ.1TZ.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-EN1_.E;3636;E;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC4A.TANN;GACC PX;031.1/11N/FHC4A.TANN;n/a;finoox;247-1BB8.1TZ.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-AN1_.E_PC;1940;A;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHC4E.UANN;GACC PX;031.1/21N/DHC4E.UANN;n/a;finoox;247-1BDR.1TZ.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-EN1_.E_PC;3455;E;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHC4E.UANN;GACC PX;031.1/31N/DHC4E.UANN;n/a;finoox;247-1BH3.1TZ.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-EN1_.E_PC;4727;E;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHC7A.TANN;GACC PX;031.1/11N/DHC7A.TANN;n/a;finoox;247-1BAL.1TZ.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-AN1_.E_PC;1594;A;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHC7E.UANN;GACC PX;031.1/11N/DHC7E.UANN;n/a;finoox;247-1BAM.1TZ.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-EN1_.E_PC;2120;E;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHC7E.UNNN;GACC PX;031.1/11N/DHC7E.UNNN;n/a;finoox;247-1BAM.1TZ.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-EN1_.E_PC;1969;E;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/31N/FHC7A.UANN;GACC PX;031.1/31N/FHC7A.UANN;n/a;finoox;247-1BHC.1TZ.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-AN1_.E_PC;3709;A;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJE7A.TANN;GACC PX;040.1/1XN/HJE7A.TANN;n/a;finoox;247-1BCQ.1H1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANX_.E_Epoxy;2552;A;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJE7E.UANN;GACC PX;040.1/1XN/HJE7E.UANN;n/a;finoox;247-1BCR.1H1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENX_.E_Epoxy;3687;E;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJE7E.UNNN;GACC PX;040.1/1XN/HJE7E.UNNN;n/a;finoox;247-1BCR.1H1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENX_.E_Epoxy;3515;E;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/3XN/FJE7E.TNNN;GACC PX;040.1/3XN/FJE7E.TNNN;n/a;finoox;247-1BJ9.1H1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENX_.E_Epoxy;6322;E;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJE7A.UNNN;GACC PX;040.1/3XN/HJE7A.UNNN;n/a;finoox;247-1BJQ.1H1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANX_.E_Epoxy;4659;A;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/FJA7E.UANN;GACC PX;040.1/1XN/FJA7E.UANN;n/a;finoox;247-1BCB.1H1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENX_.E;3108;E;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/3XN/FJA7A.UANN;GACC PX;040.1/3XN/FJA7A.UANN;n/a;finoox;247-1BJ4.1H1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANX_.E;4231;A;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJA7A.TANN;GACC PX;040.1/2XN/HJA7A.TANN;n/a;finoox;247-1BGC.1H1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANX_.E;3463;A;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJA7E.UNNN;GACC PX;040.1/3XN/HJA7E.UNNN;n/a;finoox;247-1BJP.1H1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENX_.E;6416;E;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7A.UNNN;GACC PX;040.1/2XN/FJC7A.UNNN;n/a;finoox;247-1BFW.1H1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANX_.E_PC;3190;A;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJC7A.UANN;GACC PX;040.1/4XN/FJC7A.UANN;n/a;finoox;247-1BK4.1H1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANX_.E_PC;6352;A;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJC7A.UANN;GACC PX;040.1/3XN/FJC7A.UANN;n/a;finoox;247-1BJC.1H1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANX_.E_PC;4867;A;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJC7E.UNNN;GACC PX;040.1/3XN/FJC7E.UNNN;n/a;finoox;247-1BJD.1H1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENX_.E_PC;6255;E;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJC7A.UNNN;GACC PX;040.1/3XN/HJC7A.UNNN;n/a;finoox;247-1BJS.1H1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANX_.E_PC;4898;A;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNE7A.UANN;GACC PX;050.1/31N/HNE7A.UANN;n/a;finoox;247-1B8L.243.3YJ.S5P1-P13.00.0000.100;GACC PX 050.1H/37-AN1_.E_Epoxy;10678;A;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNE7E.UNNN;GACC PX;050.1/31N/HNE7E.UNNN;n/a;finoox;247-1B8N.243.3YJ.S5P1-P13.00.0800.000;GACC PX 050.1H/37-EN1_.E_Epoxy;13828;E;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;Inclusive;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNE7E.TNNN;GACC PX;050.1/21N/FNE7E.TNNN;n/a;finoox;247-1B6J.243.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.1F/27-EN1_.E_Epoxy;8447;E;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/41N/HNA7A.TNNN;GACC PX;050.1/41N/HNA7A.TNNN;n/a;finoox;247-1B96.243.3YJ.S5P0-P13.01.0000.000;GACC PX 050.1H/47-AN1_.E;12295;A;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNC7A.TNNN;GACC PX;050.1/21N/JNC7A.TNNN;n/a;finoox;247-1B80.243.3YG.SJAE-P13.01.0000.000;GACC PX 050.1J/27-AN1_.E_PC;7624;A;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
