TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 050.1/21N/JNC7E.TNNN;GACC PX;050.1/21N/JNC7E.TNNN;n/a;finoox;247-1B82.243.3YG.SJAE-P13.01.0800.000;GACC PX 050.1J/27-EN1_.E_PC;10829;E;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNC7A.TNNN;GACC PX;050.1/21N/FNC7A.TNNN;n/a;finoox;247-1B6L.243.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.1F/27-AN1_.E_PC;6408;A;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNC7E.TANN;GACC PX;050.1/21N/HNC7E.TANN;n/a;finoox;247-1B7C.243.3YB.SJ7B-P13.01.0800.100;GACC PX 050.1H/27-EN1_.E_PC;10351;E;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/1WN/HJE7E.UANN;GACC PX;040.1/1WN/HJE7E.UANN;n/a;finoox;247-1BCR.1H0.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENW_.E_Epoxy;3687;E;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJE7E.UNNN;GACC PX;040.1/1WN/HJE7E.UNNN;n/a;finoox;247-1BCR.1H0.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENW_.E_Epoxy;3515;E;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJE7A.TANN;GACC PX;040.1/4WN/FJE7A.TANN;n/a;finoox;247-1BK2.1H0.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANW_.E_Epoxy;6453;A;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJE7A.TNNN;GACC PX;040.1/3WN/FJE7A.TNNN;n/a;finoox;247-1BJ8.1H0.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANW_.E_Epoxy;4419;A;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJE7E.UNNN;GACC PX;040.1/3WN/FJE7E.UNNN;n/a;finoox;247-1BJ9.1H0.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENW_.E_Epoxy;6043;E;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/1WN/HJA7E.UANN;GACC PX;040.1/1WN/HJA7E.UANN;n/a;finoox;247-1BCP.1H0.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENW_.E;3481;E;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJA7A.TNNN;GACC PX;040.1/4WN/FJA7A.TNNN;n/a;finoox;247-1BK0.1H0.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANW_.E;5216;A;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2WN/HJC4A.UANN;GACC PX;040.1/2WN/HJC4A.UANN;n/a;finoox;247-1BGJ.1H0.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANW_.E_PC;4544;A;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4E.TNNN;GACC PX;040.1/2WN/HJC4E.TNNN;n/a;finoox;247-1BGK.1H0.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENW_.E_PC;5855;E;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1WN/HJC7A.TNNN;GACC PX;040.1/1WN/HJC7A.TNNN;n/a;finoox;247-1BCS.1H0.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANW_.E_PC;2484;A;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 031.1/3XN/DHE4A.TNNN;GACC PX;031.1/3XN/DHE4A.TNNN;n/a;finoox;247-1BH0.1GX.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANX_.E_Epoxy;3197;A;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHE7A.TNNN;GACC PX;031.1/1XN/FHE7A.TNNN;n/a;finoox;247-1BB6.1GX.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANX_.E_Epoxy;1437;A;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/FHE7A.TNNN;GACC PX;031.1/2XN/FHE7A.TNNN;n/a;finoox;247-1BEC.1GX.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANX_.E_Epoxy;1983;A;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2XN/FHE7E.TANN;GACC PX;031.1/2XN/FHE7E.TANN;n/a;finoox;247-1BED.1GX.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENX_.E_Epoxy;3250;E;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/DHA7A.TANN;GACC PX;031.1/1XN/DHA7A.TANN;n/a;finoox;247-1BAC.1GX.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANX_.E;1294;A;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHA7E.TANN;GACC PX;031.1/1XN/DHA7E.TANN;n/a;finoox;247-1BAD.1GX.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENX_.E;1963;E;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHA7E.UNNN;GACC PX;031.1/3XN/HHA7E.UNNN;n/a;finoox;247-1BHM.1GX.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENX_.E;4102;E;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHA7E.UANN;GACC PX;031.1/2XN/DHA7E.UANN;n/a;finoox;247-1BDK.1GX.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENX_.E;2556;E;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHA7E.UANN;GACC PX;031.1/1XN/FHA7E.UANN;n/a;finoox;247-1BB3.1GX.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENX_.E;2191;E;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/FHA7E.TNNN;GACC PX;031.1/2XN/FHA7E.TNNN;n/a;finoox;247-1BE9.1GX.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENX_.E;2744;E;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHA7A.UANN;GACC PX;031.1/1XN/HHA7A.UANN;n/a;finoox;247-1BBL.1GX.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANX_.E;1469;A;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2XN/HHA7A.UNNN;GACC PX;031.1/2XN/HHA7A.UNNN;n/a;finoox;247-1BES.1GX.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANX_.E;1798;A;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/FHA4E.UNNN;GACC PX;031.1/1XN/FHA4E.UNNN;n/a;finoox;247-1BB1.1GX.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENX_.E;2097;E;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3XN/DHA4E.UANN;GACC PX;031.1/3XN/DHA4E.UANN;n/a;finoox;247-1BGZ.1GX.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENX_.E;3734;E;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7A.TNNN;GACC PX;031.1/1XN/DHC7A.TNNN;n/a;finoox;247-1BAL.1GX.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANX_.E_PC;1323;A;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHC7E.TNNN;GACC PX;031.1/3XN/HHC7E.TNNN;n/a;finoox;247-1BHR.1GX.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENX_.E_PC;4846;E;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3XN/HHC7E.UNNN;GACC PX;031.1/3XN/HHC7E.UNNN;n/a;finoox;247-1BHR.1GX.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENX_.E_PC;4574;E;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHC7A.UNNN;GACC PX;031.1/2XN/DHC7A.UNNN;n/a;finoox;247-1BDS.1GX.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANX_.E_PC;1800;A;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2XN/DHC7E.UNNN;GACC PX;031.1/2XN/DHC7E.UNNN;n/a;finoox;247-1BDT.1GX.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENX_.E_PC;2534;E;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHC7E.UANN;GACC PX;031.1/2XN/FHC7E.UANN;n/a;finoox;247-1BEH.1GX.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENX_.E_PC;3149;E;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2XN/FHC7E.TNNN;GACC PX;031.1/2XN/FHC7E.TNNN;n/a;finoox;247-1BEH.1GX.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENX_.E_PC;3048;E;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHC7E.UANN;GACC PX;031.1/1XN/HHC7E.UANN;n/a;finoox;247-1BBR.1GX.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENX_.E_PC;2703;E;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/3XN/FHC7A.TNNN;GACC PX;031.1/3XN/FHC7A.TNNN;n/a;finoox;247-1BHC.1GX.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANX_.E_PC;3177;A;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 050.2/2JN/JNE7A.UANN;GACC PX;050.2/2JN/JNE7A.UANN;n/a;finoox;247-1B7X.0J3.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANJ_.E_Epoxy;6418;A;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNE7A.UNNN;GACC PX;050.2/2JN/HNE7A.UNNN;n/a;finoox;247-1B77.0J3.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANJ_.E_Epoxy;5632;A;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNA7A.TNNN;GACC PX;050.2/3JN/HNA7A.TNNN;n/a;finoox;247-1B8H.0J3.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANJ_.E;7951;A;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNA7E.UANN;GACC PX;050.2/3JN/HNA7E.UANN;n/a;finoox;247-1B8K.0J3.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENJ_.E;11977;E;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7E.UNNN;GACC PX;050.2/2JN/JNA7E.UNNN;n/a;finoox;247-1B7V.0J3.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENJ_.E;8590;E;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNA7E.TANN;GACC PX;050.2/2JN/FNA7E.TANN;n/a;finoox;247-1B6F.0J3.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENJ_.E;7351;E;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNA7A.TNNN;GACC PX;050.2/2JN/HNA7A.TNNN;n/a;finoox;247-1B73.0J3.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANJ_.E;5286;A;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/JNC7A.UANN;GACC PX;050.2/2JN/JNC7A.UANN;n/a;finoox;247-1B81.0J3.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANJ_.E_PC;6730;A;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/JNC7E.UNNN;GACC PX;050.2/2JN/JNC7E.UNNN;n/a;finoox;247-1B83.0J3.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENJ_.E_PC;9532;E;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNC7E.UANN;GACC PX;050.2/2JN/FNC7E.UANN;n/a;finoox;247-1B6P.0J3.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENJ_.E_PC;7766;E;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNC7E.UNNN;GACC PX;050.2/2JN/FNC7E.UNNN;n/a;finoox;247-1B6P.0J3.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENJ_.E_PC;7362;E;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/3WN/DHE4A.TNNN;GACC PX;031.1/3WN/DHE4A.TNNN;n/a;finoox;247-1BH0.1GW.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANW_.E_Epoxy;3197;A;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHE7A.TANN;GACC PX;031.1/3WN/HHE7A.TANN;n/a;finoox;247-1BHN.1GW.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANW_.E_Epoxy;3834;A;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/HHE7A.UNNN;GACC PX;031.1/3WN/HHE7A.UNNN;n/a;finoox;247-1BHN.1GW.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANW_.E_Epoxy;3109;A;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHA7E.UNNN;GACC PX;031.1/2WN/DHA7E.UNNN;n/a;finoox;247-1BDK.1GW.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENW_.E;2254;E;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHA7A.UNNN;GACC PX;031.1/1WN/FHA7A.UNNN;n/a;finoox;247-1BB2.1GW.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANW_.E;1158;A;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/HHA7E.TANN;GACC PX;031.1/2WN/HHA7E.TANN;n/a;finoox;247-1BET.1GW.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENW_.E;3444;E;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3WN/DHA4E.UANN;GACC PX;031.1/3WN/DHA4E.UANN;n/a;finoox;247-1BGZ.1GW.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENW_.E;3734;E;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/FHC4E.UNNN;GACC PX;031.1/1WN/FHC4E.UNNN;n/a;finoox;247-1BB9.1GW.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENW_.E_PC;2648;E;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/3WN/DHC4E.UANN;GACC PX;031.1/3WN/DHC4E.UANN;n/a;finoox;247-1BH3.1GW.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENW_.E_PC;4373;E;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/2WN/FHC7A.UNNN;GACC PX;031.1/2WN/FHC7A.UNNN;n/a;finoox;247-1BEG.1GW.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANW_.E_PC;1883;A;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2WN/HHC7A.TNNN;GACC PX;031.1/2WN/HHC7A.TNNN;n/a;finoox;247-1BEW.1GW.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANW_.E_PC;2337;A;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/11N/FJE7E.UNNN;GACC PX;040.1/11N/FJE7E.UNNN;n/a;finoox;247-1BCD.1U1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-EN1_.E_Epoxy;3369;E;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/HJE7E.TANN;GACC PX;040.1/11N/HJE7E.TANN;n/a;finoox;247-1BCR.1U1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-EN1_.E_Epoxy;4058;E;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJE7E.UANN;GACC PX;040.1/41N/FJE7E.UANN;n/a;finoox;247-1BK3.1U1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-EN1_.E_Epoxy;9520;E;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;Inclusive;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJE7A.TNNN;GACC PX;040.1/31N/FJE7A.TNNN;n/a;finoox;247-1BJ8.1U1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-AN1_.E_Epoxy;5129;A;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/FJE7E.TNNN;GACC PX;040.1/31N/FJE7E.TNNN;n/a;finoox;247-1BJ9.1U1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-EN1_.E_Epoxy;7033;E;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJE7A.UNNN;GACC PX;040.1/21N/HJE7A.UNNN;n/a;finoox;247-1BGG.1U1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-AN1_.E_Epoxy;3724;A;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/FJA7A.TANN;GACC PX;040.1/21N/FJA7A.TANN;n/a;finoox;247-1BFN.1U1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-AN1_.E;3743;A;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJA7E.TANN;GACC PX;040.1/11N/HJA7E.TANN;n/a;finoox;247-1BCP.1U1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-EN1_.E;3851;E;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/31N/FJA7A.UNNN;GACC PX;040.1/31N/FJA7A.UNNN;n/a;finoox;247-1BJ4.1U1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-AN1_.E;4405;A;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/FJA7E.UANN;GACC PX;040.1/31N/FJA7E.UANN;n/a;finoox;247-1BJ5.1U1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-EN1_.E;6824;E;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJA7A.UNNN;GACC PX;040.1/31N/HJA7A.UNNN;n/a;finoox;247-1BJN.1U1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-AN1_.E;4868;A;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJA7E.TNNN;GACC PX;040.1/31N/HJA7E.TNNN;n/a;finoox;247-1BJP.1U1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-EN1_.E;7402;E;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4A.TANN;GACC PX;040.1/21N/HJC4A.TANN;n/a;finoox;247-1BGJ.1U1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-AN1_.E_PC;5208;A;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4A.TNNN;GACC PX;040.1/21N/HJC4A.TNNN;n/a;finoox;247-1BGJ.1U1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-AN1_.E_PC;4864;A;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4E.TNNN;GACC PX;040.1/21N/HJC4E.TNNN;n/a;finoox;247-1BGK.1U1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-EN1_.E_PC;6320;E;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4E.UNNN;GACC PX;040.1/21N/HJC4E.UNNN;n/a;finoox;247-1BGK.1U1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-EN1_.E_PC;6113;E;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/41N/FJC7A.UANN;GACC PX;040.1/41N/FJC7A.UANN;n/a;finoox;247-1BK4.1U1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-AN1_.E_PC;7268;A;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJC7E.UNNN;GACC PX;040.1/41N/FJC7E.UNNN;n/a;finoox;247-1BK5.1U1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-EN1_.E_PC;9108;E;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;Inclusive;418;688;No;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 050.2/3SN/HNE7A.UNNN;GACC PX;050.2/3SN/HNE7A.UNNN;n/a;finoox;247-1B8M.0CD.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANS_.E_Epoxy;8458;A;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNE7A.TNNN;GACC PX;050.2/4SN/HNE7A.TNNN;n/a;finoox;247-1B9B.0CD.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANS_.E_Epoxy;11265;A;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNA7E.UNNN;GACC PX;050.2/2SN/FNA7E.UNNN;n/a;finoox;247-1B6F.0CD.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENS_.E;6716;E;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/4SN/HNC7E.UANN;GACC PX;050.2/4SN/HNC7E.UANN;n/a;finoox;247-1B9H.0CD.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENS_.E_PC;16543;E;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNC7A.TNNN;GACC PX;050.2/2SN/FNC7A.TNNN;n/a;finoox;247-1B6M.0CD.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANS_.E_PC;5339;A;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2SN/FNC7E.UANN;GACC PX;050.2/2SN/FNC7E.UANN;n/a;finoox;247-1B6P.0CD.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENS_.E_PC;7766;E;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/11N/DHE7E.TNNN;GACC PX;031.1/11N/DHE7E.TNNN;n/a;finoox;247-1BAH.1TZ.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-EN1_.E_Epoxy;2053;E;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/FHE7A.TNNN;GACC PX;031.1/31N/FHE7A.TNNN;n/a;finoox;247-1BHA.1TZ.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-AN1_.E_Epoxy;3400;A;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/DHA7A.UANN;GACC PX;031.1/11N/DHA7A.UANN;n/a;finoox;247-1BAC.1TZ.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-AN1_.E;1273;A;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHA7E.TANN;GACC PX;031.1/11N/DHA7E.TANN;n/a;finoox;247-1BAD.1TZ.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-EN1_.E;2084;E;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/FHA7E.TNNN;GACC PX;031.1/11N/FHA7E.TNNN;n/a;finoox;247-1BB3.1TZ.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-EN1_.E;2302;E;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHA7E.UNNN;GACC PX;031.1/21N/FHA7E.UNNN;n/a;finoox;247-1BE9.1TZ.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-EN1_.E;2778;E;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHA7E.UNNN;GACC PX;031.1/11N/HHA7E.UNNN;n/a;finoox;247-1BBM.1TZ.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-EN1_.E;2443;E;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/21N/HHA7A.UNNN;GACC PX;031.1/21N/HHA7A.UNNN;n/a;finoox;247-1BES.1TZ.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-AN1_.E;2033;A;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/HHA7E.TANN;GACC PX;031.1/21N/HHA7E.TANN;n/a;finoox;247-1BET.1TZ.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-EN1_.E;3681;E;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/HHA7E.TNNN;GACC PX;031.1/21N/HHA7E.TNNN;n/a;finoox;247-1BET.1TZ.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-EN1_.E;3379;E;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/FHA4E.UNNN;GACC PX;031.1/11N/FHA4E.UNNN;n/a;finoox;247-1BB1.1TZ.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-EN1_.E;2214;E;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHC4E.TNNN;GACC PX;031.1/31N/DHC4E.TNNN;n/a;finoox;247-1BH3.1TZ.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-EN1_.E_PC;4558;E;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC7A.TNNN;GACC PX;031.1/21N/DHC7A.TNNN;n/a;finoox;247-1BDS.1TZ.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-AN1_.E_PC;2238;A;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHC7A.TANN;GACC PX;031.1/21N/FHC7A.TANN;n/a;finoox;247-1BEG.1TZ.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-AN1_.E_PC;2622;A;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 040.1/2XN/FJE7A.UNNN;GACC PX;040.1/2XN/FJE7A.UNNN;n/a;finoox;247-1BFS.1H1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANX_.E_Epoxy;3036;A;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJE7A.TNNN;GACC PX;040.1/4XN/FJE7A.TNNN;n/a;finoox;247-1BK2.1H1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANX_.E_Epoxy;5765;A;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/1XN/FJA7E.TNNN;GACC PX;040.1/1XN/FJA7E.TNNN;n/a;finoox;247-1BCB.1H1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENX_.E;3074;E;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/3XN/HJA7A.UNNN;GACC PX;040.1/3XN/HJA7A.UNNN;n/a;finoox;247-1BJN.1H1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANX_.E;4184;A;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA7E.UNNN;GACC PX;040.1/2XN/HJA7E.UNNN;n/a;finoox;247-1BGD.1H1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENX_.E;4146;E;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA4A.TNNN;GACC PX;040.1/2XN/HJA4A.TNNN;n/a;finoox;247-1BGA.1H1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANX_.E;3470;A;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7A.TNNN;GACC PX;040.1/1XN/FJC7A.TNNN;n/a;finoox;247-1BCE.1H1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANX_.E_PC;2294;A;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2XN/HJC7E.TANN;GACC PX;040.1/2XN/HJC7E.TANN;n/a;finoox;247-1BGM.1H1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENX_.E_PC;5209;E;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJC7E.UNNN;GACC PX;040.1/3XN/HJC7E.UNNN;n/a;finoox;247-1BJT.1H1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENX_.E_PC;7132;E;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNE7A.TNNN;GACC PX;050.1/31N/HNE7A.TNNN;n/a;finoox;247-1B8L.243.3YJ.S5P1-P13.01.0000.000;GACC PX 050.1H/37-AN1_.E_Epoxy;10386;A;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNE7A.UANN;GACC PX;050.1/41N/HNE7A.UANN;n/a;finoox;247-1B9A.243.3YJ.S5P0-P13.00.0000.100;GACC PX 050.1H/47-AN1_.E_Epoxy;13732;A;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNE7A.TNNN;GACC PX;050.1/21N/JNE7A.TNNN;n/a;finoox;247-1B7W.243.3YG.SJAE-P13.01.0000.000;GACC PX 050.1J/27-AN1_.E_Epoxy;7311;A;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/31N/HNA7A.UANN;GACC PX;050.1/31N/HNA7A.UANN;n/a;finoox;247-1B8G.243.3YJ.S5P1-P13.00.0000.100;GACC PX 050.1H/37-AN1_.E;9834;A;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNA7E.TANN;GACC PX;050.1/41N/HNA7E.TANN;n/a;finoox;247-1B98.243.3YJ.S5P0-P13.01.0800.100;GACC PX 050.1H/47-EN1_.E;17536;E;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNA7E.TNNN;GACC PX;050.1/21N/FNA7E.TNNN;n/a;finoox;247-1B6E.243.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.1F/27-EN1_.E;8012;E;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
