TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 050.1/21N/JNC7A.UNNN;GACC PX;050.1/21N/JNC7A.UNNN;n/a;finoox;247-1B80.243.3YG.SJAE-P13.00.0000.000;GACC PX 050.1J/27-AN1_.E_PC;7402;A;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNC7A.TANN;GACC PX;050.1/21N/FNC7A.TANN;n/a;finoox;247-1B6L.243.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.1F/27-AN1_.E_PC;6812;A;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNC7E.UNNN;GACC PX;050.1/21N/HNC7E.UNNN;n/a;finoox;247-1B7C.243.3YB.SJ7B-P13.00.0800.000;GACC PX 050.1H/27-EN1_.E_PC;9725;E;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE4A.UNNN;GACC PX;040.1/2WN/HJE4A.UNNN;n/a;finoox;247-1BGE.1H0.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANW_.E_Epoxy;3893;A;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/FJE7A.UNNN;GACC PX;040.1/2WN/FJE7A.UNNN;n/a;finoox;247-1BFS.1H0.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANW_.E_Epoxy;3036;A;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/FJE7E.TANN;GACC PX;040.1/1WN/FJE7E.TANN;n/a;finoox;247-1BCD.1H0.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENW_.E_Epoxy;3449;E;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/3WN/FJE7E.TNNN;GACC PX;040.1/3WN/FJE7E.TNNN;n/a;finoox;247-1BJ9.1H0.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENW_.E_Epoxy;6322;E;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/4WN/FJA7E.TANN;GACC PX;040.1/4WN/FJA7E.TANN;n/a;finoox;247-1BK1.1H0.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENW_.E;8433;E;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJA7A.TANN;GACC PX;040.1/3WN/HJA7A.TANN;n/a;finoox;247-1BJN.1H0.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANW_.E;4979;A;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4E.TNNN;GACC PX;040.1/2WN/HJA4E.TNNN;n/a;finoox;247-1BGB.1H0.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENW_.E;4927;E;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/FJC7E.UANN;GACC PX;040.1/2WN/FJC7E.UANN;n/a;finoox;247-1BFX.1H0.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENW_.E_PC;4796;E;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4WN/FJC7A.UANN;GACC PX;040.1/4WN/FJC7A.UANN;n/a;finoox;247-1BK4.1H0.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANW_.E_PC;6352;A;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/4WN/FJC7A.TNNN;GACC PX;040.1/4WN/FJC7A.TNNN;n/a;finoox;247-1BK4.1H0.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANW_.E_PC;6044;A;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJC7A.TNNN;GACC PX;040.1/3WN/HJC7A.TNNN;n/a;finoox;247-1BJS.1H0.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANW_.E_PC;5177;A;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE4A.UNNN;GACC PX;031.1/1XN/FHE4A.UNNN;n/a;finoox;247-1BB4.1GX.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANX_.E_Epoxy;1424;A;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1XN/FHE4E.TNNN;GACC PX;031.1/1XN/FHE4E.TNNN;n/a;finoox;247-1BB5.1GX.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENX_.E_Epoxy;2445;E;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1XN/HHE7A.UNNN;GACC PX;031.1/1XN/HHE7A.UNNN;n/a;finoox;247-1BBN.1GX.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANX_.E_Epoxy;1469;A;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHE7E.UNNN;GACC PX;031.1/1XN/HHE7E.UNNN;n/a;finoox;247-1BBP.1GX.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENX_.E_Epoxy;2475;E;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/FHA7A.UNNN;GACC PX;031.1/1XN/FHA7A.UNNN;n/a;finoox;247-1BB2.1GX.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANX_.E;1158;A;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/HHA7A.TNNN;GACC PX;031.1/1XN/HHA7A.TNNN;n/a;finoox;247-1BBL.1GX.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANX_.E;1457;A;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/FHA4A.TNNN;GACC PX;031.1/1XN/FHA4A.TNNN;n/a;finoox;247-1BB0.1GX.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANX_.E;1354;A;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHA4A.UANN;GACC PX;031.1/2XN/DHA4A.UANN;n/a;finoox;247-1BDG.1GX.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANX_.E;2017;A;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHC4A.UNNN;GACC PX;031.1/1XN/FHC4A.UNNN;n/a;finoox;247-1BB8.1GX.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANX_.E_PC;1765;A;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHC4A.TNNN;GACC PX;031.1/2XN/DHC4A.TNNN;n/a;finoox;247-1BDQ.1GX.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANX_.E_PC;2388;A;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7A.UNNN;GACC PX;031.1/1XN/DHC7A.UNNN;n/a;finoox;247-1BAL.1GX.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANX_.E_PC;1184;A;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/2XN/FHC7A.TANN;GACC PX;031.1/2XN/FHC7A.TANN;n/a;finoox;247-1BEG.1GX.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANX_.E_PC;2386;A;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2XN/FHC7E.UNNN;GACC PX;031.1/2XN/FHC7E.UNNN;n/a;finoox;247-1BEH.1GX.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENX_.E_PC;2847;E;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHC7A.UANN;GACC PX;031.1/1XN/HHC7A.UANN;n/a;finoox;247-1BBQ.1GX.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANX_.E_PC;1695;A;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHC7E.UNNN;GACC PX;031.1/1XN/HHC7E.UNNN;n/a;finoox;247-1BBR.1GX.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENX_.E_PC;2552;E;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/3XN/FHC7A.TANN;GACC PX;031.1/3XN/FHC7A.TANN;n/a;finoox;247-1BHC.1GX.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANX_.E_PC;3630;A;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHC7A.UNNN;GACC PX;031.1/2XN/HHC7A.UNNN;n/a;finoox;247-1BEW.1GX.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANX_.E_PC;2136;A;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/2JN/JNE7E.TNNN;GACC PX;050.2/2JN/JNE7E.TNNN;n/a;finoox;247-1B7Z.0J3.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENJ_.E_Epoxy;9451;E;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNE7A.TNNN;GACC PX;050.2/2JN/FNE7A.TNNN;n/a;finoox;247-1B6H.0J3.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANJ_.E_Epoxy;5125;A;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNE7E.TANN;GACC PX;050.2/2JN/FNE7E.TANN;n/a;finoox;247-1B6K.0J3.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENJ_.E_Epoxy;7784;E;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/4JN/HNA7E.UNNN;GACC PX;050.2/4JN/HNA7E.UNNN;n/a;finoox;247-1B99.0J3.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENJ_.E;14130;E;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNC7E.UANN;GACC PX;050.2/2JN/JNC7E.UANN;n/a;finoox;247-1B83.0J3.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENJ_.E_PC;9936;E;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 031.1/2WN/DHE7A.TANN;GACC PX;031.1/2WN/DHE7A.TANN;n/a;finoox;247-1BDN.1GW.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANW_.E_Epoxy;2215;A;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHE7E.TNNN;GACC PX;031.1/2WN/DHE7E.TNNN;n/a;finoox;247-1BDP.1GW.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENW_.E_Epoxy;2644;E;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHE7A.TNNN;GACC PX;031.1/1WN/FHE7A.TNNN;n/a;finoox;247-1BB6.1GW.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANW_.E_Epoxy;1437;A;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHE7A.TNNN;GACC PX;031.1/2WN/FHE7A.TNNN;n/a;finoox;247-1BEC.1GW.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANW_.E_Epoxy;1983;A;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2WN/FHE7E.UANN;GACC PX;031.1/2WN/FHE7E.UANN;n/a;finoox;247-1BED.1GW.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENW_.E_Epoxy;3049;E;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHE7E.TNNN;GACC PX;031.1/1WN/HHE7E.TNNN;n/a;finoox;247-1BBP.1GW.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENW_.E_Epoxy;2614;E;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/DHA7A.TANN;GACC PX;031.1/1WN/DHA7A.TANN;n/a;finoox;247-1BAC.1GW.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANW_.E;1294;A;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHA7A.UANN;GACC PX;031.1/1WN/DHA7A.UANN;n/a;finoox;247-1BAC.1GW.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANW_.E;1155;A;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHA7E.TANN;GACC PX;031.1/1WN/DHA7E.TANN;n/a;finoox;247-1BAD.1GW.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENW_.E;1963;E;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHA7A.TANN;GACC PX;031.1/3WN/HHA7A.TANN;n/a;finoox;247-1BHL.1GW.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANW_.E;3519;A;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/FHA7A.TNNN;GACC PX;031.1/2WN/FHA7A.TNNN;n/a;finoox;247-1BE8.1GW.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANW_.E;1780;A;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHA7A.TNNN;GACC PX;031.1/3WN/FHA7A.TNNN;n/a;finoox;247-1BH8.1GW.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANW_.E;2760;A;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/FHC4E.TANN;GACC PX;031.1/1WN/FHC4E.TANN;n/a;finoox;247-1BB9.1GW.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENW_.E_PC;2938;E;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHC4A.UANN;GACC PX;031.1/2WN/DHC4A.UANN;n/a;finoox;247-1BDQ.1GW.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANW_.E_PC;2489;A;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4A.TNNN;GACC PX;031.1/3WN/DHC4A.TNNN;n/a;finoox;247-1BH2.1GW.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANW_.E_PC;3411;A;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHC7E.TNNN;GACC PX;031.1/1WN/DHC7E.TNNN;n/a;finoox;247-1BAM.1GW.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENW_.E_PC;1991;E;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHC7E.UNNN;GACC PX;031.1/1WN/DHC7E.UNNN;n/a;finoox;247-1BAM.1GW.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENW_.E_PC;1852;E;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/2WN/DHC7A.TANN;GACC PX;031.1/2WN/DHC7A.TANN;n/a;finoox;247-1BDS.1GW.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANW_.E_PC;2303;A;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHC7A.UANN;GACC PX;031.1/2WN/DHC7A.UANN;n/a;finoox;247-1BDS.1GW.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANW_.E_PC;2102;A;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2WN/FHC7A.UANN;GACC PX;031.1/2WN/FHC7A.UANN;n/a;finoox;247-1BEG.1GW.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANW_.E_PC;2185;A;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHC7A.TNNN;GACC PX;031.1/1WN/HHC7A.TNNN;n/a;finoox;247-1BBQ.1GW.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANW_.E_PC;1683;A;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 040.1/21N/HJE4A.UNNN;GACC PX;040.1/21N/HJE4A.UNNN;n/a;finoox;247-1BGE.1U1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-AN1_.E_Epoxy;4348;A;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJE4E.UNNN;GACC PX;040.1/21N/HJE4E.UNNN;n/a;finoox;247-1BGF.1U1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-EN1_.E_Epoxy;5804;E;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJE7A.TANN;GACC PX;040.1/21N/FJE7A.TANN;n/a;finoox;247-1BFS.1U1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-AN1_.E_Epoxy;4048;A;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJE7E.UANN;GACC PX;040.1/11N/HJE7E.UANN;n/a;finoox;247-1BCR.1U1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-EN1_.E_Epoxy;3916;E;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJE7A.TANN;GACC PX;040.1/21N/HJE7A.TANN;n/a;finoox;247-1BGG.1U1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-AN1_.E_Epoxy;4275;A;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/FJA7A.TANN;GACC PX;040.1/11N/FJA7A.TANN;n/a;finoox;247-1BCA.1U1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-AN1_.E;2396;A;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJA7A.UANN;GACC PX;040.1/11N/FJA7A.UANN;n/a;finoox;247-1BCA.1U1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-AN1_.E;2254;A;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJA7E.UNNN;GACC PX;040.1/21N/FJA7E.UNNN;n/a;finoox;247-1BFP.1U1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-EN1_.E;4454;E;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJA7A.TNNN;GACC PX;040.1/11N/HJA7A.TNNN;n/a;finoox;247-1BCN.1U1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-AN1_.E;2406;A;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJA7E.TANN;GACC PX;040.1/41N/FJA7E.TANN;n/a;finoox;247-1BK1.1U1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-EN1_.E;9386;E;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJA7E.UANN;GACC PX;040.1/41N/FJA7E.UANN;n/a;finoox;247-1BK1.1U1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-EN1_.E;8968;E;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/21N/HJC4E.TANN;GACC PX;040.1/21N/HJC4E.TANN;n/a;finoox;247-1BGK.1U1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-EN1_.E_PC;6664;E;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/11N/FJC7A.TNNN;GACC PX;040.1/11N/FJC7A.TNNN;n/a;finoox;247-1BCE.1U1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-AN1_.E_PC;2528;A;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/HJC7E.UANN;GACC PX;040.1/11N/HJC7E.UANN;n/a;finoox;247-1BCT.1U1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-EN1_.E_PC;4019;E;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/11N/HJC7E.TNNN;GACC PX;040.1/11N/HJC7E.TNNN;n/a;finoox;247-1BCT.1U1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-EN1_.E_PC;3989;E;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/2SN/JNE7E.UNNN;GACC PX;050.2/2SN/JNE7E.UNNN;n/a;finoox;247-1B7Z.0CD.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENS_.E_Epoxy;9220;E;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNE7A.UNNN;GACC PX;050.2/2SN/FNE7A.UNNN;n/a;finoox;247-1B6H.0CD.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANS_.E_Epoxy;4894;A;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3SN/HNA7A.UANN;GACC PX;050.2/3SN/HNA7A.UANN;n/a;finoox;247-1B8H.0CD.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANS_.E;8221;A;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/HNA7E.UANN;GACC PX;050.2/2SN/HNA7E.UANN;n/a;finoox;247-1B75.0CD.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENS_.E;8190;E;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNC7A.TNNN;GACC PX;050.2/4SN/HNC7A.TNNN;n/a;finoox;247-1B9F.0CD.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANS_.E_PC;11800;A;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNC7E.UANN;GACC PX;050.2/2SN/JNC7E.UANN;n/a;finoox;247-1B83.0CD.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENS_.E_PC;9936;E;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNC7E.UNNN;GACC PX;050.2/2SN/FNC7E.UNNN;n/a;finoox;247-1B6P.0CD.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENS_.E_PC;7362;E;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/11N/DHE7A.UNNN;GACC PX;031.1/11N/DHE7A.UNNN;n/a;finoox;247-1BAG.1TZ.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-AN1_.E_Epoxy;1242;A;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/FHE7A.TNNN;GACC PX;031.1/11N/FHE7A.TNNN;n/a;finoox;247-1BB6.1TZ.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-AN1_.E_Epoxy;1561;A;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/21N/HHE7A.UNNN;GACC PX;031.1/21N/HHE7A.UNNN;n/a;finoox;247-1BEU.1TZ.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-AN1_.E_Epoxy;2259;A;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/HHE7E.TANN;GACC PX;031.1/21N/HHE7E.TANN;n/a;finoox;247-1BEV.1TZ.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-EN1_.E_Epoxy;3907;E;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/DHA7E.UNNN;GACC PX;031.1/11N/DHA7E.UNNN;n/a;finoox;247-1BAD.1TZ.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-EN1_.E;1790;E;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/21N/DHA7E.UNNN;GACC PX;031.1/21N/DHA7E.UNNN;n/a;finoox;247-1BDK.1TZ.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-EN1_.E;2489;E;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHC4A.UNNN;GACC PX;031.1/11N/FHC4A.UNNN;n/a;finoox;247-1BB8.1TZ.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-AN1_.E_PC;1646;A;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/31N/HHC7A.TNNN;GACC PX;031.1/31N/HHC7A.TNNN;n/a;finoox;247-1BHQ.1TZ.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-AN1_.E_PC;3902;A;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/31N/HHC7E.UANN;GACC PX;031.1/31N/HHC7E.UANN;n/a;finoox;247-1BHR.1TZ.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-EN1_.E_PC;5379;E;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/FHC7E.TNNN;GACC PX;031.1/21N/FHC7E.TNNN;n/a;finoox;247-1BEH.1TZ.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-EN1_.E_PC;3286;E;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/21N/FHC7E.UNNN;GACC PX;031.1/21N/FHC7E.UNNN;n/a;finoox;247-1BEH.1TZ.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-EN1_.E_PC;3082;E;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHC7E.UANN;GACC PX;031.1/31N/FHC7E.UANN;n/a;finoox;247-1BHD.1TZ.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-EN1_.E_PC;4797;E;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;Inclusive;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHC7A.UNNN;GACC PX;031.1/21N/HHC7A.UNNN;n/a;finoox;247-1BEW.1TZ.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-AN1_.E_PC;2369;A;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1XN/FJE7A.UANN;GACC PX;040.1/1XN/FJE7A.UANN;n/a;finoox;247-1BCC.1H1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANX_.E_Epoxy;2228;A;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/FJE7E.TANN;GACC PX;040.1/1XN/FJE7E.TANN;n/a;finoox;247-1BCD.1H1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENX_.E_Epoxy;3449;E;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJE7A.UANN;GACC PX;040.1/1XN/HJE7A.UANN;n/a;finoox;247-1BCQ.1H1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANX_.E_Epoxy;2414;A;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJE7E.TANN;GACC PX;040.1/1XN/HJE7E.TANN;n/a;finoox;247-1BCR.1H1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENX_.E_Epoxy;3825;E;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJE7E.UNNN;GACC PX;040.1/4XN/FJE7E.UNNN;n/a;finoox;247-1BK3.1H1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENX_.E_Epoxy;7915;E;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJE7E.UNNN;GACC PX;040.1/2XN/HJE7E.UNNN;n/a;finoox;247-1BGH.1H1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENX_.E_Epoxy;4493;E;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/HJA7A.UNNN;GACC PX;040.1/1XN/HJA7A.UNNN;n/a;finoox;247-1BCN.1H1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANX_.E;2037;A;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJA7A.TANN;GACC PX;040.1/4XN/FJA7A.TANN;n/a;finoox;247-1BK0.1H1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANX_.E;5904;A;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJC4E.TNNN;GACC PX;040.1/2XN/HJC4E.TNNN;n/a;finoox;247-1BGK.1H1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENX_.E_PC;5855;E;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7E.TANN;GACC PX;040.1/2XN/FJC7E.TANN;n/a;finoox;247-1BFX.1H1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENX_.E_PC;4997;E;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJC7A.TNNN;GACC PX;040.1/4XN/FJC7A.TNNN;n/a;finoox;247-1BK4.1H1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANX_.E_PC;6044;A;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/HJC7E.TNNN;GACC PX;040.1/3XN/HJC7E.TNNN;n/a;finoox;247-1BJT.1H1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENX_.E_PC;7411;E;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNE7E.TNNN;GACC PX;050.1/31N/HNE7E.TNNN;n/a;finoox;247-1B8N.243.3YJ.S5P1-P13.01.0800.000;GACC PX 050.1H/37-EN1_.E_Epoxy;14142;E;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNE7E.UNNN;GACC PX;050.1/21N/JNE7E.UNNN;n/a;finoox;247-1B7Y.243.3YG.SJAE-P13.00.0800.000;GACC PX 050.1J/27-EN1_.E_Epoxy;10294;E;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/41N/HNC7A.TNNN;GACC PX;050.1/41N/HNC7A.TNNN;n/a;finoox;247-1B9E.243.3YJ.S5P0-P13.01.0000.000;GACC PX 050.1H/47-AN1_.E_PC;13901;A;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNC7E.UNNN;GACC PX;050.1/31N/HNC7E.UNNN;n/a;finoox;247-1B8S.243.3YJ.S5P1-P13.00.0800.000;GACC PX 050.1H/37-EN1_.E_PC;14248;E;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;Inclusive;314;606;No;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNC7E.TNNN;GACC PX;050.1/41N/HNC7E.TNNN;n/a;finoox;247-1B9G.243.3YJ.S5P0-P13.01.0800.000;GACC PX 050.1H/47-EN1_.E_PC;18334;E;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNC7E.TANN;GACC PX;050.1/21N/FNC7E.TANN;n/a;finoox;247-1B6N.243.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.1F/27-EN1_.E_PC;9064;E;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2WN/FJE7A.UANN;GACC PX;040.1/2WN/FJE7A.UANN;n/a;finoox;247-1BFS.1H0.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANW_.E_Epoxy;3380;A;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3WN/FJE7A.TANN;GACC PX;040.1/3WN/FJE7A.TANN;n/a;finoox;247-1BJ8.1H0.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANW_.E_Epoxy;4935;A;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
