TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 040.1/2WN/HJE7E.TNNN;GACC PX;040.1/2WN/HJE7E.TNNN;n/a;finoox;247-1BGH.1H0.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENW_.E_Epoxy;4694;E;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7E.TNNN;GACC PX;040.1/3WN/HJE7E.TNNN;n/a;finoox;247-1BJR.1H0.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENW_.E_Epoxy;7173;E;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJA7A.UANN;GACC PX;040.1/2WN/FJA7A.UANN;n/a;finoox;247-1BFN.1H0.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANW_.E;3076;A;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/FJC7A.TANN;GACC PX;040.1/1WN/FJC7A.TANN;n/a;finoox;247-1BCE.1H0.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANW_.E_PC;2466;A;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/3WN/FJC7A.UANN;GACC PX;040.1/3WN/FJC7A.UANN;n/a;finoox;247-1BJC.1H0.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANW_.E_PC;4867;A;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJC7E.TANN;GACC PX;040.1/2WN/HJC7E.TANN;n/a;finoox;247-1BGM.1H0.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENW_.E_PC;5209;E;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJC7E.UNNN;GACC PX;040.1/3WN/HJC7E.UNNN;n/a;finoox;247-1BJT.1H0.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENW_.E_PC;7132;E;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3XN/HHE7E.UNNN;GACC PX;031.1/3XN/HHE7E.UNNN;n/a;finoox;247-1BHP.1GX.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENX_.E_Epoxy;4417;E;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE7A.UANN;GACC PX;031.1/1XN/FHE7A.UANN;n/a;finoox;247-1BB6.1GX.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANX_.E_Epoxy;1449;A;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/HHE7E.UANN;GACC PX;031.1/2XN/HHE7E.UANN;n/a;finoox;247-1BEV.1GX.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENX_.E_Epoxy;3469;E;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/DHA7A.TNNN;GACC PX;031.1/1XN/DHA7A.TNNN;n/a;finoox;247-1BAC.1GX.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANX_.E;1143;A;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHA7E.UNNN;GACC PX;031.1/1XN/DHA7E.UNNN;n/a;finoox;247-1BAD.1GX.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENX_.E;1673;E;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2XN/DHA7A.TNNN;GACC PX;031.1/2XN/DHA7A.TNNN;n/a;finoox;247-1BDJ.1GX.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANX_.E;1724;A;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/DHA7E.TANN;GACC PX;031.1/2XN/DHA7E.TANN;n/a;finoox;247-1BDK.1GX.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENX_.E;2757;E;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/3XN/DHA4A.UANN;GACC PX;031.1/3XN/DHA4A.UANN;n/a;finoox;247-1BGY.1GX.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANX_.E;2953;A;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4A.TANN;GACC PX;031.1/3XN/DHC4A.TANN;n/a;finoox;247-1BH2.1GX.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANX_.E_PC;3864;A;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHC4E.TANN;GACC PX;031.1/2XN/DHC4E.TANN;n/a;finoox;247-1BDR.1GX.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENX_.E_PC;3421;E;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7A.UANN;GACC PX;031.1/1XN/DHC7A.UANN;n/a;finoox;247-1BAL.1GX.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANX_.E_PC;1335;A;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHC7E.UANN;GACC PX;031.1/3XN/HHC7E.UANN;n/a;finoox;247-1BHR.1GX.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENX_.E_PC;5027;E;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHC7A.TNNN;GACC PX;031.1/1XN/FHC7A.TNNN;n/a;finoox;247-1BBA.1GX.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANX_.E_PC;1507;A;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHC7E.TNNN;GACC PX;031.1/1XN/FHC7E.TNNN;n/a;finoox;247-1BBB.1GX.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENX_.E_PC;2389;E;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHC7E.UNNN;GACC PX;031.1/1XN/FHC7E.UNNN;n/a;finoox;247-1BBB.1GX.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENX_.E_PC;2250;E;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1XN/HHC7A.TNNN;GACC PX;031.1/1XN/HHC7A.TNNN;n/a;finoox;247-1BBQ.1GX.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANX_.E_PC;1683;A;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHC7A.UNNN;GACC PX;031.1/1XN/HHC7A.UNNN;n/a;finoox;247-1BBQ.1GX.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANX_.E_PC;1544;A;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHC7E.TANN;GACC PX;031.1/1XN/HHC7E.TANN;n/a;finoox;247-1BBR.1GX.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENX_.E_PC;2842;E;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 050.2/3JN/HNE7A.TNNN;GACC PX;050.2/3JN/HNE7A.TNNN;n/a;finoox;247-1B8M.0J3.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANJ_.E_Epoxy;8794;A;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/HNC7E.UANN;GACC PX;050.2/2JN/HNC7E.UANN;n/a;finoox;247-1B7D.0J3.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENJ_.E_PC;9051;E;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE7E.TANN;GACC PX;031.1/1WN/FHE7E.TANN;n/a;finoox;247-1BB7.1GW.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENW_.E_Epoxy;2470;E;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHE7E.TANN;GACC PX;031.1/2WN/FHE7E.TANN;n/a;finoox;247-1BED.1GW.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENW_.E_Epoxy;3250;E;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHE7E.UANN;GACC PX;031.1/3WN/FHE7E.UANN;n/a;finoox;247-1BHB.1GW.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENW_.E_Epoxy;4305;E;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/FHA7A.UANN;GACC PX;031.1/1WN/FHA7A.UANN;n/a;finoox;247-1BB2.1GW.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANW_.E;1309;A;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHA7A.UNNN;GACC PX;031.1/2WN/FHA7A.UNNN;n/a;finoox;247-1BE8.1GW.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANW_.E;1579;A;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2WN/DHA4A.UNNN;GACC PX;031.1/2WN/DHA4A.UNNN;n/a;finoox;247-1BDG.1GW.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANW_.E;1715;A;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/FHC4A.TANN;GACC PX;031.1/1WN/FHC4A.TANN;n/a;finoox;247-1BB8.1GW.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANW_.E_PC;2055;A;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHC4E.TNNN;GACC PX;031.1/2WN/DHC4E.TNNN;n/a;finoox;247-1BDR.1GW.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENW_.E_PC;3119;E;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHC7A.UANN;GACC PX;031.1/3WN/HHC7A.UANN;n/a;finoox;247-1BHQ.1GW.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANW_.E_PC;3719;A;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/FHC7A.TNNN;GACC PX;031.1/2WN/FHC7A.TNNN;n/a;finoox;247-1BEG.1GW.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANW_.E_PC;2084;A;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1WN/FHC7E.TNNN;GACC PX;031.1/1WN/FHC7E.TNNN;n/a;finoox;247-1BBB.1GW.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENW_.E_PC;2389;E;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHC7A.TANN;GACC PX;031.1/1WN/HHC7A.TANN;n/a;finoox;247-1BBQ.1GW.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANW_.E_PC;1834;A;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHC7A.UANN;GACC PX;031.1/2WN/HHC7A.UANN;n/a;finoox;247-1BEW.1GW.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANW_.E_PC;2438;A;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/11N/FJE7A.TNNN;GACC PX;040.1/11N/FJE7A.TNNN;n/a;finoox;247-1BCC.1U1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-AN1_.E_Epoxy;2427;A;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJE7E.UANN;GACC PX;040.1/11N/FJE7E.UANN;n/a;finoox;247-1BCD.1U1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-EN1_.E_Epoxy;3541;E;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;Inclusive;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/41N/FJE7E.UNNN;GACC PX;040.1/41N/FJE7E.UNNN;n/a;finoox;247-1BK3.1U1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-EN1_.E_Epoxy;8832;E;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJE7A.TANN;GACC PX;040.1/31N/FJE7A.TANN;n/a;finoox;247-1BJ8.1U1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-AN1_.E_Epoxy;5645;A;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJE7A.UANN;GACC PX;040.1/21N/HJE7A.UANN;n/a;finoox;247-1BGG.1U1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-AN1_.E_Epoxy;4068;A;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJE7A.TNNN;GACC PX;040.1/31N/HJE7A.TNNN;n/a;finoox;247-1BJQ.1U1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-AN1_.E_Epoxy;5644;A;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJE7E.TANN;GACC PX;040.1/21N/HJE7E.TANN;n/a;finoox;247-1BGH.1U1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-EN1_.E_Epoxy;5502;E;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJE7E.TNNN;GACC PX;040.1/21N/HJE7E.TNNN;n/a;finoox;247-1BGH.1U1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-EN1_.E_Epoxy;5158;E;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/HJA7A.UANN;GACC PX;040.1/11N/HJA7A.UANN;n/a;finoox;247-1BCN.1U1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-AN1_.E;2436;A;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJA7A.TANN;GACC PX;040.1/41N/FJA7A.TANN;n/a;finoox;247-1BK0.1U1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-AN1_.E;6858;A;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJA7A.UNNN;GACC PX;040.1/41N/FJA7A.UNNN;n/a;finoox;247-1BK0.1U1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-AN1_.E;5752;A;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJA7E.TNNN;GACC PX;040.1/41N/FJA7E.TNNN;n/a;finoox;247-1BK1.1U1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-EN1_.E;8698;E;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/21N/HJC4E.UANN;GACC PX;040.1/21N/HJC4E.UANN;n/a;finoox;247-1BGK.1U1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-EN1_.E_PC;6457;E;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/31N/HJC7A.UANN;GACC PX;040.1/31N/HJC7A.UANN;n/a;finoox;247-1BJS.1U1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-AN1_.E_PC;6100;A;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNE7A.UNNN;GACC PX;050.2/4SN/HNE7A.UNNN;n/a;finoox;247-1B9B.0CD.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANS_.E_Epoxy;10766;A;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;499;808;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNE7E.TNNN;GACC PX;050.2/4SN/HNE7E.TNNN;n/a;finoox;247-1B9D.0CD.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENS_.E_Epoxy;15700;E;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNE7E.UNNN;GACC PX;050.2/4SN/HNE7E.UNNN;n/a;finoox;247-1B9D.0CD.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENS_.E_Epoxy;15201;E;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;Inclusive;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/HNE7E.UNNN;GACC PX;050.2/2SN/HNE7E.UNNN;n/a;finoox;247-1B79.0CD.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENS_.E_Epoxy;8361;E;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNA7E.UNNN;GACC PX;050.2/3SN/HNA7E.UNNN;n/a;finoox;247-1B8K.0CD.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENS_.E;11371;E;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNA7A.TANN;GACC PX;050.2/2SN/FNA7A.TANN;n/a;finoox;247-1B6D.0CD.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANS_.E;5097;A;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNA7A.UNNN;GACC PX;050.2/2SN/HNA7A.UNNN;n/a;finoox;247-1B73.0CD.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANS_.E;5055;A;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNC7E.TNNN;GACC PX;050.2/3SN/HNC7E.TNNN;n/a;finoox;247-1B8T.0CD.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENS_.E_PC;12970;E;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 031.1/11N/FHE4A.UANN;GACC PX;031.1/11N/FHE4A.UANN;n/a;finoox;247-1BB4.1TZ.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-AN1_.E_Epoxy;1690;A;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHE4A.TANN;GACC PX;031.1/31N/DHE4A.TANN;n/a;finoox;247-1BH0.1TZ.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-AN1_.E_Epoxy;4016;A;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHE4E.TANN;GACC PX;031.1/31N/DHE4E.TANN;n/a;finoox;247-1BH1.1TZ.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-EN1_.E_Epoxy;4796;E;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHE7E.TANN;GACC PX;031.1/11N/DHE7E.TANN;n/a;finoox;247-1BAH.1TZ.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-EN1_.E_Epoxy;2204;E;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHE7A.UNNN;GACC PX;031.1/31N/HHE7A.UNNN;n/a;finoox;247-1BHN.1TZ.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-AN1_.E_Epoxy;3461;A;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE7A.UANN;GACC PX;031.1/21N/DHE7A.UANN;n/a;finoox;247-1BDN.1TZ.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-AN1_.E_Epoxy;2246;A;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHE7A.UANN;GACC PX;031.1/21N/FHE7A.UANN;n/a;finoox;247-1BEC.1TZ.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-AN1_.E_Epoxy;2319;A;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/FHE7A.TNNN;GACC PX;031.1/21N/FHE7A.TNNN;n/a;finoox;247-1BEC.1TZ.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-AN1_.E_Epoxy;2221;A;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHE7E.TNNN;GACC PX;031.1/31N/FHE7E.TNNN;n/a;finoox;247-1BHB.1TZ.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-EN1_.E_Epoxy;4488;E;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/31N/FHE7E.UNNN;GACC PX;031.1/31N/FHE7E.UNNN;n/a;finoox;247-1BHB.1TZ.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-EN1_.E_Epoxy;4204;E;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHE7A.UANN;GACC PX;031.1/21N/HHE7A.UANN;n/a;finoox;247-1BEU.1TZ.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-AN1_.E_Epoxy;2561;A;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/DHA7E.TANN;GACC PX;031.1/21N/DHA7E.TANN;n/a;finoox;247-1BDK.1TZ.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-EN1_.E;2995;E;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/DHA7E.UANN;GACC PX;031.1/21N/DHA7E.UANN;n/a;finoox;247-1BDK.1TZ.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-EN1_.E;2791;E;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHA7E.UANN;GACC PX;031.1/11N/FHA7E.UANN;n/a;finoox;247-1BB3.1TZ.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-EN1_.E;2310;E;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/31N/FHA7A.UNNN;GACC PX;031.1/31N/FHA7A.UNNN;n/a;finoox;247-1BH8.1TZ.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-AN1_.E;2836;A;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/DHC4E.TNNN;GACC PX;031.1/21N/DHC4E.TNNN;n/a;finoox;247-1BDR.1TZ.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-EN1_.E_PC;3357;E;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHC7A.TANN;GACC PX;031.1/31N/HHC7A.TANN;n/a;finoox;247-1BHQ.1TZ.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-AN1_.E_PC;4355;A;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHC7E.TANN;GACC PX;031.1/21N/DHC7E.TANN;n/a;finoox;247-1BDT.1TZ.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-EN1_.E_PC;3272;E;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHC7E.TNNN;GACC PX;031.1/11N/FHC7E.TNNN;n/a;finoox;247-1BBB.1TZ.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-EN1_.E_PC;2511;E;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/31N/FHC7A.TANN;GACC PX;031.1/31N/FHC7A.TANN;n/a;finoox;247-1BHC.1TZ.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-AN1_.E_PC;3993;A;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/31N/FHC7E.UNNN;GACC PX;031.1/31N/FHC7E.UNNN;n/a;finoox;247-1BHD.1TZ.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-EN1_.E_PC;4344;E;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2XN/HJE4A.UNNN;GACC PX;040.1/2XN/HJE4A.UNNN;n/a;finoox;247-1BGE.1H1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANX_.E_Epoxy;3893;A;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJE4E.UANN;GACC PX;040.1/2XN/HJE4E.UANN;n/a;finoox;247-1BGF.1H1.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENX_.E_Epoxy;5691;E;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJE7A.TNNN;GACC PX;040.1/2XN/FJE7A.TNNN;n/a;finoox;247-1BFS.1H1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANX_.E_Epoxy;3237;A;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJE7E.UANN;GACC PX;040.1/4XN/FJE7E.UANN;n/a;finoox;247-1BK3.1H1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENX_.E_Epoxy;8603;E;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJE7A.UNNN;GACC PX;040.1/3XN/FJE7A.UNNN;n/a;finoox;247-1BJ8.1H1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANX_.E_Epoxy;4140;A;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2XN/FJA7A.UNNN;GACC PX;040.1/2XN/FJA7A.UNNN;n/a;finoox;247-1BFN.1H1.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANX_.E;2732;A;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3XN/HJA7E.TANN;GACC PX;040.1/3XN/HJA7E.TANN;n/a;finoox;247-1BJP.1H1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENX_.E;7211;E;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7E.TNNN;GACC PX;040.1/2XN/FJC7E.TNNN;n/a;finoox;247-1BFX.1H1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENX_.E_PC;4653;E;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/1XN/HJC7A.TNNN;GACC PX;040.1/1XN/HJC7A.TNNN;n/a;finoox;247-1BCS.1H1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANX_.E_PC;2484;A;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJC7A.TANN;GACC PX;040.1/4XN/FJC7A.TANN;n/a;finoox;247-1BK4.1H1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANX_.E_PC;6732;A;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJC7E.TNNN;GACC PX;040.1/3XN/FJC7E.TNNN;n/a;finoox;247-1BJD.1H1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENX_.E_PC;6534;E;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJC7E.UNNN;GACC PX;040.1/2XN/HJC7E.UNNN;n/a;finoox;247-1BGM.1H1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENX_.E_PC;4664;E;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNE7E.TANN;GACC PX;050.1/21N/JNE7E.TANN;n/a;finoox;247-1B7Y.243.3YG.SJAE-P13.01.0800.100;GACC PX 050.1J/27-EN1_.E_Epoxy;10920;E;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/41N/HNA7A.UANN;GACC PX;050.1/41N/HNA7A.UANN;n/a;finoox;247-1B96.243.3YJ.S5P0-P13.00.0000.100;GACC PX 050.1H/47-AN1_.E;12661;A;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNA7A.TNNN;GACC PX;050.1/21N/JNA7A.TNNN;n/a;finoox;247-1B7S.243.3YG.SJAE-P13.01.0000.000;GACC PX 050.1J/27-AN1_.E;6681;A;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/41N/HNC7A.UANN;GACC PX;050.1/41N/HNC7A.UANN;n/a;finoox;247-1B9E.243.3YJ.S5P0-P13.00.0000.100;GACC PX 050.1H/47-AN1_.E_PC;14267;A;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 040.1/1WN/FJE7E.TNNN;GACC PX;040.1/1WN/FJE7E.TNNN;n/a;finoox;247-1BCD.1H0.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENW_.E_Epoxy;3277;E;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/HJE7A.UNNN;GACC PX;040.1/1WN/HJE7A.UNNN;n/a;finoox;247-1BCQ.1H0.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANW_.E_Epoxy;2242;A;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/2WN/HJE7E.UANN;GACC PX;040.1/2WN/HJE7E.UANN;n/a;finoox;247-1BGH.1H0.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENW_.E_Epoxy;4837;E;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7E.UNNN;GACC PX;040.1/3WN/HJE7E.UNNN;n/a;finoox;247-1BJR.1H0.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENW_.E_Epoxy;6894;E;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJA7E.UNNN;GACC PX;040.1/2WN/FJA7E.UNNN;n/a;finoox;247-1BFP.1H0.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENW_.E;3995;E;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4WN/FJA7A.UNNN;GACC PX;040.1/4WN/FJA7A.UNNN;n/a;finoox;247-1BK0.1H0.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANW_.E;4836;A;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2WN/HJA4A.TANN;GACC PX;040.1/2WN/HJA4A.TANN;n/a;finoox;247-1BGA.1H0.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANW_.E;3814;A;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4A.TNNN;GACC PX;040.1/2WN/HJC4A.TNNN;n/a;finoox;247-1BGJ.1H0.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANW_.E_PC;4401;A;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7A.UNNN;GACC PX;040.1/1WN/FJC7A.UNNN;n/a;finoox;247-1BCE.1H0.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANW_.E_PC;2156;A;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2XN/DHE7A.TANN;GACC PX;031.1/2XN/DHE7A.TANN;n/a;finoox;247-1BDN.1GX.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANX_.E_Epoxy;2215;A;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/DHE7E.TANN;GACC PX;031.1/2XN/DHE7E.TANN;n/a;finoox;247-1BDP.1GX.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENX_.E_Epoxy;2946;E;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHE7A.UNNN;GACC PX;031.1/2XN/FHE7A.UNNN;n/a;finoox;247-1BEC.1GX.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANX_.E_Epoxy;1782;A;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
