TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/1XN/HHE7E.UANN;GACC PX;031.1/1XN/HHE7E.UANN;n/a;finoox;247-1BBP.1GX.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENX_.E_Epoxy;2626;E;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3XN/FHE7A.TANN;GACC PX;031.1/3XN/FHE7A.TANN;n/a;finoox;247-1BHA.1GX.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANX_.E_Epoxy;3489;A;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHE7E.UNNN;GACC PX;031.1/2XN/HHE7E.UNNN;n/a;finoox;247-1BEV.1GX.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENX_.E_Epoxy;3167;E;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3XN/HHA7E.TNNN;GACC PX;031.1/3XN/HHA7E.TNNN;n/a;finoox;247-1BHM.1GX.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENX_.E;4374;E;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHC4E.UANN;GACC PX;031.1/2XN/DHC4E.UANN;n/a;finoox;247-1BDR.1GX.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENX_.E_PC;3220;E;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4E.TNNN;GACC PX;031.1/3XN/DHC4E.TNNN;n/a;finoox;247-1BH3.1GX.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENX_.E_PC;4192;E;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7E.TNNN;GACC PX;031.1/1XN/DHC7E.TNNN;n/a;finoox;247-1BAM.1GX.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENX_.E_PC;1991;E;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHC7A.TANN;GACC PX;031.1/3XN/HHC7A.TANN;n/a;finoox;247-1BHQ.1GX.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANX_.E_PC;3991;A;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNE7A.UNNN;GACC PX;050.2/3JN/HNE7A.UNNN;n/a;finoox;247-1B8M.0J3.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANJ_.E_Epoxy;8458;A;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/FNE7A.UNNN;GACC PX;050.2/2JN/FNE7A.UNNN;n/a;finoox;247-1B6H.0J3.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.2F/27-ANJ_.E_Epoxy;4894;A;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNE7A.TANN;GACC PX;050.2/2JN/HNE7A.TANN;n/a;finoox;247-1B77.0J3.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANJ_.E_Epoxy;6267;A;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/HNE7E.TANN;GACC PX;050.2/2JN/HNE7E.TANN;n/a;finoox;247-1B79.0J3.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENJ_.E_Epoxy;8996;E;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNA7A.UANN;GACC PX;050.2/3JN/HNA7A.UANN;n/a;finoox;247-1B8H.0J3.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANJ_.E;8221;A;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNA7A.UNNN;GACC PX;050.2/3JN/HNA7A.UNNN;n/a;finoox;247-1B8H.0J3.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANJ_.E;7615;A;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;336;606;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNA7E.UNNN;GACC PX;050.2/3JN/HNA7E.UNNN;n/a;finoox;247-1B8K.0J3.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENJ_.E;11371;E;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7E.UANN;GACC PX;050.2/2JN/JNA7E.UANN;n/a;finoox;247-1B7V.0J3.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENJ_.E;8994;E;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNA7A.TANN;GACC PX;050.2/2JN/FNA7A.TANN;n/a;finoox;247-1B6D.0J3.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANJ_.E;5097;A;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNA7E.UANN;GACC PX;050.2/2JN/FNA7E.UANN;n/a;finoox;247-1B6F.0J3.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENJ_.E;7120;E;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3JN/HNC7A.UNNN;GACC PX;050.2/3JN/HNC7A.UNNN;n/a;finoox;247-1B8R.0J3.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANJ_.E_PC;8879;A;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;336;606;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNC7A.TANN;GACC PX;050.2/2JN/JNC7A.TANN;n/a;finoox;247-1B81.0J3.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANJ_.E_PC;6961;A;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNC7A.TANN;GACC PX;050.2/2JN/FNC7A.TANN;n/a;finoox;247-1B6M.0J3.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANJ_.E_PC;5743;A;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNC7A.UANN;GACC PX;050.2/2JN/HNC7A.UANN;n/a;finoox;247-1B7B.0J3.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANJ_.E_PC;6322;A;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE4E.UANN;GACC PX;031.1/2WN/DHE4E.UANN;n/a;finoox;247-1BDM.1GW.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENW_.E_Epoxy;3064;E;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHE7E.UANN;GACC PX;031.1/3WN/HHE7E.UANN;n/a;finoox;247-1BHP.1GW.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENW_.E_Epoxy;4870;E;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/HHE7E.TNNN;GACC PX;031.1/3WN/HHE7E.TNNN;n/a;finoox;247-1BHP.1GW.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENW_.E_Epoxy;4689;E;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE7A.TNNN;GACC PX;031.1/2WN/DHE7A.TNNN;n/a;finoox;247-1BDN.1GW.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANW_.E_Epoxy;1913;A;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHE7E.UNNN;GACC PX;031.1/2WN/DHE7E.UNNN;n/a;finoox;247-1BDP.1GW.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENW_.E_Epoxy;2443;E;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHE7A.TANN;GACC PX;031.1/1WN/FHE7A.TANN;n/a;finoox;247-1BB6.1GW.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANW_.E_Epoxy;1588;A;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHE7A.UNNN;GACC PX;031.1/1WN/HHE7A.UNNN;n/a;finoox;247-1BBN.1GW.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANW_.E_Epoxy;1469;A;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/HHE7E.UNNN;GACC PX;031.1/1WN/HHE7E.UNNN;n/a;finoox;247-1BBP.1GW.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENW_.E_Epoxy;2475;E;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHE7E.TANN;GACC PX;031.1/3WN/FHE7E.TANN;n/a;finoox;247-1BHB.1GW.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENW_.E_Epoxy;4577;E;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/DHA7A.TNNN;GACC PX;031.1/2WN/DHA7A.TNNN;n/a;finoox;247-1BDJ.1GW.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANW_.E;1724;A;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/HHA7A.TANN;GACC PX;031.1/1WN/HHA7A.TANN;n/a;finoox;247-1BBL.1GW.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANW_.E;1608;A;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3WN/DHA4A.UNNN;GACC PX;031.1/3WN/DHA4A.UNNN;n/a;finoox;247-1BGY.1GW.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANW_.E;2500;A;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHC4A.TANN;GACC PX;031.1/2WN/DHC4A.TANN;n/a;finoox;247-1BDQ.1GW.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANW_.E_PC;2690;A;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHC7A.UNNN;GACC PX;031.1/3WN/HHC7A.UNNN;n/a;finoox;247-1BHQ.1GW.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANW_.E_PC;3266;A;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/FHC7E.TANN;GACC PX;031.1/2WN/FHC7E.TANN;n/a;finoox;247-1BEH.1GW.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENW_.E_PC;3350;E;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHC7E.TNNN;GACC PX;031.1/1WN/HHC7E.TNNN;n/a;finoox;247-1BBR.1GW.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENW_.E_PC;2691;E;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 040.1/11N/HJE7A.UANN;GACC PX;040.1/11N/HJE7A.UANN;n/a;finoox;247-1BCQ.1U1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-AN1_.E_Epoxy;2642;A;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJE7E.UNNN;GACC PX;040.1/21N/HJE7E.UNNN;n/a;finoox;247-1BGH.1U1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-EN1_.E_Epoxy;4951;E;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/HJA7E.TNNN;GACC PX;040.1/11N/HJA7E.TNNN;n/a;finoox;247-1BCP.1U1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-EN1_.E;3679;E;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJA7A.UANN;GACC PX;040.1/41N/FJA7A.UANN;n/a;finoox;247-1BK0.1U1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-AN1_.E;6440;A;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJA7E.TNNN;GACC PX;040.1/31N/FJA7E.TNNN;n/a;finoox;247-1BJ5.1U1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-EN1_.E;6607;E;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3SN/HNE7E.UNNN;GACC PX;050.2/3SN/HNE7E.UNNN;n/a;finoox;247-1B8P.0CD.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENS_.E_Epoxy;12215;E;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNE7E.TANN;GACC PX;050.2/2SN/JNE7E.TANN;n/a;finoox;247-1B7Z.0CD.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENS_.E_Epoxy;9855;E;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/3SN/HNA7A.TANN;GACC PX;050.2/3SN/HNA7A.TANN;n/a;finoox;247-1B8H.0CD.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANS_.E;8557;A;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNA7A.TNNN;GACC PX;050.2/4SN/HNA7A.TNNN;n/a;finoox;247-1B97.0CD.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANS_.E;10194;A;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNA7A.UNNN;GACC PX;050.2/2SN/JNA7A.UNNN;n/a;finoox;247-1B7T.0CD.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANS_.E;5384;A;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNA7E.TNNN;GACC PX;050.2/2SN/JNA7E.TNNN;n/a;finoox;247-1B7V.0CD.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENS_.E;8821;E;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNA7E.TNNN;GACC PX;050.2/2SN/FNA7E.TNNN;n/a;finoox;247-1B6F.0CD.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENS_.E;6947;E;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3SN/HNC7A.UANN;GACC PX;050.2/3SN/HNC7A.UANN;n/a;finoox;247-1B8R.0CD.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANS_.E_PC;9485;A;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/3SN/HNC7A.UNNN;GACC PX;050.2/3SN/HNC7A.UNNN;n/a;finoox;247-1B8R.0CD.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANS_.E_PC;8879;A;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;336;606;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/3SN/HNC7E.TANN;GACC PX;050.2/3SN/HNC7E.TANN;n/a;finoox;247-1B8T.0CD.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENS_.E_PC;13576;E;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNC7E.TNNN;GACC PX;050.2/4SN/HNC7E.TNNN;n/a;finoox;247-1B9H.0CD.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENS_.E_PC;16234;E;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNC7A.TANN;GACC PX;050.2/2SN/JNC7A.TANN;n/a;finoox;247-1B81.0CD.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANS_.E_PC;6961;A;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2SN/HNC7A.UANN;GACC PX;050.2/2SN/HNC7A.UANN;n/a;finoox;247-1B7B.0CD.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANS_.E_PC;6322;A;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHE4A.TANN;GACC PX;031.1/11N/FHE4A.TANN;n/a;finoox;247-1BB4.1TZ.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-AN1_.E_Epoxy;1833;A;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHE4A.TNNN;GACC PX;031.1/21N/DHE4A.TNNN;n/a;finoox;247-1BDL.1TZ.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-AN1_.E_Epoxy;2468;A;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHE7A.UNNN;GACC PX;031.1/11N/FHE7A.UNNN;n/a;finoox;247-1BB6.1TZ.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-AN1_.E_Epoxy;1418;A;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/31N/FHE7A.UANN;GACC PX;031.1/31N/FHE7A.UANN;n/a;finoox;247-1BHA.1TZ.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-AN1_.E_Epoxy;3569;A;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/31N/HHA7A.TNNN;GACC PX;031.1/31N/HHA7A.TNNN;n/a;finoox;247-1BHL.1TZ.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-AN1_.E;3429;A;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHA7A.TANN;GACC PX;031.1/21N/DHA7A.TANN;n/a;finoox;247-1BDJ.1TZ.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-AN1_.E;2263;A;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/DHA7A.UNNN;GACC PX;031.1/21N/DHA7A.UNNN;n/a;finoox;247-1BDJ.1TZ.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-AN1_.E;1757;A;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHA7A.UANN;GACC PX;031.1/11N/FHA7A.UANN;n/a;finoox;247-1BB2.1TZ.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-AN1_.E;1426;A;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/HHA7A.TANN;GACC PX;031.1/11N/HHA7A.TANN;n/a;finoox;247-1BBL.1TZ.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-AN1_.E;1728;A;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHA7E.TNNN;GACC PX;031.1/11N/HHA7E.TNNN;n/a;finoox;247-1BBM.1TZ.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-EN1_.E;2586;E;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/FHA4E.TNNN;GACC PX;031.1/11N/FHA4E.TNNN;n/a;finoox;247-1BB1.1TZ.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-EN1_.E;2357;E;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHA4E.UANN;GACC PX;031.1/21N/DHA4E.UANN;n/a;finoox;247-1BDH.1TZ.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-EN1_.E;2983;E;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHA4E.UANN;GACC PX;031.1/31N/DHA4E.UANN;n/a;finoox;247-1BGZ.1TZ.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-EN1_.E;4089;E;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHA4E.TNNN;GACC PX;031.1/31N/DHA4E.TNNN;n/a;finoox;247-1BGZ.1TZ.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-EN1_.E;3920;E;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC4A.TNNN;GACC PX;031.1/11N/FHC4A.TNNN;n/a;finoox;247-1BB8.1TZ.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-AN1_.E_PC;1789;A;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHC4A.TANN;GACC PX;031.1/21N/DHC4A.TANN;n/a;finoox;247-1BDQ.1TZ.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-AN1_.E_PC;2926;A;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC7A.TNNN;GACC PX;031.1/11N/FHC7A.TNNN;n/a;finoox;247-1BBA.1TZ.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-AN1_.E_PC;1628;A;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/11N/FHC7E.UANN;GACC PX;031.1/11N/FHC7E.UANN;n/a;finoox;247-1BBB.1TZ.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-EN1_.E_PC;2519;E;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/21N/HHC7A.TANN;GACC PX;031.1/21N/HHC7A.TANN;n/a;finoox;247-1BEW.1TZ.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-AN1_.E_PC;2875;A;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/FJE7A.TANN;GACC PX;040.1/2XN/FJE7A.TANN;n/a;finoox;247-1BFS.1H1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANX_.E_Epoxy;3581;A;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2XN/FJE7E.UANN;GACC PX;040.1/2XN/FJE7E.UANN;n/a;finoox;247-1BFT.1H1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENX_.E_Epoxy;4641;E;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2XN/FJE7E.TNNN;GACC PX;040.1/2XN/FJE7E.TNNN;n/a;finoox;247-1BFT.1H1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENX_.E_Epoxy;4498;E;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2XN/FJA7A.TANN;GACC PX;040.1/2XN/FJA7A.TANN;n/a;finoox;247-1BFN.1H1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANX_.E;3277;A;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJA7E.UANN;GACC PX;040.1/4XN/FJA7E.UANN;n/a;finoox;247-1BK1.1H1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENX_.E;8053;E;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJA7A.TNNN;GACC PX;040.1/3XN/FJA7A.TNNN;n/a;finoox;247-1BJ4.1H1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANX_.E;3994;A;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJC4A.TNNN;GACC PX;040.1/2XN/HJC4A.TNNN;n/a;finoox;247-1BGJ.1H1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANX_.E_PC;4401;A;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC4E.UNNN;GACC PX;040.1/2XN/HJC4E.UNNN;n/a;finoox;247-1BGK.1H1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENX_.E_PC;5654;E;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7E.TANN;GACC PX;040.1/1XN/FJC7E.TANN;n/a;finoox;247-1BCF.1H1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENX_.E_PC;3550;E;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/1XN/FJC7E.UNNN;GACC PX;040.1/1XN/FJC7E.UNNN;n/a;finoox;247-1BCF.1H1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENX_.E_PC;3240;E;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/4XN/FJC7E.UANN;GACC PX;040.1/4XN/FJC7E.UANN;n/a;finoox;247-1BK5.1H1.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENX_.E_PC;8881;E;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 050.1/41N/HNE7E.UANN;GACC PX;050.1/41N/HNE7E.UANN;n/a;finoox;247-1B9C.243.3YJ.S5P0-P13.00.0800.100;GACC PX 050.1H/47-EN1_.E_Epoxy;18165;E;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;Inclusive;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNE7E.TNNN;GACC PX;050.1/21N/JNE7E.TNNN;n/a;finoox;247-1B7Y.243.3YG.SJAE-P13.01.0800.000;GACC PX 050.1J/27-EN1_.E_Epoxy;10516;E;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/HNE7E.TANN;GACC PX;050.1/21N/HNE7E.TANN;n/a;finoox;247-1B78.243.3YB.SJ7B-P13.01.0800.100;GACC PX 050.1H/27-EN1_.E_Epoxy;10064;E;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNA7E.UNNN;GACC PX;050.1/31N/HNA7E.UNNN;n/a;finoox;247-1B8J.243.3YJ.S5P1-P13.00.0800.000;GACC PX 050.1H/37-EN1_.E;12983;E;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;n/a;314;606;No;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNA7A.UNNN;GACC PX;050.1/21N/FNA7A.UNNN;n/a;finoox;247-1B6C.243.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.1F/27-AN1_.E;5537;A;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/41N/HNC7A.TANN;GACC PX;050.1/41N/HNC7A.TANN;n/a;finoox;247-1B9E.243.3YJ.S5P0-P13.01.0000.100;GACC PX 050.1H/47-AN1_.E_PC;14709;A;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNC7E.TANN;GACC PX;050.1/21N/JNC7E.TANN;n/a;finoox;247-1B82.243.3YG.SJAE-P13.01.0800.100;GACC PX 050.1J/27-EN1_.E_PC;11233;E;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.1/21N/JNC7E.UNNN;GACC PX;050.1/21N/JNC7E.UNNN;n/a;finoox;247-1B82.243.3YG.SJAE-P13.00.0800.000;GACC PX 050.1J/27-EN1_.E_PC;10607;E;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 040.1/2WN/FJE7E.UNNN;GACC PX;040.1/2WN/FJE7E.UNNN;n/a;finoox;247-1BFT.1H0.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENW_.E_Epoxy;4297;E;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJE7E.TANN;GACC PX;040.1/1WN/HJE7E.TANN;n/a;finoox;247-1BCR.1H0.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENW_.E_Epoxy;3825;E;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJE7E.TNNN;GACC PX;040.1/1WN/HJE7E.TNNN;n/a;finoox;247-1BCR.1H0.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENW_.E_Epoxy;3653;E;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJE7E.UANN;GACC PX;040.1/4WN/FJE7E.UANN;n/a;finoox;247-1BK3.1H0.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENW_.E_Epoxy;8603;E;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/4WN/FJE7E.TNNN;GACC PX;040.1/4WN/FJE7E.TNNN;n/a;finoox;247-1BK3.1H0.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENW_.E_Epoxy;8295;E;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJE7A.UANN;GACC PX;040.1/3WN/FJE7A.UANN;n/a;finoox;247-1BJ8.1H0.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANW_.E_Epoxy;4656;A;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/FJA7A.TNNN;GACC PX;040.1/2WN/FJA7A.TNNN;n/a;finoox;247-1BFN.1H0.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANW_.E;2933;A;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJA7E.TNNN;GACC PX;040.1/1WN/HJA7E.TNNN;n/a;finoox;247-1BCP.1H0.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENW_.E;3447;E;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/3WN/FJA7A.UNNN;GACC PX;040.1/3WN/FJA7A.UNNN;n/a;finoox;247-1BJ4.1H0.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANW_.E;3715;A;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/HJA7E.TNNN;GACC PX;040.1/3WN/HJA7E.TNNN;n/a;finoox;247-1BJP.1H0.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENW_.E;6695;E;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7E.UNNN;GACC PX;040.1/1WN/FJC7E.UNNN;n/a;finoox;247-1BCF.1H0.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENW_.E_PC;3240;E;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/4WN/FJC7A.UNNN;GACC PX;040.1/4WN/FJC7A.UNNN;n/a;finoox;247-1BK4.1H0.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANW_.E_PC;5664;A;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJC7E.TANN;GACC PX;040.1/3WN/FJC7E.TANN;n/a;finoox;247-1BJD.1H0.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENW_.E_PC;7050;E;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3WN/HJC7A.UNNN;GACC PX;040.1/3WN/HJC7A.UNNN;n/a;finoox;247-1BJS.1H0.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANW_.E_PC;4898;A;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC7E.UANN;GACC PX;040.1/2WN/HJC7E.UANN;n/a;finoox;247-1BGM.1H0.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENW_.E_PC;5008;E;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE4A.TNNN;GACC PX;031.1/1XN/FHE4A.TNNN;n/a;finoox;247-1BB4.1GX.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANX_.E_Epoxy;1563;A;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHE4A.UANN;GACC PX;031.1/2XN/DHE4A.UANN;n/a;finoox;247-1BDL.1GX.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANX_.E_Epoxy;2332;A;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
