TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/3XN/DHE4A.UNNN;GACC PX;031.1/3XN/DHE4A.UNNN;n/a;finoox;247-1BH0.1GX.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANX_.E_Epoxy;2925;A;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/HHE7A.TANN;GACC PX;031.1/3XN/HHE7A.TANN;n/a;finoox;247-1BHN.1GX.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANX_.E_Epoxy;3834;A;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE7E.UANN;GACC PX;031.1/1XN/FHE7E.UANN;n/a;finoox;247-1BB7.1GX.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENX_.E_Epoxy;2331;E;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/HHE7A.UANN;GACC PX;031.1/1XN/HHE7A.UANN;n/a;finoox;247-1BBN.1GX.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANX_.E_Epoxy;1620;A;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHE7E.TANN;GACC PX;031.1/1XN/HHE7E.TANN;n/a;finoox;247-1BBP.1GX.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENX_.E_Epoxy;2765;E;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1XN/HHE7E.TNNN;GACC PX;031.1/1XN/HHE7E.TNNN;n/a;finoox;247-1BBP.1GX.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENX_.E_Epoxy;2614;E;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2XN/HHE7A.TNNN;GACC PX;031.1/2XN/HHE7A.TNNN;n/a;finoox;247-1BEU.1GX.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANX_.E_Epoxy;2225;A;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/DHA7E.TNNN;GACC PX;031.1/1XN/DHA7E.TNNN;n/a;finoox;247-1BAD.1GX.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENX_.E;1812;E;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2XN/DHA7A.UNNN;GACC PX;031.1/2XN/DHA7A.UNNN;n/a;finoox;247-1BDJ.1GX.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANX_.E;1523;A;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHA7E.TANN;GACC PX;031.1/1XN/FHA7E.TANN;n/a;finoox;247-1BB3.1GX.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENX_.E;2330;E;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/DHA4E.UNNN;GACC PX;031.1/2XN/DHA4E.UNNN;n/a;finoox;247-1BDH.1GX.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENX_.E;2447;E;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHA4E.TNNN;GACC PX;031.1/3XN/DHA4E.TNNN;n/a;finoox;247-1BGZ.1GX.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENX_.E;3553;E;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4A.UNNN;GACC PX;031.1/3XN/DHC4A.UNNN;n/a;finoox;247-1BH2.1GX.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANX_.E_PC;3139;A;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/FHC7E.TANN;GACC PX;031.1/3XN/FHC7E.TANN;n/a;finoox;247-1BHD.1GX.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENX_.E_PC;4717;E;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 050.2/3JN/HNE7A.UANN;GACC PX;050.2/3JN/HNE7A.UANN;n/a;finoox;247-1B8M.0J3.3YJ.S5P1-P13.00.0000.100;GACC PX 050.2H/37-ANJ_.E_Epoxy;9064;A;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNE7A.UANN;GACC PX;050.2/4JN/HNE7A.UANN;n/a;finoox;247-1B9B.0J3.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANJ_.E_Epoxy;11574;A;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNA7A.TANN;GACC PX;050.2/3JN/HNA7A.TANN;n/a;finoox;247-1B8H.0J3.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANJ_.E;8557;A;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNC7A.TNNN;GACC PX;050.2/3JN/HNC7A.TNNN;n/a;finoox;247-1B8R.0J3.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANJ_.E_PC;9215;A;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;;;;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNC7A.TNNN;GACC PX;050.2/4JN/HNC7A.TNNN;n/a;finoox;247-1B9F.0J3.3YJ.S5P0-P13.01.0000.000;GACC PX 050.2H/47-ANJ_.E_PC;11800;A;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNC7E.UNNN;GACC PX;050.2/3JN/HNC7E.UNNN;n/a;finoox;247-1B8T.0J3.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENJ_.E_PC;12634;E;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/FNC7A.UANN;GACC PX;050.2/2JN/FNC7A.UANN;n/a;finoox;247-1B6M.0J3.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANJ_.E_PC;5512;A;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNC7A.TNNN;GACC PX;050.2/2JN/FNC7A.TNNN;n/a;finoox;247-1B6M.0J3.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANJ_.E_PC;5339;A;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNC7A.UNNN;GACC PX;050.2/2JN/HNC7A.UNNN;n/a;finoox;247-1B7B.0J3.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANJ_.E_PC;5918;A;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3WN/DHE4E.TNNN;GACC PX;031.1/3WN/DHE4E.TNNN;n/a;finoox;247-1BH1.1GW.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENW_.E_Epoxy;3980;E;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHE7E.TANN;GACC PX;031.1/1WN/DHE7E.TANN;n/a;finoox;247-1BAH.1GW.3XE.RVN2-P13.01.0800.100;GACC PX 031.1D/17-ENW_.E_Epoxy;2083;E;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHE7E.TANN;GACC PX;031.1/3WN/HHE7E.TANN;n/a;finoox;247-1BHP.1GW.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENW_.E_Epoxy;5142;E;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE7A.UNNN;GACC PX;031.1/2WN/DHE7A.UNNN;n/a;finoox;247-1BDN.1GW.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANW_.E_Epoxy;1712;A;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHE7E.UANN;GACC PX;031.1/1WN/FHE7E.UANN;n/a;finoox;247-1BB7.1GW.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENW_.E_Epoxy;2331;E;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHE7A.TANN;GACC PX;031.1/1WN/HHE7A.TANN;n/a;finoox;247-1BBN.1GW.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANW_.E_Epoxy;1759;A;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3WN/HHA7E.UANN;GACC PX;031.1/3WN/HHA7E.UANN;n/a;finoox;247-1BHM.1GW.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENW_.E;4555;E;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/HHA7E.TNNN;GACC PX;031.1/3WN/HHA7E.TNNN;n/a;finoox;247-1BHM.1GW.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENW_.E;4374;E;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/FHA7A.UANN;GACC PX;031.1/3WN/FHA7A.UANN;n/a;finoox;247-1BH8.1GW.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANW_.E;2941;A;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3WN/FHA7E.UANN;GACC PX;031.1/3WN/FHA7E.UANN;n/a;finoox;247-1BH9.1GW.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENW_.E;4028;E;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3WN/FHA7E.TNNN;GACC PX;031.1/3WN/FHA7E.TNNN;n/a;finoox;247-1BH9.1GW.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENW_.E;3847;E;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHA7A.TANN;GACC PX;031.1/2WN/HHA7A.TANN;n/a;finoox;247-1BES.1GW.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANW_.E;2301;A;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/HHA7A.TNNN;GACC PX;031.1/2WN/HHA7A.TNNN;n/a;finoox;247-1BES.1GW.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANW_.E;1999;A;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/DHA4A.UANN;GACC PX;031.1/2WN/DHA4A.UANN;n/a;finoox;247-1BDG.1GW.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANW_.E;2017;A;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHC4E.TANN;GACC PX;031.1/2WN/DHC4E.TANN;n/a;finoox;247-1BDR.1GW.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENW_.E_PC;3421;E;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4E.TANN;GACC PX;031.1/3WN/DHC4E.TANN;n/a;finoox;247-1BH3.1GW.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENW_.E_PC;4645;E;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHC7E.UANN;GACC PX;031.1/3WN/HHC7E.UANN;n/a;finoox;247-1BHR.1GW.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-ENW_.E_PC;5027;E;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHC7E.TANN;GACC PX;031.1/1WN/FHC7E.TANN;n/a;finoox;247-1BBB.1GW.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENW_.E_PC;2540;E;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/3WN/FHC7E.UNNN;GACC PX;031.1/3WN/FHC7E.UNNN;n/a;finoox;247-1BHD.1GW.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENW_.E_PC;3992;E;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/21N/HJE4A.UANN;GACC PX;040.1/21N/HJE4A.UANN;n/a;finoox;247-1BGE.1U1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-AN1_.E_Epoxy;4692;A;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJE7E.UNNN;GACC PX;040.1/21N/FJE7E.UNNN;n/a;finoox;247-1BFT.1U1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-EN1_.E_Epoxy;4758;E;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/41N/FJE7E.TANN;GACC PX;040.1/41N/FJE7E.TANN;n/a;finoox;247-1BK3.1U1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-EN1_.E_Epoxy;9938;E;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/21N/HJE7A.TNNN;GACC PX;040.1/21N/HJE7A.TNNN;n/a;finoox;247-1BGG.1U1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-AN1_.E_Epoxy;3931;A;2;1;2109;Axial;10,289;8,359;11,327;9,416;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJE7A.UNNN;GACC PX;040.1/31N/HJE7A.UNNN;n/a;finoox;247-1BJQ.1U1.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-AN1_.E_Epoxy;5345;A;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/FJA7E.TANN;GACC PX;040.1/31N/FJA7E.TANN;n/a;finoox;247-1BJ5.1U1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-EN1_.E;7123;E;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJA7A.UANN;GACC PX;040.1/21N/HJA7A.UANN;n/a;finoox;247-1BGC.1U1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-AN1_.E;3721;A;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJA7A.TANN;GACC PX;040.1/31N/HJA7A.TANN;n/a;finoox;247-1BJN.1U1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-AN1_.E;5683;A;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA7E.UANN;GACC PX;040.1/21N/HJA7E.UANN;n/a;finoox;247-1BGD.1U1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-EN1_.E;4949;E;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4A.UANN;GACC PX;040.1/21N/HJA4A.UANN;n/a;finoox;247-1BGA.1U1.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-AN1_.E;4071;A;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJC7A.UANN;GACC PX;040.1/21N/FJC7A.UANN;n/a;finoox;247-1BFW.1U1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-AN1_.E_PC;3990;A;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/21N/HJC7E.UNNN;GACC PX;040.1/21N/HJC7E.UNNN;n/a;finoox;247-1BGM.1U1.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-EN1_.E_PC;5123;E;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNE7E.TNNN;GACC PX;050.2/3SN/HNE7E.TNNN;n/a;finoox;247-1B8P.0CD.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENS_.E_Epoxy;12551;E;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNE7E.TNNN;GACC PX;050.2/2SN/FNE7E.TNNN;n/a;finoox;247-1B6K.0CD.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENS_.E_Epoxy;7380;E;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3SN/HNA7E.TANN;GACC PX;050.2/3SN/HNA7E.TANN;n/a;finoox;247-1B8K.0CD.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENS_.E;12313;E;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNA7A.TNNN;GACC PX;050.2/2SN/FNA7A.TNNN;n/a;finoox;247-1B6D.0CD.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANS_.E;4693;A;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/JNC7A.TNNN;GACC PX;050.2/2SN/JNC7A.TNNN;n/a;finoox;247-1B81.0CD.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANS_.E_PC;6557;A;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 031.1/31N/DHE4E.TNNN;GACC PX;031.1/31N/DHE4E.TNNN;n/a;finoox;247-1BH1.1TZ.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-EN1_.E_Epoxy;4343;E;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHE7E.TNNN;GACC PX;031.1/31N/HHE7E.TNNN;n/a;finoox;247-1BHP.1TZ.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-EN1_.E_Epoxy;5055;E;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE7E.TNNN;GACC PX;031.1/21N/DHE7E.TNNN;n/a;finoox;247-1BDP.1TZ.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-EN1_.E_Epoxy;2881;E;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHE7E.UNNN;GACC PX;031.1/21N/FHE7E.UNNN;n/a;finoox;247-1BED.1TZ.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-EN1_.E_Epoxy;2981;E;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHE7E.TANN;GACC PX;031.1/11N/HHE7E.TANN;n/a;finoox;247-1BBP.1TZ.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-EN1_.E_Epoxy;2888;E;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/HHA7E.TANN;GACC PX;031.1/31N/HHA7E.TANN;n/a;finoox;247-1BHM.1TZ.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-EN1_.E;5190;E;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/31N/FHA7A.UANN;GACC PX;031.1/31N/FHA7A.UANN;n/a;finoox;247-1BH8.1TZ.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-AN1_.E;3289;A;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/31N/FHA7E.UNNN;GACC PX;031.1/31N/FHA7E.UNNN;n/a;finoox;247-1BH9.1TZ.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-EN1_.E;3925;E;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHA7E.UANN;GACC PX;031.1/21N/HHA7E.UANN;n/a;finoox;247-1BET.1TZ.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-EN1_.E;3477;E;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/FHA4A.UANN;GACC PX;031.1/11N/FHA4A.UANN;n/a;finoox;247-1BB0.1TZ.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-AN1_.E;1481;A;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHA4A.TNNN;GACC PX;031.1/21N/DHA4A.TNNN;n/a;finoox;247-1BDG.1TZ.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-AN1_.E;2154;A;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHA4E.TANN;GACC PX;031.1/31N/DHA4E.TANN;n/a;finoox;247-1BGZ.1TZ.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-EN1_.E;4373;E;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC4E.UNNN;GACC PX;031.1/11N/FHC4E.UNNN;n/a;finoox;247-1BB9.1TZ.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-EN1_.E_PC;2527;E;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/31N/HHC7E.TNNN;GACC PX;031.1/31N/HHC7E.TNNN;n/a;finoox;247-1BHR.1TZ.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-EN1_.E_PC;5210;E;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHC7A.UANN;GACC PX;031.1/11N/FHC7A.UANN;n/a;finoox;247-1BBA.1TZ.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-AN1_.E_PC;1636;A;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHC7E.UANN;GACC PX;031.1/21N/FHC7E.UANN;n/a;finoox;247-1BEH.1TZ.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-EN1_.E_PC;3384;E;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHC7E.TANN;GACC PX;031.1/31N/FHC7E.TANN;n/a;finoox;247-1BHD.1TZ.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-EN1_.E_PC;5081;E;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHC7E.TNNN;GACC PX;031.1/21N/HHC7E.TNNN;n/a;finoox;247-1BEX.1TZ.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-EN1_.E_PC;3716;E;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 031.1/21N/HHC7E.UNNN;GACC PX;031.1/21N/HHC7E.UNNN;n/a;finoox;247-1BEX.1TZ.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-EN1_.E_PC;3512;E;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJE4E.TANN;GACC PX;040.1/2XN/HJE4E.TANN;n/a;finoox;247-1BGF.1H1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENX_.E_Epoxy;5892;E;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJE7E.UANN;GACC PX;040.1/1XN/FJE7E.UANN;n/a;finoox;247-1BCD.1H1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENX_.E_Epoxy;3311;E;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/FJE7E.UNNN;GACC PX;040.1/1XN/FJE7E.UNNN;n/a;finoox;247-1BCD.1H1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENX_.E_Epoxy;3139;E;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/4XN/FJE7E.TNNN;GACC PX;040.1/4XN/FJE7E.TNNN;n/a;finoox;247-1BK3.1H1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENX_.E_Epoxy;8295;E;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJE7A.TNNN;GACC PX;040.1/2XN/HJE7A.TNNN;n/a;finoox;247-1BGG.1H1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANX_.E_Epoxy;3465;A;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJE7A.UNNN;GACC PX;040.1/2XN/HJE7A.UNNN;n/a;finoox;247-1BGG.1H1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANX_.E_Epoxy;3264;A;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/FJA7A.TANN;GACC PX;040.1/1XN/FJA7A.TANN;n/a;finoox;247-1BCA.1H1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANX_.E;2162;A;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJA7E.UANN;GACC PX;040.1/2XN/FJA7E.UANN;n/a;finoox;247-1BFP.1H1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENX_.E;4339;E;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1XN/HJA7A.TANN;GACC PX;040.1/1XN/HJA7A.TANN;n/a;finoox;247-1BCN.1H1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANX_.E;2347;A;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJA7E.UANN;GACC PX;040.1/1XN/HJA7E.UANN;n/a;finoox;247-1BCP.1H1.3Y1.RZTF-P13.00.0800.100;GACC PX 040.1H/17-ENX_.E;3481;E;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJA7E.UNNN;GACC PX;040.1/4XN/FJA7E.UNNN;n/a;finoox;247-1BK1.1H1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENX_.E;7365;E;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJA4E.TANN;GACC PX;040.1/2XN/HJA4E.TANN;n/a;finoox;247-1BGB.1H1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENX_.E;5271;E;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC4A.UNNN;GACC PX;040.1/2XN/HJC4A.UNNN;n/a;finoox;247-1BGJ.1H1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANX_.E_PC;4200;A;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7E.TNNN;GACC PX;040.1/1XN/FJC7E.TNNN;n/a;finoox;247-1BCF.1H1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENX_.E_PC;3378;E;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJC7A.TANN;GACC PX;040.1/1XN/HJC7A.TANN;n/a;finoox;247-1BCS.1H1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANX_.E_PC;2656;A;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/3XN/HJC7E.UANN;GACC PX;040.1/3XN/HJC7E.UANN;n/a;finoox;247-1BJT.1H1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENX_.E_PC;7648;E;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNA7E.TNNN;GACC PX;050.1/21N/JNA7E.TNNN;n/a;finoox;247-1B7U.243.3YG.SJAE-P13.01.0800.000;GACC PX 050.1J/27-EN1_.E;9885;E;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/JNC7A.UANN;GACC PX;050.1/21N/JNC7A.UANN;n/a;finoox;247-1B80.243.3YG.SJAE-P13.00.0000.100;GACC PX 050.1J/27-AN1_.E_PC;7806;A;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNC7E.TNNN;GACC PX;050.1/21N/FNC7E.TNNN;n/a;finoox;247-1B6N.243.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.1F/27-EN1_.E_PC;8660;E;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNC7A.UNNN;GACC PX;050.1/21N/HNC7A.UNNN;n/a;finoox;247-1B7A.243.3YB.SJ7B-P13.00.0000.000;GACC PX 050.1H/27-AN1_.E_PC;6996;A;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJE7A.UNNN;GACC PX;040.1/1WN/FJE7A.UNNN;n/a;finoox;247-1BCC.1H0.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANW_.E_Epoxy;2056;A;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2WN/HJE7A.TANN;GACC PX;040.1/2WN/HJE7A.TANN;n/a;finoox;247-1BGG.1H0.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANW_.E_Epoxy;3809;A;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/4WN/FJA7E.UNNN;GACC PX;040.1/4WN/FJA7E.UNNN;n/a;finoox;247-1BK1.1H0.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENW_.E;7365;E;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/1WN/FJC7A.UANN;GACC PX;040.1/1WN/FJC7A.UANN;n/a;finoox;247-1BCE.1H0.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANW_.E_PC;2328;A;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2WN/FJC7A.TANN;GACC PX;040.1/2WN/FJC7A.TANN;n/a;finoox;247-1BFW.1H0.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANW_.E_PC;3735;A;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJC7E.TNNN;GACC PX;040.1/1WN/HJC7E.TNNN;n/a;finoox;247-1BCT.1H0.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENW_.E_PC;3757;E;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2WN/HJC7E.TNNN;GACC PX;040.1/2WN/HJC7E.TNNN;n/a;finoox;247-1BGM.1H0.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENW_.E_PC;4865;E;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJC7E.TNNN;GACC PX;040.1/3WN/HJC7E.TNNN;n/a;finoox;247-1BJT.1H0.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENW_.E_PC;7411;E;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE7A.TANN;GACC PX;031.1/1XN/FHE7A.TANN;n/a;finoox;247-1BB6.1GX.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANX_.E_Epoxy;1588;A;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHE7E.TANN;GACC PX;031.1/1XN/FHE7E.TANN;n/a;finoox;247-1BB7.1GX.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENX_.E_Epoxy;2470;E;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/FHE7E.UNNN;GACC PX;031.1/2XN/FHE7E.UNNN;n/a;finoox;247-1BED.1GX.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENX_.E_Epoxy;2747;E;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHE7A.TANN;GACC PX;031.1/1XN/HHE7A.TANN;n/a;finoox;247-1BBN.1GX.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANX_.E_Epoxy;1759;A;1;1;1731;Axial;2,85;2,206;3,066;2,436;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
