TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/2XN/HHE7A.UANN;GACC PX;031.1/2XN/HHE7A.UANN;n/a;finoox;247-1BEU.1GX.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANX_.E_Epoxy;2326;A;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/FHA7E.TNNN;GACC PX;031.1/1XN/FHA7E.TNNN;n/a;finoox;247-1BB3.1GX.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENX_.E;2179;E;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/HHA7A.UANN;GACC PX;031.1/2XN/HHA7A.UANN;n/a;finoox;247-1BES.1GX.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANX_.E;2100;A;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2XN/DHC4E.UNNN;GACC PX;031.1/2XN/DHC4E.UNNN;n/a;finoox;247-1BDR.1GX.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENX_.E_PC;2918;E;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHC4E.UNNN;GACC PX;031.1/3XN/DHC4E.UNNN;n/a;finoox;247-1BH3.1GX.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENX_.E_PC;3920;E;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHC7A.TANN;GACC PX;031.1/1XN/DHC7A.TANN;n/a;finoox;247-1BAL.1GX.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANX_.E_PC;1474;A;1;1;1731;Axial;1,623;1,209;1,739;5,542;5,49;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/2XN/DHC7E.UANN;GACC PX;031.1/2XN/DHC7E.UANN;n/a;finoox;247-1BDT.1GX.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENX_.E_PC;2836;E;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1XN/HHC7E.TNNN;GACC PX;031.1/1XN/HHC7E.TNNN;n/a;finoox;247-1BBR.1GX.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-ENX_.E_PC;2691;E;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 050.2/3JN/HNE7E.TNNN;GACC PX;050.2/3JN/HNE7E.TNNN;n/a;finoox;247-1B8P.0J3.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENJ_.E_Epoxy;12551;E;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNA7E.UANN;GACC PX;050.2/4JN/HNA7E.UANN;n/a;finoox;247-1B99.0J3.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENJ_.E;14938;E;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7A.UANN;GACC PX;050.2/2JN/JNA7A.UANN;n/a;finoox;247-1B7T.0J3.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANJ_.E;5788;A;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNA7E.TANN;GACC PX;050.2/2JN/HNA7E.TANN;n/a;finoox;247-1B75.0J3.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENJ_.E;8421;E;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4JN/HNC7A.UNNN;GACC PX;050.2/4JN/HNC7A.UNNN;n/a;finoox;247-1B9F.0J3.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANJ_.E_PC;11301;A;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/HNC7A.TNNN;GACC PX;050.2/2JN/HNC7A.TNNN;n/a;finoox;247-1B7B.0J3.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANJ_.E_PC;6149;A;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE4E.UNNN;GACC PX;031.1/2WN/DHE4E.UNNN;n/a;finoox;247-1BDM.1GW.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENW_.E_Epoxy;2762;E;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHE4E.UANN;GACC PX;031.1/3WN/DHE4E.UANN;n/a;finoox;247-1BH1.1GW.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-ENW_.E_Epoxy;4161;E;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHE7E.UANN;GACC PX;031.1/1WN/DHE7E.UANN;n/a;finoox;247-1BAH.1GW.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENW_.E_Epoxy;1944;E;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/DHE7E.TNNN;GACC PX;031.1/1WN/DHE7E.TNNN;n/a;finoox;247-1BAH.1GW.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENW_.E_Epoxy;1932;E;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2WN/DHE7E.UANN;GACC PX;031.1/2WN/DHE7E.UANN;n/a;finoox;247-1BDP.1GW.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENW_.E_Epoxy;2745;E;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/FHE7A.UANN;GACC PX;031.1/2WN/FHE7A.UANN;n/a;finoox;247-1BEC.1GW.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANW_.E_Epoxy;2084;A;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/DHA7A.TNNN;GACC PX;031.1/1WN/DHA7A.TNNN;n/a;finoox;247-1BAC.1GW.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANW_.E;1143;A;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHA7E.TANN;GACC PX;031.1/3WN/HHA7E.TANN;n/a;finoox;247-1BHM.1GW.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENW_.E;4827;E;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/HHA7E.UNNN;GACC PX;031.1/3WN/HHA7E.UNNN;n/a;finoox;247-1BHM.1GW.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENW_.E;4102;E;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHA7E.UANN;GACC PX;031.1/1WN/FHA7E.UANN;n/a;finoox;247-1BB3.1GW.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENW_.E;2191;E;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHA7A.TNNN;GACC PX;031.1/1WN/HHA7A.TNNN;n/a;finoox;247-1BBL.1GW.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANW_.E;1457;A;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/HHA7E.TANN;GACC PX;031.1/1WN/HHA7E.TANN;n/a;finoox;247-1BBM.1GW.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENW_.E;2617;E;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/FHA4A.TANN;GACC PX;031.1/1WN/FHA4A.TANN;n/a;finoox;247-1BB0.1GW.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANW_.E;1505;A;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1WN/FHA4A.UNNN;GACC PX;031.1/1WN/FHA4A.UNNN;n/a;finoox;247-1BB0.1GW.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANW_.E;1215;A;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3WN/DHA4A.UANN;GACC PX;031.1/3WN/DHA4A.UANN;n/a;finoox;247-1BGY.1GW.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANW_.E;2953;A;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHA4A.TNNN;GACC PX;031.1/3WN/DHA4A.TNNN;n/a;finoox;247-1BGY.1GW.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANW_.E;2772;A;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHA4E.UNNN;GACC PX;031.1/2WN/DHA4E.UNNN;n/a;finoox;247-1BDH.1GW.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENW_.E;2447;E;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4E.TNNN;GACC PX;031.1/3WN/DHC4E.TNNN;n/a;finoox;247-1BH3.1GW.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENW_.E_PC;4192;E;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHC7E.UNNN;GACC PX;031.1/2WN/DHC7E.UNNN;n/a;finoox;247-1BDT.1GW.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENW_.E_PC;2534;E;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 040.1/21N/FJE7A.TNNN;GACC PX;040.1/21N/FJE7A.TNNN;n/a;finoox;247-1BFS.1U1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-AN1_.E_Epoxy;3704;A;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJE7A.TNNN;GACC PX;040.1/11N/HJE7A.TNNN;n/a;finoox;247-1BCQ.1U1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-AN1_.E_Epoxy;2612;A;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/41N/FJE7A.TNNN;GACC PX;040.1/41N/FJE7A.TNNN;n/a;finoox;247-1BK2.1U1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-AN1_.E_Epoxy;6721;A;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJE7E.UANN;GACC PX;040.1/31N/FJE7E.UANN;n/a;finoox;247-1BJ9.1U1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-EN1_.E_Epoxy;7250;E;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJE7A.TANN;GACC PX;040.1/31N/HJE7A.TANN;n/a;finoox;247-1BJQ.1U1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-AN1_.E_Epoxy;6160;A;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJE7E.TNNN;GACC PX;040.1/31N/HJE7E.TNNN;n/a;finoox;247-1BJR.1U1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-EN1_.E_Epoxy;7878;E;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/FJA7E.UNNN;GACC PX;040.1/11N/FJA7E.UNNN;n/a;finoox;247-1BCB.1U1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-EN1_.E;3165;E;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/31N/FJA7E.UNNN;GACC PX;040.1/31N/FJA7E.UNNN;n/a;finoox;247-1BJ5.1U1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-EN1_.E;6308;E;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJA7A.UNNN;GACC PX;040.1/21N/HJA7A.UNNN;n/a;finoox;247-1BGC.1U1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-AN1_.E;3377;A;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA4A.TNNN;GACC PX;040.1/21N/HJA4A.TNNN;n/a;finoox;247-1BGA.1U1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-AN1_.E;3934;A;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/HJC4A.UNNN;GACC PX;040.1/21N/HJC4A.UNNN;n/a;finoox;247-1BGJ.1U1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-AN1_.E_PC;4657;A;2;1;2109;Axial;10,377;8,452;11,454;9,586;67,94;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/11N/FJC7A.UANN;GACC PX;040.1/11N/FJC7A.UANN;n/a;finoox;247-1BCE.1U1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-AN1_.E_PC;2558;A;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJC7A.UNNN;GACC PX;040.1/11N/FJC7A.UNNN;n/a;finoox;247-1BCE.1U1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-AN1_.E_PC;2386;A;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJC7E.UANN;GACC PX;040.1/11N/FJC7E.UANN;n/a;finoox;247-1BCF.1U1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-EN1_.E_PC;3640;E;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;Inclusive;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/HJC7E.TANN;GACC PX;040.1/11N/HJC7E.TANN;n/a;finoox;247-1BCT.1U1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-EN1_.E_PC;4161;E;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJC7A.UNNN;GACC PX;040.1/21N/HJC7A.UNNN;n/a;finoox;247-1BGL.1U1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-AN1_.E_PC;3895;A;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNE7E.TANN;GACC PX;050.2/3SN/HNE7E.TANN;n/a;finoox;247-1B8P.0CD.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENS_.E_Epoxy;13157;E;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNE7A.TANN;GACC PX;050.2/2SN/JNE7A.TANN;n/a;finoox;247-1B7X.0CD.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANS_.E_Epoxy;6649;A;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNE7A.TNNN;GACC PX;050.2/2SN/JNE7A.TNNN;n/a;finoox;247-1B7X.0CD.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANS_.E_Epoxy;6245;A;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNE7E.TNNN;GACC PX;050.2/2SN/JNE7E.TNNN;n/a;finoox;247-1B7Z.0CD.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENS_.E_Epoxy;9451;E;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNE7E.UNNN;GACC PX;050.2/2SN/FNE7E.UNNN;n/a;finoox;247-1B6K.0CD.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENS_.E_Epoxy;7149;E;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/4SN/HNA7E.UNNN;GACC PX;050.2/4SN/HNA7E.UNNN;n/a;finoox;247-1B99.0CD.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENS_.E;14130;E;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;n/a;499;808;No;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/HNA7E.TNNN;GACC PX;050.2/2SN/HNA7E.TNNN;n/a;finoox;247-1B75.0CD.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENS_.E;8017;E;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNC7A.TANN;GACC PX;050.2/3SN/HNC7A.TANN;n/a;finoox;247-1B8R.0CD.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANS_.E_PC;9821;A;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNC7E.TANN;GACC PX;050.2/2SN/JNC7E.TANN;n/a;finoox;247-1B83.0CD.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENS_.E_PC;10167;E;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2SN/JNC7E.TNNN;GACC PX;050.2/2SN/JNC7E.TNNN;n/a;finoox;247-1B83.0CD.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENS_.E_PC;9763;E;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNC7E.TNNN;GACC PX;050.2/2SN/FNC7E.TNNN;n/a;finoox;247-1B6P.0CD.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENS_.E_PC;7593;E;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNC7E.TANN;GACC PX;050.2/2SN/HNC7E.TANN;n/a;finoox;247-1B7D.0CD.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENS_.E_PC;9282;E;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/11N/DHE7A.TANN;GACC PX;031.1/11N/DHE7A.TANN;n/a;finoox;247-1BAG.1TZ.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-AN1_.E_Epoxy;1536;A;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHE7A.UANN;GACC PX;031.1/11N/DHE7A.UANN;n/a;finoox;247-1BAG.1TZ.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-AN1_.E_Epoxy;1393;A;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHE7E.UNNN;GACC PX;031.1/31N/HHE7E.UNNN;n/a;finoox;247-1BHP.1TZ.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-EN1_.E_Epoxy;4771;E;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/11N/HHE7A.UANN;GACC PX;031.1/11N/HHE7A.UANN;n/a;finoox;247-1BBN.1TZ.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-AN1_.E_Epoxy;1737;A;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/21N/HHE7A.TANN;GACC PX;031.1/21N/HHE7A.TANN;n/a;finoox;247-1BEU.1TZ.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-AN1_.E_Epoxy;2765;A;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/31N/HHA7A.UANN;GACC PX;031.1/31N/HHA7A.UANN;n/a;finoox;247-1BHL.1TZ.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-AN1_.E;3598;A;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/HHA7A.TNNN;GACC PX;031.1/21N/HHA7A.TNNN;n/a;finoox;247-1BES.1TZ.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-AN1_.E;2237;A;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/31N/DHA4A.UANN;GACC PX;031.1/31N/DHA4A.UANN;n/a;finoox;247-1BGY.1TZ.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-AN1_.E;3307;A;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC7A.UNNN;GACC PX;031.1/11N/FHC7A.UNNN;n/a;finoox;247-1BBA.1TZ.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-AN1_.E_PC;1485;A;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/11N/HHC7A.UANN;GACC PX;031.1/11N/HHC7A.UANN;n/a;finoox;247-1BBQ.1TZ.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-AN1_.E_PC;1812;A;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHC7A.UNNN;GACC PX;031.1/11N/HHC7A.UNNN;n/a;finoox;247-1BBQ.1TZ.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-AN1_.E_PC;1661;A;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/21N/HHC7A.TNNN;GACC PX;031.1/21N/HHC7A.TNNN;n/a;finoox;247-1BEW.1TZ.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-AN1_.E_PC;2573;A;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1XN/FJA7A.UANN;GACC PX;040.1/1XN/FJA7A.UANN;n/a;finoox;247-1BCA.1H1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANX_.E;2024;A;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/FJA7A.TNNN;GACC PX;040.1/1XN/FJA7A.TNNN;n/a;finoox;247-1BCA.1H1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANX_.E;1990;A;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJA7E.UNNN;GACC PX;040.1/2XN/FJA7E.UNNN;n/a;finoox;247-1BFP.1H1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENX_.E;3995;E;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1XN/HJA7E.UNNN;GACC PX;040.1/1XN/HJA7E.UNNN;n/a;finoox;247-1BCP.1H1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENX_.E;3309;E;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJA7E.TANN;GACC PX;040.1/4XN/FJA7E.TANN;n/a;finoox;247-1BK1.1H1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENX_.E;8433;E;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJA7E.UANN;GACC PX;040.1/2XN/HJA7E.UANN;n/a;finoox;247-1BGD.1H1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENX_.E;4490;E;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA7E.TNNN;GACC PX;040.1/2XN/HJA7E.TNNN;n/a;finoox;247-1BGD.1H1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENX_.E;4347;E;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJA7E.UANN;GACC PX;040.1/3XN/HJA7E.UANN;n/a;finoox;247-1BJP.1H1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENX_.E;6932;E;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7E.UANN;GACC PX;040.1/2XN/FJC7E.UANN;n/a;finoox;247-1BFX.1H1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENX_.E_PC;4796;E;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/2XN/FJC7A.TNNN;GACC PX;040.1/2XN/FJC7A.TNNN;n/a;finoox;247-1BFW.1H1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANX_.E_PC;3391;A;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJC7A.UNNN;GACC PX;040.1/4XN/FJC7A.UNNN;n/a;finoox;247-1BK4.1H1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANX_.E_PC;5664;A;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJC7A.TANN;GACC PX;040.1/3XN/FJC7A.TANN;n/a;finoox;247-1BJC.1H1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANX_.E_PC;5146;A;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJC7A.UNNN;GACC PX;040.1/2XN/HJC7A.UNNN;n/a;finoox;247-1BGL.1H1.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANX_.E_PC;3434;A;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNE7A.TANN;GACC PX;050.1/21N/JNE7A.TANN;n/a;finoox;247-1B7W.243.3YG.SJAE-P13.01.0000.100;GACC PX 050.1J/27-AN1_.E_Epoxy;7715;A;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/JNE7E.UANN;GACC PX;050.1/21N/JNE7E.UANN;n/a;finoox;247-1B7Y.243.3YG.SJAE-P13.00.0800.100;GACC PX 050.1J/27-EN1_.E_Epoxy;10698;E;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNE7A.TNNN;GACC PX;050.1/21N/FNE7A.TNNN;n/a;finoox;247-1B6G.243.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.1F/27-AN1_.E_Epoxy;6193;A;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/41N/HNC7A.UNNN;GACC PX;050.1/41N/HNC7A.UNNN;n/a;finoox;247-1B9E.243.3YJ.S5P0-P13.00.0000.000;GACC PX 050.1H/47-AN1_.E_PC;13459;A;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;442;808;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNC7E.TANN;GACC PX;050.1/31N/HNC7E.TANN;n/a;finoox;247-1B8S.243.3YJ.S5P1-P13.01.0800.100;GACC PX 050.1H/37-EN1_.E_PC;15168;E;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNC7E.UANN;GACC PX;050.1/21N/FNC7E.UANN;n/a;finoox;247-1B6N.243.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.1F/27-EN1_.E_PC;8842;E;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNC7E.TNNN;GACC PX;050.1/21N/HNC7E.TNNN;n/a;finoox;247-1B7C.243.3YB.SJ7B-P13.01.0800.000;GACC PX 050.1H/27-EN1_.E_PC;9947;E;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJE7E.TANN;GACC PX;040.1/2WN/FJE7E.TANN;n/a;finoox;247-1BFT.1H0.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENW_.E_Epoxy;4842;E;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3WN/HJE7A.UANN;GACC PX;040.1/3WN/HJE7A.UANN;n/a;finoox;247-1BJQ.1H0.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANW_.E_Epoxy;5175;A;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJA7E.TNNN;GACC PX;040.1/1WN/FJA7E.TNNN;n/a;finoox;247-1BCB.1H0.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENW_.E;3074;E;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/3WN/FJA7E.UANN;GACC PX;040.1/3WN/FJA7E.UANN;n/a;finoox;247-1BJ5.1H0.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENW_.E;6135;E;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJA7A.TANN;GACC PX;040.1/2WN/HJA7A.TANN;n/a;finoox;247-1BGC.1H0.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANW_.E;3463;A;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA7A.UNNN;GACC PX;040.1/2WN/HJA7A.UNNN;n/a;finoox;247-1BGC.1H0.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANW_.E;2918;A;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4A.TNNN;GACC PX;040.1/2WN/HJA4A.TNNN;n/a;finoox;247-1BGA.1H0.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANW_.E;3470;A;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7E.TANN;GACC PX;040.1/1WN/FJC7E.TANN;n/a;finoox;247-1BCF.1H0.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENW_.E_PC;3550;E;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2WN/HJC7A.UANN;GACC PX;040.1/2WN/HJC7A.UANN;n/a;finoox;247-1BGL.1H0.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANW_.E_PC;3778;A;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE4E.TANN;GACC PX;031.1/1XN/FHE4E.TANN;n/a;finoox;247-1BB5.1GX.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENX_.E_Epoxy;2596;E;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHE4A.TANN;GACC PX;031.1/2XN/DHE4A.TANN;n/a;finoox;247-1BDL.1GX.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-ANX_.E_Epoxy;2533;A;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHE7E.TNNN;GACC PX;031.1/1XN/DHE7E.TNNN;n/a;finoox;247-1BAH.1GX.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-ENX_.E_Epoxy;1932;E;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHE7A.UNNN;GACC PX;031.1/3XN/HHE7A.UNNN;n/a;finoox;247-1BHN.1GX.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANX_.E_Epoxy;3109;A;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3XN/FHE7E.UNNN;GACC PX;031.1/3XN/FHE7E.UNNN;n/a;finoox;247-1BHB.1GX.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENX_.E_Epoxy;3852;E;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/DHA7A.UANN;GACC PX;031.1/1XN/DHA7A.UANN;n/a;finoox;247-1BAC.1GX.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANX_.E;1155;A;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHA7E.UANN;GACC PX;031.1/1XN/DHA7E.UANN;n/a;finoox;247-1BAD.1GX.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENX_.E;1824;E;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/FHA7A.UANN;GACC PX;031.1/1XN/FHA7A.UANN;n/a;finoox;247-1BB2.1GX.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANX_.E;1309;A;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2XN/FHA7A.TANN;GACC PX;031.1/2XN/FHA7A.TANN;n/a;finoox;247-1BE8.1GX.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANX_.E;2082;A;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
