TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/2XN/FHA7E.TANN;GACC PX;031.1/2XN/FHA7E.TANN;n/a;finoox;247-1BE9.1GX.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENX_.E;3046;E;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHA7A.TNNN;GACC PX;031.1/3XN/FHA7A.TNNN;n/a;finoox;247-1BH8.1GX.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANX_.E;2760;A;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHA7E.TNNN;GACC PX;031.1/2XN/HHA7E.TNNN;n/a;finoox;247-1BET.1GX.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENX_.E;3142;E;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2XN/DHA4A.TNNN;GACC PX;031.1/2XN/DHA4A.TNNN;n/a;finoox;247-1BDG.1GX.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANX_.E;1916;A;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHA4E.UNNN;GACC PX;031.1/3XN/DHA4E.UNNN;n/a;finoox;247-1BGZ.1GX.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENX_.E;3281;E;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHC4A.UANN;GACC PX;031.1/1XN/FHC4A.UANN;n/a;finoox;247-1BB8.1GX.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANX_.E_PC;1916;A;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/3XN/HHC7E.TANN;GACC PX;031.1/3XN/HHC7E.TANN;n/a;finoox;247-1BHR.1GX.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENX_.E_PC;5299;E;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNE7E.UNNN;GACC PX;050.2/3JN/HNE7E.UNNN;n/a;finoox;247-1B8P.0J3.3YJ.S5P1-P13.00.0800.000;GACC PX 050.2H/37-ENJ_.E_Epoxy;12215;E;3;1;615;Axial;33,328;26,799;36,364;29,88;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNA7A.UANN;GACC PX;050.2/4JN/HNA7A.UANN;n/a;finoox;247-1B97.0J3.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANJ_.E;10503;A;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7E.TNNN;GACC PX;050.2/2JN/JNA7E.TNNN;n/a;finoox;247-1B7V.0J3.3YG.SJAE-P13.01.0800.000;GACC PX 050.2J/27-ENJ_.E;8821;E;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/4JN/HNC7A.TANN;GACC PX;050.2/4JN/HNC7A.TANN;n/a;finoox;247-1B9F.0J3.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANJ_.E_PC;12608;A;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNC7A.UANN;GACC PX;050.2/4JN/HNC7A.UANN;n/a;finoox;247-1B9F.0J3.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANJ_.E_PC;12109;A;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNC7E.TANN;GACC PX;050.2/3JN/HNC7E.TANN;n/a;finoox;247-1B8T.0J3.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENJ_.E_PC;13576;E;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 031.1/3WN/DHE4A.UNNN;GACC PX;031.1/3WN/DHE4A.UNNN;n/a;finoox;247-1BH0.1GW.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANW_.E_Epoxy;2925;A;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/HHE7A.TNNN;GACC PX;031.1/1WN/HHE7A.TNNN;n/a;finoox;247-1BBN.1GW.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-ANW_.E_Epoxy;1608;A;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/HHE7E.TANN;GACC PX;031.1/1WN/HHE7E.TANN;n/a;finoox;247-1BBP.1GW.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENW_.E_Epoxy;2765;E;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHE7E.TANN;GACC PX;031.1/2WN/HHE7E.TANN;n/a;finoox;247-1BEV.1GW.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENW_.E_Epoxy;3670;E;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3WN/HHA7A.UANN;GACC PX;031.1/3WN/HHA7A.UANN;n/a;finoox;247-1BHL.1GW.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-ANW_.E;3247;A;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/FHA7E.UNNN;GACC PX;031.1/2WN/FHA7E.UNNN;n/a;finoox;247-1BE9.1GW.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENW_.E;2543;E;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHA7A.UANN;GACC PX;031.1/1WN/HHA7A.UANN;n/a;finoox;247-1BBL.1GW.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANW_.E;1469;A;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHA7E.UNNN;GACC PX;031.1/2WN/HHA7E.UNNN;n/a;finoox;247-1BET.1GW.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENW_.E;2941;E;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/FHA4E.UNNN;GACC PX;031.1/1WN/FHA4E.UNNN;n/a;finoox;247-1BB1.1GW.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENW_.E;2097;E;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHA4E.UANN;GACC PX;031.1/2WN/DHA4E.UANN;n/a;finoox;247-1BDH.1GW.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENW_.E;2749;E;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHC4E.UNNN;GACC PX;031.1/2WN/DHC4E.UNNN;n/a;finoox;247-1BDR.1GW.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-ENW_.E_PC;2918;E;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/HHC7A.TNNN;GACC PX;031.1/3WN/HHC7A.TNNN;n/a;finoox;247-1BHQ.1GW.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANW_.E_PC;3538;A;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHC7A.TNNN;GACC PX;031.1/1WN/FHC7A.TNNN;n/a;finoox;247-1BBA.1GW.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-ANW_.E_PC;1507;A;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHC7A.TANN;GACC PX;031.1/2WN/FHC7A.TANN;n/a;finoox;247-1BEG.1GW.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANW_.E_PC;2386;A;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2WN/FHC7E.UANN;GACC PX;031.1/2WN/FHC7E.UANN;n/a;finoox;247-1BEH.1GW.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENW_.E_PC;3149;E;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHC7E.UNNN;GACC PX;031.1/1WN/HHC7E.UNNN;n/a;finoox;247-1BBR.1GW.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENW_.E_PC;2552;E;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHC7E.UNNN;GACC PX;031.1/2WN/HHC7E.UNNN;n/a;finoox;247-1BEX.1GW.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENW_.E_PC;3279;E;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJE4A.TANN;GACC PX;040.1/21N/HJE4A.TANN;n/a;finoox;247-1BGE.1U1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-AN1_.E_Epoxy;4899;A;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJE7E.TNNN;GACC PX;040.1/21N/FJE7E.TNNN;n/a;finoox;247-1BFT.1U1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-EN1_.E_Epoxy;4965;E;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/21N/FJA7A.TNNN;GACC PX;040.1/21N/FJA7A.TNNN;n/a;finoox;247-1BFN.1U1.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-AN1_.E;3399;A;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/21N/HJA7E.TNNN;GACC PX;040.1/21N/HJA7E.TNNN;n/a;finoox;247-1BGD.1U1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-EN1_.E;4812;E;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJA7E.TANN;GACC PX;040.1/31N/HJA7E.TANN;n/a;finoox;247-1BJP.1U1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-EN1_.E;7918;E;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJA7E.UNNN;GACC PX;040.1/31N/HJA7E.UNNN;n/a;finoox;247-1BJP.1U1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-EN1_.E;7103;E;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/41N/FJC7E.TANN;GACC PX;040.1/41N/FJC7E.TANN;n/a;finoox;247-1BK5.1U1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-EN1_.E_PC;10214;E;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJC7E.UANN;GACC PX;040.1/31N/FJC7E.UANN;n/a;finoox;247-1BJD.1U1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-EN1_.E_PC;7461;E;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJC7E.TANN;GACC PX;040.1/21N/HJC7E.TANN;n/a;finoox;247-1BGM.1U1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-EN1_.E_PC;5674;E;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNE7A.TANN;GACC PX;050.2/3SN/HNE7A.TANN;n/a;finoox;247-1B8M.0CD.3YJ.S5P1-P13.01.0000.100;GACC PX 050.2H/37-ANS_.E_Epoxy;9400;A;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNE7E.UANN;GACC PX;050.2/4SN/HNE7E.UANN;n/a;finoox;247-1B9D.0CD.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENS_.E_Epoxy;16009;E;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNE7A.UANN;GACC PX;050.2/2SN/FNE7A.UANN;n/a;finoox;247-1B6H.0CD.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANS_.E_Epoxy;5298;A;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/4SN/HNA7A.TANN;GACC PX;050.2/4SN/HNA7A.TANN;n/a;finoox;247-1B97.0CD.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANS_.E;11002;A;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNA7A.UANN;GACC PX;050.2/4SN/HNA7A.UANN;n/a;finoox;247-1B97.0CD.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANS_.E;10503;A;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNA7E.TNNN;GACC PX;050.2/4SN/HNA7E.TNNN;n/a;finoox;247-1B99.0CD.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENS_.E;14629;E;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNA7E.UANN;GACC PX;050.2/2SN/JNA7E.UANN;n/a;finoox;247-1B7V.0CD.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENS_.E;8994;E;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNA7A.UANN;GACC PX;050.2/2SN/FNA7A.UANN;n/a;finoox;247-1B6D.0CD.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANS_.E;4866;A;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNA7A.TANN;GACC PX;050.2/2SN/HNA7A.TANN;n/a;finoox;247-1B73.0CD.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANS_.E;5690;A;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNC7A.TNNN;GACC PX;050.2/3SN/HNC7A.TNNN;n/a;finoox;247-1B8R.0CD.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANS_.E_PC;9215;A;3;1;421;Axial;32,135;25,695;34,931;28,604;125,36;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNC7A.TANN;GACC PX;050.2/2SN/FNC7A.TANN;n/a;finoox;247-1B6M.0CD.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANS_.E_PC;5743;A;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNC7A.UNNN;GACC PX;050.2/2SN/HNC7A.UNNN;n/a;finoox;247-1B7B.0CD.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANS_.E_PC;5918;A;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/2SN/HNC7E.UNNN;GACC PX;050.2/2SN/HNC7E.UNNN;n/a;finoox;247-1B7D.0CD.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENS_.E_PC;8647;E;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHE4E.UNNN;GACC PX;031.1/11N/FHE4E.UNNN;n/a;finoox;247-1BB5.1TZ.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-EN1_.E_Epoxy;2421;E;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHE4E.UANN;GACC PX;031.1/31N/DHE4E.UANN;n/a;finoox;247-1BH1.1TZ.3XC.S5NT-P13.00.0800.100;GACC PX 031.1D/34-EN1_.E_Epoxy;4512;E;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/FHE7E.TANN;GACC PX;031.1/21N/FHE7E.TANN;n/a;finoox;247-1BED.1TZ.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-EN1_.E_Epoxy;3487;E;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHE7A.UNNN;GACC PX;031.1/31N/FHE7A.UNNN;n/a;finoox;247-1BHA.1TZ.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-AN1_.E_Epoxy;3116;A;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/DHA7A.UNNN;GACC PX;031.1/11N/DHA7A.UNNN;n/a;finoox;247-1BAC.1TZ.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-AN1_.E;1122;A;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHA7E.TNNN;GACC PX;031.1/11N/DHA7E.TNNN;n/a;finoox;247-1BAD.1TZ.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-EN1_.E;1933;E;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/21N/DHA7A.UANN;GACC PX;031.1/21N/DHA7A.UANN;n/a;finoox;247-1BDJ.1TZ.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-AN1_.E;2059;A;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHA7E.TANN;GACC PX;031.1/21N/FHA7E.TANN;n/a;finoox;247-1BE9.1TZ.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-EN1_.E;3284;E;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHA7A.TNNN;GACC PX;031.1/11N/HHA7A.TNNN;n/a;finoox;247-1BBL.1TZ.3XP.S5NM-P13.01.0000.000;GACC PX 031.1H/17-AN1_.E;1577;A;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHA7E.UANN;GACC PX;031.1/11N/HHA7E.UANN;n/a;finoox;247-1BBM.1TZ.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-EN1_.E;2594;E;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/21N/HHA7A.UANN;GACC PX;031.1/21N/HHA7A.UANN;n/a;finoox;247-1BES.1TZ.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-AN1_.E;2335;A;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/DHA4E.TNNN;GACC PX;031.1/21N/DHA4E.TNNN;n/a;finoox;247-1BDH.1TZ.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-EN1_.E;2885;E;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHC7E.TANN;GACC PX;031.1/31N/HHC7E.TANN;n/a;finoox;247-1BHR.1TZ.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-EN1_.E_PC;5663;E;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/HHC7A.UANN;GACC PX;031.1/21N/HHC7A.UANN;n/a;finoox;247-1BEW.1TZ.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-AN1_.E_PC;2671;A;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;;;;gacc2;1212;430;455;920;332;31,5;16;22;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJE4E.UNNN;GACC PX;040.1/2XN/HJE4E.UNNN;n/a;finoox;247-1BGF.1H1.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENX_.E_Epoxy;5347;E;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/HJE7E.TNNN;GACC PX;040.1/1XN/HJE7E.TNNN;n/a;finoox;247-1BCR.1H1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENX_.E_Epoxy;3653;E;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/3XN/FJE7E.UANN;GACC PX;040.1/3XN/FJE7E.UANN;n/a;finoox;247-1BJ9.1H1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENX_.E_Epoxy;6559;E;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/1XN/FJA7E.UNNN;GACC PX;040.1/1XN/FJA7E.UNNN;n/a;finoox;247-1BCB.1H1.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENX_.E;2936;E;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJA7E.TNNN;GACC PX;040.1/2XN/FJA7E.TNNN;n/a;finoox;247-1BFP.1H1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENX_.E;4196;E;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJA7E.TNNN;GACC PX;040.1/4XN/FJA7E.TNNN;n/a;finoox;247-1BK1.1H1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENX_.E;7745;E;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJC4E.TANN;GACC PX;040.1/2XN/HJC4E.TANN;n/a;finoox;247-1BGK.1H1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENX_.E_PC;6199;E;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7E.UNNN;GACC PX;040.1/2XN/FJC7E.UNNN;n/a;finoox;247-1BFX.1H1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-ENX_.E_PC;4452;E;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJC7E.UNNN;GACC PX;040.1/4XN/FJC7E.UNNN;n/a;finoox;247-1BK5.1H1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENX_.E_PC;8193;E;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJC7A.TANN;GACC PX;040.1/2XN/HJC7A.TANN;n/a;finoox;247-1BGL.1H1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANX_.E_PC;3979;A;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC7A.UANN;GACC PX;040.1/2XN/HJC7A.UANN;n/a;finoox;247-1BGL.1H1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANX_.E_PC;3778;A;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC7E.UANN;GACC PX;040.1/2XN/HJC7E.UANN;n/a;finoox;247-1BGM.1H1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENX_.E_PC;5008;E;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJC7E.TANN;GACC PX;040.1/3XN/HJC7E.TANN;n/a;finoox;247-1BJT.1H1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENX_.E_PC;7927;E;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/41N/HNE7A.TNNN;GACC PX;050.1/41N/HNE7A.TNNN;n/a;finoox;247-1B9A.243.3YJ.S5P0-P13.01.0000.000;GACC PX 050.1H/47-AN1_.E_Epoxy;13366;A;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNE7A.UNNN;GACC PX;050.1/41N/HNE7A.UNNN;n/a;finoox;247-1B9A.243.3YJ.S5P0-P13.00.0000.000;GACC PX 050.1H/47-AN1_.E_Epoxy;12924;A;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;442;808;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNE7E.UANN;GACC PX;050.1/31N/HNE7E.UANN;n/a;finoox;247-1B8N.243.3YJ.S5P1-P13.00.0800.100;GACC PX 050.1H/37-EN1_.E_Epoxy;14434;E;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;Inclusive;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNE7A.TANN;GACC PX;050.1/21N/FNE7A.TANN;n/a;finoox;247-1B6G.243.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.1F/27-AN1_.E_Epoxy;6597;A;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNE7E.UANN;GACC PX;050.1/21N/HNE7E.UANN;n/a;finoox;247-1B78.243.3YB.SJ7B-P13.00.0800.100;GACC PX 050.1H/27-EN1_.E_Epoxy;9842;E;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNA7A.UNNN;GACC PX;050.1/31N/HNA7A.UNNN;n/a;finoox;247-1B8G.243.3YJ.S5P1-P13.00.0000.000;GACC PX 050.1H/37-AN1_.E;9228;A;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;314;606;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNA7E.UNNN;GACC PX;050.1/21N/FNA7E.UNNN;n/a;finoox;247-1B6E.243.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.1F/27-EN1_.E;7790;E;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNA7E.TNNN;GACC PX;050.1/21N/HNA7E.TNNN;n/a;finoox;247-1B74.243.3YB.SJ7B-P13.01.0800.000;GACC PX 050.1H/27-EN1_.E;9085;E;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/FNC7E.UNNN;GACC PX;050.1/21N/FNC7E.UNNN;n/a;finoox;247-1B6N.243.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.1F/27-EN1_.E_PC;8438;E;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2WN/FJE7A.TANN;GACC PX;040.1/2WN/FJE7A.TANN;n/a;finoox;247-1BFS.1H0.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-ANW_.E_Epoxy;3581;A;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4WN/FJE7A.UNNN;GACC PX;040.1/4WN/FJE7A.UNNN;n/a;finoox;247-1BK2.1H0.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANW_.E_Epoxy;5385;A;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/4WN/FJE7E.UNNN;GACC PX;040.1/4WN/FJE7E.UNNN;n/a;finoox;247-1BK3.1H0.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-ENW_.E_Epoxy;7915;E;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/1WN/FJA7A.UNNN;GACC PX;040.1/1WN/FJA7A.UNNN;n/a;finoox;247-1BCA.1H0.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANW_.E;1852;A;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/3WN/HJA7A.UNNN;GACC PX;040.1/3WN/HJA7A.UNNN;n/a;finoox;247-1BJN.1H0.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANW_.E;4184;A;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA7E.TANN;GACC PX;040.1/2WN/HJA7E.TANN;n/a;finoox;247-1BGD.1H0.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENW_.E;4691;E;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA7E.UNNN;GACC PX;040.1/2WN/HJA7E.UNNN;n/a;finoox;247-1BGD.1H0.3XZ.SJ5R-P13.00.0800.000;GACC PX 040.1H/27-ENW_.E;4146;E;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJA7E.UNNN;GACC PX;040.1/3WN/HJA7E.UNNN;n/a;finoox;247-1BJP.1H0.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENW_.E;6416;E;3;1;1734;Axial;16,278;12,45;17,394;13,654;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4A.UANN;GACC PX;040.1/2WN/HJA4A.UANN;n/a;finoox;247-1BGA.1H0.3XZ.SJ61-P13.00.0000.100;GACC PX 040.1H/24-ANW_.E;3613;A;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4A.UNNN;GACC PX;040.1/2WN/HJA4A.UNNN;n/a;finoox;247-1BGA.1H0.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANW_.E;3269;A;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4E.TANN;GACC PX;040.1/2WN/HJA4E.TANN;n/a;finoox;247-1BGB.1H0.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-ENW_.E;5271;E;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA4E.UNNN;GACC PX;040.1/2WN/HJA4E.UNNN;n/a;finoox;247-1BGB.1H0.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENW_.E;4726;E;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7A.TNNN;GACC PX;040.1/1WN/FJC7A.TNNN;n/a;finoox;247-1BCE.1H0.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANW_.E_PC;2294;A;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/1WN/HJC7A.TANN;GACC PX;040.1/1WN/HJC7A.TANN;n/a;finoox;247-1BCS.1H0.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-ANW_.E_PC;2656;A;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJC7E.TNNN;GACC PX;040.1/4WN/FJC7E.TNNN;n/a;finoox;247-1BK5.1H0.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENW_.E_PC;8573;E;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJC7E.UANN;GACC PX;040.1/3WN/HJC7E.UANN;n/a;finoox;247-1BJT.1H0.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENW_.E_PC;7648;E;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3XN/DHE4A.TANN;GACC PX;031.1/3XN/DHE4A.TANN;n/a;finoox;247-1BH0.1GX.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANX_.E_Epoxy;3650;A;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHE4E.UNNN;GACC PX;031.1/3XN/DHE4E.UNNN;n/a;finoox;247-1BH1.1GX.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENX_.E_Epoxy;3708;E;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/DHE7A.UANN;GACC PX;031.1/1XN/DHE7A.UANN;n/a;finoox;247-1BAG.1GX.3XE.RVN2-P13.00.0000.100;GACC PX 031.1D/17-ANX_.E_Epoxy;1276;A;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/3XN/HHE7E.TNNN;GACC PX;031.1/3XN/HHE7E.TNNN;n/a;finoox;247-1BHP.1GX.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENX_.E_Epoxy;4689;E;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/FHE7A.TANN;GACC PX;031.1/2XN/FHE7A.TANN;n/a;finoox;247-1BEC.1GX.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANX_.E_Epoxy;2285;A;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2XN/HHE7E.TNNN;GACC PX;031.1/2XN/HHE7E.TNNN;n/a;finoox;247-1BEV.1GX.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENX_.E_Epoxy;3368;E;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
