TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/3XN/HHA7A.TANN;GACC PX;031.1/3XN/HHA7A.TANN;n/a;finoox;247-1BHL.1GX.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-ANX_.E;3519;A;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/FHA7A.UANN;GACC PX;031.1/2XN/FHA7A.UANN;n/a;finoox;247-1BE8.1GX.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANX_.E;1881;A;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHA7E.TANN;GACC PX;031.1/1XN/HHA7E.TANN;n/a;finoox;247-1BBM.1GX.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-ENX_.E;2617;E;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3XN/FHA7A.TANN;GACC PX;031.1/3XN/FHA7A.TANN;n/a;finoox;247-1BH8.1GX.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANX_.E;3213;A;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/FHA4E.UANN;GACC PX;031.1/1XN/FHA4E.UANN;n/a;finoox;247-1BB1.1GX.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENX_.E;2248;E;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3XN/DHC4A.TNNN;GACC PX;031.1/3XN/DHC4A.TNNN;n/a;finoox;247-1BH2.1GX.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-ANX_.E_PC;3411;A;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHC7E.TANN;GACC PX;031.1/2XN/DHC7E.TANN;n/a;finoox;247-1BDT.1GX.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENX_.E_PC;3037;E;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/3XN/FHC7A.UANN;GACC PX;031.1/3XN/FHC7A.UANN;n/a;finoox;247-1BHC.1GX.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANX_.E_PC;3358;A;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/3XN/FHC7E.TNNN;GACC PX;031.1/3XN/FHC7E.TNNN;n/a;finoox;247-1BHD.1GX.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENX_.E_PC;4264;E;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHC7A.UANN;GACC PX;031.1/2XN/HHC7A.UANN;n/a;finoox;247-1BEW.1GX.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANX_.E_PC;2438;A;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/4JN/HNE7A.TANN;GACC PX;050.2/4JN/HNE7A.TANN;n/a;finoox;247-1B9B.0J3.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANJ_.E_Epoxy;12073;A;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/FNE7A.UANN;GACC PX;050.2/2JN/FNE7A.UANN;n/a;finoox;247-1B6H.0J3.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANJ_.E_Epoxy;5298;A;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNE7E.UNNN;GACC PX;050.2/2JN/HNE7E.UNNN;n/a;finoox;247-1B79.0J3.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENJ_.E_Epoxy;8361;E;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4JN/HNA7A.UNNN;GACC PX;050.2/4JN/HNA7A.UNNN;n/a;finoox;247-1B97.0J3.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANJ_.E;9695;A;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;;;;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3JN/HNA7E.TNNN;GACC PX;050.2/3JN/HNA7E.TNNN;n/a;finoox;247-1B8K.0J3.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENJ_.E;11707;E;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7A.TANN;GACC PX;050.2/2JN/JNA7A.TANN;n/a;finoox;247-1B7T.0J3.3YG.SJAE-P13.01.0000.100;GACC PX 050.2J/27-ANJ_.E;6019;A;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNA7E.TNNN;GACC PX;050.2/2JN/HNA7E.TNNN;n/a;finoox;247-1B75.0J3.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENJ_.E;8017;E;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/1WN/FHE4A.TANN;GACC PX;031.1/1WN/FHE4A.TANN;n/a;finoox;247-1BB4.1GW.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANW_.E_Epoxy;1714;A;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1WN/FHE4A.UANN;GACC PX;031.1/1WN/FHE4A.UANN;n/a;finoox;247-1BB4.1GW.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANW_.E_Epoxy;1575;A;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3WN/HHE7E.UNNN;GACC PX;031.1/3WN/HHE7E.UNNN;n/a;finoox;247-1BHP.1GW.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENW_.E_Epoxy;4417;E;3;1;1730;Axial;8,151;6,631;8,961;7,474;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/3WN/FHE7E.TNNN;GACC PX;031.1/3WN/FHE7E.TNNN;n/a;finoox;247-1BHB.1GW.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENW_.E_Epoxy;4124;E;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/FHA7A.TANN;GACC PX;031.1/1WN/FHA7A.TANN;n/a;finoox;247-1BB2.1GW.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANW_.E;1448;A;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/FHA7E.TANN;GACC PX;031.1/1WN/FHA7E.TANN;n/a;finoox;247-1BB3.1GW.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-ENW_.E;2330;E;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHA7E.TNNN;GACC PX;031.1/2WN/FHA7E.TNNN;n/a;finoox;247-1BE9.1GW.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENW_.E;2744;E;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/DHC4A.TANN;GACC PX;031.1/3WN/DHC4A.TANN;n/a;finoox;247-1BH2.1GW.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANW_.E_PC;3864;A;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/FHC7E.UANN;GACC PX;031.1/3WN/FHC7E.UANN;n/a;finoox;247-1BHD.1GW.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENW_.E_PC;4445;E;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHC7E.TNNN;GACC PX;031.1/2WN/HHC7E.TNNN;n/a;finoox;247-1BEX.1GW.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENW_.E_PC;3480;E;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/11N/FJE7A.UANN;GACC PX;040.1/11N/FJE7A.UANN;n/a;finoox;247-1BCC.1U1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-AN1_.E_Epoxy;2457;A;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/41N/FJE7A.UNNN;GACC PX;040.1/41N/FJE7A.UNNN;n/a;finoox;247-1BK2.1U1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-AN1_.E_Epoxy;6303;A;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/41N/FJE7E.TNNN;GACC PX;040.1/41N/FJE7E.TNNN;n/a;finoox;247-1BK3.1U1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-EN1_.E_Epoxy;9250;E;4;1;2109;Axial;17,095;13,77;18,775;15,465;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/FJE7A.UNNN;GACC PX;040.1/31N/FJE7A.UNNN;n/a;finoox;247-1BJ8.1U1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-AN1_.E_Epoxy;4830;A;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/21N/FJA7E.TANN;GACC PX;040.1/21N/FJA7E.TANN;n/a;finoox;247-1BFP.1U1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-EN1_.E;5005;E;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/41N/FJA7E.UNNN;GACC PX;040.1/41N/FJA7E.UNNN;n/a;finoox;247-1BK1.1U1.3XR.SJ7P-P13.00.0800.000;GACC PX 040.1F/47-EN1_.E;8280;E;4;1;2109;Axial;17,305;13,912;18,957;15,592;58,74;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;95,7;22;42;n/a;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/31N/HJA7A.UANN;GACC PX;040.1/31N/HJA7A.UANN;n/a;finoox;247-1BJN.1U1.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-AN1_.E;5384;A;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJA7A.TNNN;GACC PX;040.1/31N/HJA7A.TNNN;n/a;finoox;247-1BJN.1U1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-AN1_.E;5167;A;3;1;2109;Axial;15,814;12,164;16,912;13,353;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/41N/FJC7A.TNNN;GACC PX;040.1/41N/FJC7A.TNNN;n/a;finoox;247-1BK4.1U1.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-AN1_.E_PC;6998;A;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/21N/HJC7E.TNNN;GACC PX;040.1/21N/HJC7E.TNNN;n/a;finoox;247-1BGM.1U1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-EN1_.E_PC;5330;E;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJC7E.UANN;GACC PX;040.1/31N/HJC7E.UANN;n/a;finoox;247-1BJT.1U1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-EN1_.E_PC;8334;E;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNA7A.UNNN;GACC PX;050.2/3SN/HNA7A.UNNN;n/a;finoox;247-1B8H.0CD.3YJ.S5P1-P13.00.0000.000;GACC PX 050.2H/37-ANS_.E;7615;A;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;336;606;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3SN/HNA7E.UANN;GACC PX;050.2/3SN/HNA7E.UANN;n/a;finoox;247-1B8K.0CD.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENS_.E;11977;E;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNA7E.UANN;GACC PX;050.2/2SN/FNA7E.UANN;n/a;finoox;247-1B6F.0CD.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENS_.E;7120;E;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNA7E.TANN;GACC PX;050.2/2SN/HNA7E.TANN;n/a;finoox;247-1B75.0CD.3YB.SJ7B-P13.01.0800.100;GACC PX 050.2H/27-ENS_.E;8421;E;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNC7A.TANN;GACC PX;050.2/4SN/HNC7A.TANN;n/a;finoox;247-1B9F.0CD.3YJ.S5P0-P13.01.0000.100;GACC PX 050.2H/47-ANS_.E_PC;12608;A;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNC7A.UANN;GACC PX;050.2/4SN/HNC7A.UANN;n/a;finoox;247-1B9F.0CD.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANS_.E_PC;12109;A;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNC7A.UNNN;GACC PX;050.2/4SN/HNC7A.UNNN;n/a;finoox;247-1B9F.0CD.3YJ.S5P0-P13.00.0000.000;GACC PX 050.2H/47-ANS_.E_PC;11301;A;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4SN/HNC7E.UNNN;GACC PX;050.2/4SN/HNC7E.UNNN;n/a;finoox;247-1B9H.0CD.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENS_.E_PC;15735;E;4;1;421;Axial;43,229;33,09;46,186;36,269;167,15;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNC7A.UNNN;GACC PX;050.2/2SN/JNC7A.UNNN;n/a;finoox;247-1B81.0CD.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANS_.E_PC;6326;A;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNC7A.UANN;GACC PX;050.2/2SN/FNC7A.UANN;n/a;finoox;247-1B6M.0CD.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.2F/27-ANS_.E_PC;5512;A;2;1;421;Axial;17,468;13,813;18,947;15,339;62,68;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNC7E.UANN;GACC PX;050.2/2SN/HNC7E.UANN;n/a;finoox;247-1B7D.0CD.3YB.SJ7B-P13.00.0800.100;GACC PX 050.2H/27-ENS_.E_PC;9051;E;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE4E.TANN;GACC PX;031.1/21N/DHE4E.TANN;n/a;finoox;247-1BDM.1TZ.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-EN1_.E_Epoxy;3502;E;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHE4E.TNNN;GACC PX;031.1/21N/DHE4E.TNNN;n/a;finoox;247-1BDM.1TZ.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-EN1_.E_Epoxy;3200;E;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHE7E.UANN;GACC PX;031.1/31N/HHE7E.UANN;n/a;finoox;247-1BHP.1TZ.3XM.RZUW-P13.00.0800.100;GACC PX 031.1H/37-EN1_.E_Epoxy;5224;E;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/FHE7A.TANN;GACC PX;031.1/21N/FHE7A.TANN;n/a;finoox;247-1BEC.1TZ.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-AN1_.E_Epoxy;2523;A;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/21N/FHE7A.UNNN;GACC PX;031.1/21N/FHE7A.UNNN;n/a;finoox;247-1BEC.1TZ.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-AN1_.E_Epoxy;2017;A;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHE7E.TNNN;GACC PX;031.1/11N/HHE7E.TNNN;n/a;finoox;247-1BBP.1TZ.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-EN1_.E_Epoxy;2737;E;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/HHA7E.TNNN;GACC PX;031.1/31N/HHA7E.TNNN;n/a;finoox;247-1BHM.1TZ.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-EN1_.E;4737;E;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHA7A.TANN;GACC PX;031.1/11N/FHA7A.TANN;n/a;finoox;247-1BB2.1TZ.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-AN1_.E;1569;A;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHA7E.UANN;GACC PX;031.1/21N/FHA7E.UANN;n/a;finoox;247-1BE9.1TZ.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-EN1_.E;3080;E;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/31N/FHA7E.TANN;GACC PX;031.1/31N/FHA7E.TANN;n/a;finoox;247-1BH9.1TZ.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-EN1_.E;4662;E;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/DHA4A.TANN;GACC PX;031.1/21N/DHA4A.TANN;n/a;finoox;247-1BDG.1TZ.3XC.S5NU-P13.01.0000.100;GACC PX 031.1D/24-AN1_.E;2456;A;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC4A.UNNN;GACC PX;031.1/21N/DHC4A.UNNN;n/a;finoox;247-1BDQ.1TZ.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-AN1_.E_PC;2420;A;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC4E.UNNN;GACC PX;031.1/21N/DHC4E.UNNN;n/a;finoox;247-1BDR.1TZ.3XC.S5NU-P13.00.0800.000;GACC PX 031.1D/24-EN1_.E_PC;3153;E;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHC7A.TNNN;GACC PX;031.1/11N/DHC7A.TNNN;n/a;finoox;247-1BAL.1TZ.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-AN1_.E_PC;1443;A;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/11N/DHC7E.TNNN;GACC PX;031.1/11N/DHC7E.TNNN;n/a;finoox;247-1BAM.1TZ.3XE.RVN2-P13.01.0800.000;GACC PX 031.1D/17-EN1_.E_PC;2112;E;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHC7A.UNNN;GACC PX;031.1/31N/HHC7A.UNNN;n/a;finoox;247-1BHQ.1TZ.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-AN1_.E_PC;3618;A;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/31N/HHC7E.UNNN;GACC PX;031.1/31N/HHC7E.UNNN;n/a;finoox;247-1BHR.1TZ.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-EN1_.E_PC;4926;E;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHC7A.TANN;GACC PX;031.1/21N/DHC7A.TANN;n/a;finoox;247-1BDS.1TZ.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-AN1_.E_PC;2540;A;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/21N/DHC7E.UANN;GACC PX;031.1/21N/DHC7E.UANN;n/a;finoox;247-1BDT.1TZ.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-EN1_.E_PC;3068;E;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHC7E.TANN;GACC PX;031.1/21N/FHC7E.TANN;n/a;finoox;247-1BEH.1TZ.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-EN1_.E_PC;3588;E;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 040.1/1XN/FJE7E.TNNN;GACC PX;040.1/1XN/FJE7E.TNNN;n/a;finoox;247-1BCD.1H1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENX_.E_Epoxy;3277;E;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJE7A.TNNN;GACC PX;040.1/1XN/HJE7A.TNNN;n/a;finoox;247-1BCQ.1H1.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANX_.E_Epoxy;2380;A;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJE7E.TANN;GACC PX;040.1/4XN/FJE7E.TANN;n/a;finoox;247-1BK3.1H1.3XR.SJ7P-P13.01.0800.100;GACC PX 040.1F/47-ENX_.E_Epoxy;8983;E;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2XN/HJE7A.TANN;GACC PX;040.1/2XN/HJE7A.TANN;n/a;finoox;247-1BGG.1H1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANX_.E_Epoxy;3809;A;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJE7E.TANN;GACC PX;040.1/3XN/HJE7E.TANN;n/a;finoox;247-1BJR.1H1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENX_.E_Epoxy;7689;E;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJE7E.UNNN;GACC PX;040.1/3XN/HJE7E.UNNN;n/a;finoox;247-1BJR.1H1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-ENX_.E_Epoxy;6894;E;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/FJA7E.TNNN;GACC PX;040.1/3XN/FJA7E.TNNN;n/a;finoox;247-1BJ5.1H1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENX_.E;5898;E;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2XN/HJA7A.TNNN;GACC PX;040.1/2XN/HJA7A.TNNN;n/a;finoox;247-1BGC.1H1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANX_.E;3119;A;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJA7A.TANN;GACC PX;040.1/3XN/HJA7A.TANN;n/a;finoox;247-1BJN.1H1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANX_.E;4979;A;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA4A.UNNN;GACC PX;040.1/2XN/HJA4A.UNNN;n/a;finoox;247-1BGA.1H1.3XZ.SJ61-P13.00.0000.000;GACC PX 040.1H/24-ANX_.E;3269;A;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2XN/FJC7A.UANN;GACC PX;040.1/2XN/FJC7A.UANN;n/a;finoox;247-1BFW.1H1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANX_.E_PC;3534;A;2;1;1735;Axial;8,775;6,774;9,423;7,42;30,45;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/1XN/HJC7E.TNNN;GACC PX;040.1/1XN/HJC7E.TNNN;n/a;finoox;247-1BCT.1H1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENX_.E_PC;3757;E;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJC7E.UNNN;GACC PX;040.1/1XN/HJC7E.UNNN;n/a;finoox;247-1BCT.1H1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENX_.E_PC;3619;E;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJC7A.TNNN;GACC PX;040.1/2XN/HJC7A.TNNN;n/a;finoox;247-1BGL.1H1.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANX_.E_PC;3635;A;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/21N/FNA7A.TANN;GACC PX;050.1/21N/FNA7A.TANN;n/a;finoox;247-1B6C.243.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.1F/27-AN1_.E;6163;A;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/41N/HNC7E.UANN;GACC PX;050.1/41N/HNC7E.UANN;n/a;finoox;247-1B9G.243.3YJ.S5P0-P13.00.0800.100;GACC PX 050.1H/47-EN1_.E_PC;18700;E;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;Inclusive;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/HNC7A.UANN;GACC PX;050.1/21N/HNC7A.UANN;n/a;finoox;247-1B7A.243.3YB.SJ7B-P13.00.0000.100;GACC PX 050.1H/27-AN1_.E_PC;7400;A;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJE7A.UANN;GACC PX;040.1/1WN/FJE7A.UANN;n/a;finoox;247-1BCC.1H0.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANW_.E_Epoxy;2228;A;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/FJE7A.TNNN;GACC PX;040.1/1WN/FJE7A.TNNN;n/a;finoox;247-1BCC.1H0.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANW_.E_Epoxy;2194;A;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/4WN/FJE7A.UANN;GACC PX;040.1/4WN/FJE7A.UANN;n/a;finoox;247-1BK2.1H0.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANW_.E_Epoxy;6073;A;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/2WN/HJE7A.UNNN;GACC PX;040.1/2WN/HJE7A.UNNN;n/a;finoox;247-1BGG.1H0.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANW_.E_Epoxy;3264;A;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7A.TNNN;GACC PX;040.1/3WN/HJE7A.TNNN;n/a;finoox;247-1BJQ.1H0.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANW_.E_Epoxy;4938;A;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7A.UNNN;GACC PX;040.1/3WN/HJE7A.UNNN;n/a;finoox;247-1BJQ.1H0.3XZ.SJ5H-P13.00.0000.000;GACC PX 040.1H/37-ANW_.E_Epoxy;4659;A;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/FJA7A.UNNN;GACC PX;040.1/2WN/FJA7A.UNNN;n/a;finoox;247-1BFN.1H0.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANW_.E;2732;A;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2WN/FJA7E.UANN;GACC PX;040.1/2WN/FJA7E.UANN;n/a;finoox;247-1BFP.1H0.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENW_.E;4339;E;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2WN/FJA7E.TNNN;GACC PX;040.1/2WN/FJA7E.TNNN;n/a;finoox;247-1BFP.1H0.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENW_.E;4196;E;2;1;1734;Axial;8,937;6,952;9,614;7,655;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJA7A.UANN;GACC PX;040.1/1WN/HJA7A.UANN;n/a;finoox;247-1BCN.1H0.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANW_.E;2209;A;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/2WN/HJC4A.TANN;GACC PX;040.1/2WN/HJC4A.TANN;n/a;finoox;247-1BGJ.1H0.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANW_.E_PC;4745;A;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/2WN/FJC7A.UANN;GACC PX;040.1/2WN/FJC7A.UANN;n/a;finoox;247-1BFW.1H0.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANW_.E_PC;3534;A;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/2WN/FJC7A.UNNN;GACC PX;040.1/2WN/FJC7A.UNNN;n/a;finoox;247-1BFW.1H0.3XT.S5NY-P13.00.0000.000;GACC PX 040.1F/27-ANW_.E_PC;3190;A;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/2WN/FJC7E.TNNN;GACC PX;040.1/2WN/FJC7E.TNNN;n/a;finoox;247-1BFX.1H0.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-ENW_.E_PC;4653;E;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/3WN/HJC7A.UANN;GACC PX;040.1/3WN/HJC7A.UANN;n/a;finoox;247-1BJS.1H0.3XZ.SJ5H-P13.00.0000.100;GACC PX 040.1H/37-ANW_.E_PC;5414;A;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3XN/DHE4A.UANN;GACC PX;031.1/3XN/DHE4A.UANN;n/a;finoox;247-1BH0.1GX.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-ANX_.E_Epoxy;3378;A;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHE4E.UANN;GACC PX;031.1/2XN/DHE4E.UANN;n/a;finoox;247-1BDM.1GX.3XC.S5NU-P13.00.0800.100;GACC PX 031.1D/24-ENX_.E_Epoxy;3064;E;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHE7E.UNNN;GACC PX;031.1/2XN/DHE7E.UNNN;n/a;finoox;247-1BDP.1GX.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-ENX_.E_Epoxy;2443;E;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2XN/FHE7E.TNNN;GACC PX;031.1/2XN/FHE7E.TNNN;n/a;finoox;247-1BED.1GX.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENX_.E_Epoxy;2948;E;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHE7E.TANN;GACC PX;031.1/3XN/FHE7E.TANN;n/a;finoox;247-1BHB.1GX.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENX_.E_Epoxy;4577;E;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3XN/HHA7A.UNNN;GACC PX;031.1/3XN/HHA7A.UNNN;n/a;finoox;247-1BHL.1GX.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANX_.E;2794;A;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHA7A.TANN;GACC PX;031.1/2XN/DHA7A.TANN;n/a;finoox;247-1BDJ.1GX.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANX_.E;2026;A;2;1;1731;Axial;3,487;2,623;3,732;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHA7A.TANN;GACC PX;031.1/1XN/FHA7A.TANN;n/a;finoox;247-1BB2.1GX.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANX_.E;1448;A;1;1;1731;Axial;2,376;1,888;2,596;2,118;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/3XN/FHA7E.UANN;GACC PX;031.1/3XN/FHA7E.UANN;n/a;finoox;247-1BH9.1GX.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-ENX_.E;4028;E;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/FHC4E.UANN;GACC PX;031.1/1XN/FHC4E.UANN;n/a;finoox;247-1BB9.1GX.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENX_.E_PC;2799;E;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/3XN/DHC4E.TANN;GACC PX;031.1/3XN/DHC4E.TANN;n/a;finoox;247-1BH3.1GX.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-ENX_.E_PC;4645;E;3;1;1731;Axial;6,171;4,782;6,697;5,303;27,58;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
