TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/3XN/FHC7E.UNNN;GACC PX;031.1/3XN/FHC7E.UNNN;n/a;finoox;247-1BHD.1GX.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENX_.E_PC;3992;E;3;1;1731;Axial;6,792;5,062;7,244;5,508;24,71;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 050.2/4JN/HNE7E.TANN;GACC PX;050.2/4JN/HNE7E.TANN;n/a;finoox;247-1B9D.0J3.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENJ_.E_Epoxy;16508;E;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/FNE7A.TANN;GACC PX;050.2/2JN/FNE7A.TANN;n/a;finoox;247-1B6H.0J3.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANJ_.E_Epoxy;5529;A;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/FNE7E.UNNN;GACC PX;050.2/2JN/FNE7E.UNNN;n/a;finoox;247-1B6K.0J3.3Y5.SJ7G-P13.00.0800.000;GACC PX 050.2F/27-ENJ_.E_Epoxy;7149;E;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNE7E.TNNN;GACC PX;050.2/2JN/HNE7E.TNNN;n/a;finoox;247-1B79.0J3.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENJ_.E_Epoxy;8592;E;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,8;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/FNC7E.TANN;GACC PX;050.2/2JN/FNC7E.TANN;n/a;finoox;247-1B6P.0J3.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENJ_.E_PC;7997;E;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2JN/HNC7A.TANN;GACC PX;050.2/2JN/HNC7A.TANN;n/a;finoox;247-1B7B.0J3.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANJ_.E_PC;6553;A;2;1;615;Axial;21,269;16,288;22,737;17,873;83,58;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHE4E.TNNN;GACC PX;031.1/2WN/DHE4E.TNNN;n/a;finoox;247-1BDM.1GW.3XC.S5NU-P13.01.0800.000;GACC PX 031.1D/24-ENW_.E_Epoxy;2963;E;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHE7A.TANN;GACC PX;031.1/1WN/DHE7A.TANN;n/a;finoox;247-1BAG.1GW.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANW_.E_Epoxy;1415;A;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2WN/DHE7A.UANN;GACC PX;031.1/2WN/DHE7A.UANN;n/a;finoox;247-1BDN.1GW.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANW_.E_Epoxy;2014;A;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/FHE7A.TANN;GACC PX;031.1/2WN/FHE7A.TANN;n/a;finoox;247-1BEC.1GW.3XJ.S5NQ-P13.01.0000.100;GACC PX 031.1F/27-ANW_.E_Epoxy;2285;A;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2WN/FHE7A.UNNN;GACC PX;031.1/2WN/FHE7A.UNNN;n/a;finoox;247-1BEC.1GW.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANW_.E_Epoxy;1782;A;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHE7A.UANN;GACC PX;031.1/1WN/HHE7A.UANN;n/a;finoox;247-1BBN.1GW.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-ANW_.E_Epoxy;1620;A;1;1;1730;Axial;2,728;2,12;2,942;2,351;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHE7A.UNNN;GACC PX;031.1/3WN/FHE7A.UNNN;n/a;finoox;247-1BHA.1GW.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANW_.E_Epoxy;2764;A;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHE7A.UANN;GACC PX;031.1/2WN/HHE7A.UANN;n/a;finoox;247-1BEU.1GW.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANW_.E_Epoxy;2326;A;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/HHE7E.TNNN;GACC PX;031.1/2WN/HHE7E.TNNN;n/a;finoox;247-1BEV.1GW.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENW_.E_Epoxy;3368;E;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3WN/HHA7A.UNNN;GACC PX;031.1/3WN/HHA7A.UNNN;n/a;finoox;247-1BHL.1GW.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANW_.E;2794;A;3;1;1730;Axial;8,234;6,693;9,055;7,535;31,79;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHA7E.TANN;GACC PX;031.1/2WN/DHA7E.TANN;n/a;finoox;247-1BDK.1GW.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENW_.E;2757;E;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHA7E.UANN;GACC PX;031.1/2WN/DHA7E.UANN;n/a;finoox;247-1BDK.1GW.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENW_.E;2556;E;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/FHA7A.UANN;GACC PX;031.1/2WN/FHA7A.UANN;n/a;finoox;247-1BE8.1GW.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANW_.E;1881;A;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHA7E.UNNN;GACC PX;031.1/1WN/HHA7E.UNNN;n/a;finoox;247-1BBM.1GW.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-ENW_.E;2327;E;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/1WN/FHA4A.TNNN;GACC PX;031.1/1WN/FHA4A.TNNN;n/a;finoox;247-1BB0.1GW.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANW_.E;1354;A;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1WN/FHC4E.TNNN;GACC PX;031.1/1WN/FHC4E.TNNN;n/a;finoox;247-1BB9.1GW.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENW_.E_PC;2787;E;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHC4A.TNNN;GACC PX;031.1/2WN/DHC4A.TNNN;n/a;finoox;247-1BDQ.1GW.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANW_.E_PC;2388;A;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4E.UNNN;GACC PX;031.1/3WN/DHC4E.UNNN;n/a;finoox;247-1BH3.1GW.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENW_.E_PC;3920;E;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHC7A.UNNN;GACC PX;031.1/1WN/DHC7A.UNNN;n/a;finoox;247-1BAL.1GW.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANW_.E_PC;1184;A;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1WN/FHC7A.UANN;GACC PX;031.1/1WN/FHC7A.UANN;n/a;finoox;247-1BBA.1GW.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANW_.E_PC;1519;A;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1WN/FHC7E.UANN;GACC PX;031.1/1WN/FHC7E.UANN;n/a;finoox;247-1BBB.1GW.3XK.S5NM-P13.00.0800.100;GACC PX 031.1F/17-ENW_.E_PC;2401;E;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHC7E.TNNN;GACC PX;031.1/2WN/FHC7E.TNNN;n/a;finoox;247-1BEH.1GW.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENW_.E_PC;3048;E;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/1WN/HHC7E.UANN;GACC PX;031.1/1WN/HHC7E.UANN;n/a;finoox;247-1BBR.1GW.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-ENW_.E_PC;2703;E;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;21,2;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHC7A.UANN;GACC PX;031.1/3WN/FHC7A.UANN;n/a;finoox;247-1BHC.1GW.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANW_.E_PC;3358;A;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJE7A.TANN;GACC PX;040.1/11N/FJE7A.TANN;n/a;finoox;247-1BCC.1U1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-AN1_.E_Epoxy;2599;A;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJA7E.UANN;GACC PX;040.1/11N/FJA7E.UANN;n/a;finoox;247-1BCB.1U1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-EN1_.E;3337;E;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/21N/HJA7A.TANN;GACC PX;040.1/21N/HJA7A.TANN;n/a;finoox;247-1BGC.1U1.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-AN1_.E;3928;A;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/21N/HJA7E.TANN;GACC PX;040.1/21N/HJA7E.TANN;n/a;finoox;247-1BGD.1U1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-EN1_.E;5156;E;2;1;2109;Axial;10,393;8,436;11,421;9,493;39,16;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;61,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/FJC7E.TNNN;GACC PX;040.1/11N/FJC7E.TNNN;n/a;finoox;247-1BCF.1U1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-EN1_.E_PC;3610;E;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/41N/FJC7A.TANN;GACC PX;040.1/41N/FJC7A.TANN;n/a;finoox;247-1BK4.1U1.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-AN1_.E_PC;7686;A;4;1;2109;Axial;16,219;13,045;17,799;14,651;60,89;12277;1200;15;VT03090U;0,681;1,3;;49,14;71,46;19,5;;;;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/31N/HJC7A.TANN;GACC PX;040.1/31N/HJC7A.TANN;n/a;finoox;247-1BJS.1U1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-AN1_.E_PC;6399;A;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJC7A.TNNN;GACC PX;040.1/31N/HJC7A.TNNN;n/a;finoox;247-1BJS.1U1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-AN1_.E_PC;5883;A;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;;;;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/2SN/JNE7E.UANN;GACC PX;050.2/2SN/JNE7E.UANN;n/a;finoox;247-1B7Z.0CD.3YG.SJAE-P13.00.0800.100;GACC PX 050.2J/27-ENS_.E_Epoxy;9624;E;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/HNE7A.UANN;GACC PX;050.2/2SN/HNE7A.UANN;n/a;finoox;247-1B77.0CD.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANS_.E_Epoxy;6036;A;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2SN/JNA7A.UANN;GACC PX;050.2/2SN/JNA7A.UANN;n/a;finoox;247-1B7T.0CD.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANS_.E;5788;A;2;1;421;Axial;25,964;20,978;28,308;23,393;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/HNA7A.TNNN;GACC PX;050.2/2SN/HNA7A.TNNN;n/a;finoox;247-1B73.0CD.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANS_.E;5286;A;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2SN/HNA7E.UNNN;GACC PX;050.2/2SN/HNA7E.UNNN;n/a;finoox;247-1B75.0CD.3YB.SJ7B-P13.00.0800.000;GACC PX 050.2H/27-ENS_.E;7786;E;2;1;421;Axial;22,951;17,538;24,522;19,204;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2SN/JNC7E.UNNN;GACC PX;050.2/2SN/JNC7E.UNNN;n/a;finoox;247-1B83.0CD.3YG.SJAE-P13.00.0800.000;GACC PX 050.2J/27-ENS_.E_PC;9532;E;2;1;421;Axial;24,398;19,646;26,561;22,03;104,47;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,6;22;54;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 031.1/11N/FHE4E.UANN;GACC PX;031.1/11N/FHE4E.UANN;n/a;finoox;247-1BB5.1TZ.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-EN1_.E_Epoxy;2572;E;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHE4E.UNNN;GACC PX;031.1/31N/DHE4E.UNNN;n/a;finoox;247-1BH1.1TZ.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-EN1_.E_Epoxy;4059;E;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHE7A.UNNN;GACC PX;031.1/21N/DHE7A.UNNN;n/a;finoox;247-1BDN.1TZ.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-AN1_.E_Epoxy;1944;A;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHE7E.TNNN;GACC PX;031.1/11N/FHE7E.TNNN;n/a;finoox;247-1BB7.1TZ.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-EN1_.E_Epoxy;2443;E;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/31N/FHE7E.UANN;GACC PX;031.1/31N/FHE7E.UANN;n/a;finoox;247-1BHB.1TZ.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-EN1_.E_Epoxy;4657;E;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHE7E.TNNN;GACC PX;031.1/21N/HHE7E.TNNN;n/a;finoox;247-1BEV.1TZ.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-EN1_.E_Epoxy;3605;E;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/11N/DHA7E.UANN;GACC PX;031.1/11N/DHA7E.UANN;n/a;finoox;247-1BAD.1TZ.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-EN1_.E;1941;E;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/11N/FHA7E.TANN;GACC PX;031.1/11N/FHA7E.TANN;n/a;finoox;247-1BB3.1TZ.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-EN1_.E;2453;E;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHA7E.TNNN;GACC PX;031.1/21N/FHA7E.TNNN;n/a;finoox;247-1BE9.1TZ.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-EN1_.E;2982;E;2;1;2107;Axial;4,692;3,605;5,034;3,961;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHA7A.UANN;GACC PX;031.1/11N/HHA7A.UANN;n/a;finoox;247-1BBL.1TZ.3XP.S5NM-P13.00.0000.100;GACC PX 031.1H/17-AN1_.E;1585;A;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/FHA7E.UANN;GACC PX;031.1/31N/FHA7E.UANN;n/a;finoox;247-1BH9.1TZ.3XH.S5NR-P13.00.0800.100;GACC PX 031.1F/37-EN1_.E;4378;E;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/FHA4A.TANN;GACC PX;031.1/11N/FHA4A.TANN;n/a;finoox;247-1BB0.1TZ.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-AN1_.E;1624;A;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHC4E.TANN;GACC PX;031.1/31N/DHC4E.TANN;n/a;finoox;247-1BH3.1TZ.3XC.S5NT-P13.01.0800.100;GACC PX 031.1D/34-EN1_.E_PC;5011;E;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHC7A.UNNN;GACC PX;031.1/11N/DHC7A.UNNN;n/a;finoox;247-1BAL.1TZ.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-AN1_.E_PC;1300;A;1;1;2107;Axial;1,595;1,194;1,713;1,312;5,49;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/21N/DHC7E.UNNN;GACC PX;031.1/21N/DHC7E.UNNN;n/a;finoox;247-1BDT.1TZ.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-EN1_.E_PC;2766;E;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHC7A.UANN;GACC PX;031.1/21N/FHC7A.UANN;n/a;finoox;247-1BEG.1TZ.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-AN1_.E_PC;2418;A;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/21N/FHC7A.UNNN;GACC PX;031.1/21N/FHC7A.UNNN;n/a;finoox;247-1BEG.1TZ.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-AN1_.E_PC;2116;A;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/11N/FHC7E.UNNN;GACC PX;031.1/11N/FHC7E.UNNN;n/a;finoox;247-1BBB.1TZ.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-EN1_.E_PC;2368;E;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 040.1/2XN/HJE4A.TNNN;GACC PX;040.1/2XN/HJE4A.TNNN;n/a;finoox;247-1BGE.1H1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-ANX_.E_Epoxy;4094;A;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJE7A.TANN;GACC PX;040.1/1XN/FJE7A.TANN;n/a;finoox;247-1BCC.1H1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-ANX_.E_Epoxy;2366;A;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/4XN/FJE7A.UNNN;GACC PX;040.1/4XN/FJE7A.UNNN;n/a;finoox;247-1BK2.1H1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANX_.E_Epoxy;5385;A;4;1;1735;Axial;17,759;14,616;19,951;16,32;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/HJE7E.UANN;GACC PX;040.1/3XN/HJE7E.UANN;n/a;finoox;247-1BJR.1H1.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENX_.E_Epoxy;7410;E;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3XN/HJE7E.TNNN;GACC PX;040.1/3XN/HJE7E.TNNN;n/a;finoox;247-1BJR.1H1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENX_.E_Epoxy;7173;E;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/FJA7A.UNNN;GACC PX;040.1/1XN/FJA7A.UNNN;n/a;finoox;247-1BCA.1H1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANX_.E;1852;A;1;1;1735;Axial;4,573;3,725;5,027;4,187;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJA7E.TANN;GACC PX;040.1/2XN/FJA7E.TANN;n/a;finoox;247-1BFP.1H1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENX_.E;4540;E;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/2XN/HJA7A.UANN;GACC PX;040.1/2XN/HJA7A.UANN;n/a;finoox;247-1BGC.1H1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANX_.E;3262;A;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7A.UANN;GACC PX;040.1/1XN/FJC7A.UANN;n/a;finoox;247-1BCE.1H1.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANX_.E_PC;2328;A;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/3XN/FJC7E.UANN;GACC PX;040.1/3XN/FJC7E.UANN;n/a;finoox;247-1BJD.1H1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENX_.E_PC;6771;E;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/31N/HNE7A.TANN;GACC PX;050.1/31N/HNE7A.TANN;n/a;finoox;247-1B8L.243.3YJ.S5P1-P13.01.0000.100;GACC PX 050.1H/37-AN1_.E_Epoxy;10992;A;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNE7E.TANN;GACC PX;050.1/41N/HNE7E.TANN;n/a;finoox;247-1B9C.243.3YJ.S5P0-P13.01.0800.100;GACC PX 050.1H/47-EN1_.E_Epoxy;18607;E;4;1;2451;Axial;45,374;34,842;48,495;38,208;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/HNE7A.TANN;GACC PX;050.1/21N/HNE7A.TANN;n/a;finoox;247-1B76.243.3YB.SJ7B-P13.01.0000.100;GACC PX 050.1H/27-AN1_.E_Epoxy;7335;A;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/41N/HNA7A.TANN;GACC PX;050.1/41N/HNA7A.TANN;n/a;finoox;247-1B96.243.3YJ.S5P0-P13.01.0000.100;GACC PX 050.1H/47-AN1_.E;13103;A;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNA7A.UNNN;GACC PX;050.1/41N/HNA7A.UNNN;n/a;finoox;247-1B96.243.3YJ.S5P0-P13.00.0000.000;GACC PX 050.1H/47-AN1_.E;11853;A;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;;;;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;442;808;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNA7E.TNNN;GACC PX;050.1/31N/HNA7E.TNNN;n/a;finoox;247-1B8J.243.3YJ.S5P1-P13.01.0800.000;GACC PX 050.1H/37-EN1_.E;13297;E;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNA7E.UANN;GACC PX;050.1/41N/HNA7E.UANN;n/a;finoox;247-1B98.243.3YJ.S5P0-P13.00.0800.100;GACC PX 050.1H/47-EN1_.E;17094;E;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNA7E.UANN;GACC PX;050.1/21N/JNA7E.UANN;n/a;finoox;247-1B7U.243.3YG.SJAE-P13.00.0800.100;GACC PX 050.1J/27-EN1_.E;10067;E;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/HNA7E.UNNN;GACC PX;050.1/21N/HNA7E.UNNN;n/a;finoox;247-1B74.243.3YB.SJ7B-P13.00.0800.000;GACC PX 050.1H/27-EN1_.E;8863;E;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/41N/HNC7E.TANN;GACC PX;050.1/41N/HNC7E.TANN;n/a;finoox;247-1B9G.243.3YJ.S5P0-P13.01.0800.100;GACC PX 050.1H/47-EN1_.E_PC;19142;E;4;1;2451;Axial;42,971;32,933;45,919;36,114;167,15;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNC7A.UANN;GACC PX;050.1/21N/FNC7A.UANN;n/a;finoox;247-1B6L.243.3Y5.SJ7G-P13.00.0000.100;GACC PX 050.1F/27-AN1_.E_PC;6590;A;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/1WN/FJE7E.UNNN;GACC PX;040.1/1WN/FJE7E.UNNN;n/a;finoox;247-1BCD.1H0.3XU.S5NK-P13.00.0800.000;GACC PX 040.1F/17-ENW_.E_Epoxy;3139;E;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/HJE7A.TNNN;GACC PX;040.1/1WN/HJE7A.TNNN;n/a;finoox;247-1BCQ.1H0.3Y1.RZTF-P13.01.0000.000;GACC PX 040.1H/17-ANW_.E_Epoxy;2380;A;1;1;1734;Axial;5,295;4,278;5,816;4,811;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJE7A.TNNN;GACC PX;040.1/4WN/FJE7A.TNNN;n/a;finoox;247-1BK2.1H0.3XR.SJ7P-P13.01.0000.000;GACC PX 040.1F/47-ANW_.E_Epoxy;5765;A;4;1;1734;Axial;17,502;14,051;19,165;15,743;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/HJE7E.TANN;GACC PX;040.1/3WN/HJE7E.TANN;n/a;finoox;247-1BJR.1H0.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENW_.E_Epoxy;7689;E;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7E.UANN;GACC PX;040.1/3WN/HJE7E.UANN;n/a;finoox;247-1BJR.1H0.3XZ.SJ5H-P13.00.0800.100;GACC PX 040.1H/37-ENW_.E_Epoxy;7410;E;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJA7E.TNNN;GACC PX;040.1/2WN/HJA7E.TNNN;n/a;finoox;247-1BGD.1H0.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENW_.E;4347;E;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJC4E.UANN;GACC PX;040.1/2WN/HJC4E.UANN;n/a;finoox;247-1BGK.1H0.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENW_.E_PC;5998;E;2;1;1734;Axial;10,904;8,846;12,017;9,984;67,94;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7E.UANN;GACC PX;040.1/1WN/FJC7E.UANN;n/a;finoox;247-1BCF.1H0.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENW_.E_PC;3412;E;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/2WN/FJC7E.TANN;GACC PX;040.1/2WN/FJC7E.TANN;n/a;finoox;247-1BFX.1H0.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENW_.E_PC;4997;E;2;1;1734;Axial;8,394;6,531;9,036;7,202;30,45;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/1WN/HJC7E.UNNN;GACC PX;040.1/1WN/HJC7E.UNNN;n/a;finoox;247-1BCT.1H0.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-ENW_.E_PC;3619;E;1;1;1734;Axial;4,905;4,046;5,504;4,552;20,3;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/3WN/FJC7A.TNNN;GACC PX;040.1/3WN/FJC7A.TNNN;n/a;finoox;247-1BJC.1H0.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANW_.E_PC;4630;A;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJC7E.TNNN;GACC PX;040.1/3WN/FJC7E.TNNN;n/a;finoox;247-1BJD.1H0.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-ENW_.E_PC;6534;E;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/2XN/DHE4A.UNNN;GACC PX;031.1/2XN/DHE4A.UNNN;n/a;finoox;247-1BDL.1GX.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANX_.E_Epoxy;2030;A;2;1;1731;Axial;4,38;3,541;4,937;4,104;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/DHE4E.TNNN;GACC PX;031.1/3XN/DHE4E.TNNN;n/a;finoox;247-1BH1.1GX.3XC.S5NT-P13.01.0800.000;GACC PX 031.1D/34-ENX_.E_Epoxy;3980;E;3;1;1731;Axial;6,776;5,266;7,322;5,839;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3XN/HHE7E.TANN;GACC PX;031.1/3XN/HHE7E.TANN;n/a;finoox;247-1BHP.1GX.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-ENX_.E_Epoxy;5142;E;3;1;1731;Axial;8,522;6,903;9,36;7,762;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/DHE7E.UANN;GACC PX;031.1/2XN/DHE7E.UANN;n/a;finoox;247-1BDP.1GX.3XD.S5NL-P13.00.0800.100;GACC PX 031.1D/27-ENX_.E_Epoxy;2745;E;2;1;1731;Axial;3,449;2,601;3,693;;10,6;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/3XN/HHA7A.TNNN;GACC PX;031.1/3XN/HHA7A.TNNN;n/a;finoox;247-1BHL.1GX.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANX_.E;3066;A;3;1;1731;Axial;8,613;6,965;9,438;7,816;31,79;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/2XN/FHA7A.TNNN;GACC PX;031.1/2XN/FHA7A.TNNN;n/a;finoox;247-1BE8.1GX.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-ANX_.E;1780;A;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/2XN/FHA7A.UNNN;GACC PX;031.1/2XN/FHA7A.UNNN;n/a;finoox;247-1BE8.1GX.3XJ.S5NQ-P13.00.0000.000;GACC PX 031.1F/27-ANX_.E;1579;A;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHA7A.UNNN;GACC PX;031.1/3XN/FHA7A.UNNN;n/a;finoox;247-1BH8.1GX.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANX_.E;2488;A;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3XN/FHA7E.TANN;GACC PX;031.1/3XN/FHA7E.TANN;n/a;finoox;247-1BH9.1GX.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENX_.E;4300;E;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/FHA4A.TANN;GACC PX;031.1/1XN/FHA4A.TANN;n/a;finoox;247-1BB0.1GX.3XK.S5NN-P13.01.0000.100;GACC PX 031.1F/14-ANX_.E;1505;A;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1XN/FHA4E.TNNN;GACC PX;031.1/1XN/FHA4E.TNNN;n/a;finoox;247-1BB1.1GX.3XK.S5NN-P13.01.0800.000;GACC PX 031.1F/14-ENX_.E;2236;E;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1XN/FHC4E.UNNN;GACC PX;031.1/1XN/FHC4E.UNNN;n/a;finoox;247-1BB9.1GX.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENX_.E_PC;2648;E;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHC4A.UANN;GACC PX;031.1/2XN/DHC4A.UANN;n/a;finoox;247-1BDQ.1GX.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-ANX_.E_PC;2489;A;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHC4A.UNNN;GACC PX;031.1/2XN/DHC4A.UNNN;n/a;finoox;247-1BDQ.1GX.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANX_.E_PC;2187;A;2;1;1731;Axial;3,977;3,216;4,488;3,728;18,38;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/3XN/HHC7A.TNNN;GACC PX;031.1/3XN/HHC7A.TNNN;n/a;finoox;247-1BHQ.1GX.3XM.RZUW-P13.01.0000.000;GACC PX 031.1H/37-ANX_.E_PC;3538;A;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
