TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/2XN/DHC7E.TNNN;GACC PX;031.1/2XN/DHC7E.TNNN;n/a;finoox;247-1BDT.1GX.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-ENX_.E_PC;2735;E;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1XN/FHC7A.UANN;GACC PX;031.1/1XN/FHC7A.UANN;n/a;finoox;247-1BBA.1GX.3XK.S5NM-P13.00.0000.100;GACC PX 031.1F/17-ANX_.E_PC;1519;A;1;1;1731;Axial;2,223;1,772;2,439;1,988;8,24;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/2XN/FHC7A.UANN;GACC PX;031.1/2XN/FHC7A.UANN;n/a;finoox;247-1BEG.1GX.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANX_.E_PC;2185;A;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/2XN/HHC7A.TANN;GACC PX;031.1/2XN/HHC7A.TANN;n/a;finoox;247-1BEW.1GX.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANX_.E_PC;2639;A;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 031.1/2XN/HHC7A.TNNN;GACC PX;031.1/2XN/HHC7A.TNNN;n/a;finoox;247-1BEW.1GX.3XN.RQV5-P13.01.0000.000;GACC PX 031.1H/27-ANX_.E_PC;2337;A;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/2JN/FNE7E.TNNN;GACC PX;050.2/2JN/FNE7E.TNNN;n/a;finoox;247-1B6K.0J3.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENJ_.E_Epoxy;7380;E;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3JN/HNA7E.TANN;GACC PX;050.2/3JN/HNA7E.TANN;n/a;finoox;247-1B8K.0J3.3YJ.S5P1-P13.01.0800.100;GACC PX 050.2H/37-ENJ_.E;12313;E;3;1;615;Axial;33,644;27,028;36,686;30,07;120,93;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7A.UNNN;GACC PX;050.2/2JN/JNA7A.UNNN;n/a;finoox;247-1B7T.0J3.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANJ_.E;5384;A;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNA7A.TANN;GACC PX;050.2/2JN/HNA7A.TANN;n/a;finoox;247-1B73.0J3.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANJ_.E;5690;A;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/4JN/HNC7E.UANN;GACC PX;050.2/4JN/HNC7E.UANN;n/a;finoox;247-1B9H.0J3.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENJ_.E_PC;16543;E;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNC7E.TNNN;GACC PX;050.2/4JN/HNC7E.TNNN;n/a;finoox;247-1B9H.0J3.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENJ_.E_PC;16234;E;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNC7A.UNNN;GACC PX;050.2/2JN/JNC7A.UNNN;n/a;finoox;247-1B81.0J3.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANJ_.E_PC;6326;A;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNC7E.TNNN;GACC PX;050.2/2JN/FNC7E.TNNN;n/a;finoox;247-1B6P.0J3.3Y5.SJ7G-P13.01.0800.000;GACC PX 050.2F/27-ENJ_.E_PC;7593;E;2;1;615;Axial;17,207;13,636;18,688;15,171;62,68;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 031.1/1WN/FHE4A.UNNN;GACC PX;031.1/1WN/FHE4A.UNNN;n/a;finoox;247-1BB4.1GW.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANW_.E_Epoxy;1424;A;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHE4A.TNNN;GACC PX;031.1/2WN/DHE4A.TNNN;n/a;finoox;247-1BDL.1GW.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANW_.E_Epoxy;2231;A;2;1;1730;Axial;4,19;3,4;4,733;3,949;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHE7A.UNNN;GACC PX;031.1/1WN/DHE7A.UNNN;n/a;finoox;247-1BAG.1GW.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANW_.E_Epoxy;1125;A;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2WN/HHE7A.UNNN;GACC PX;031.1/2WN/HHE7A.UNNN;n/a;finoox;247-1BEU.1GW.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANW_.E_Epoxy;2024;A;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2WN/HHE7E.UANN;GACC PX;031.1/2WN/HHE7E.UANN;n/a;finoox;247-1BEV.1GW.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENW_.E_Epoxy;3469;E;2;1;1730;Axial;5,488;4,297;5,915;4,762;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/DHA7E.UNNN;GACC PX;031.1/1WN/DHA7E.UNNN;n/a;finoox;247-1BAD.1GW.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENW_.E;1673;E;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2WN/DHA7A.TANN;GACC PX;031.1/2WN/DHA7A.TANN;n/a;finoox;247-1BDJ.1GW.3XD.S5NL-P13.01.0000.100;GACC PX 031.1D/27-ANW_.E;2026;A;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHA7A.UANN;GACC PX;031.1/2WN/DHA7A.UANN;n/a;finoox;247-1BDJ.1GW.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-ANW_.E;1825;A;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHA7E.TNNN;GACC PX;031.1/1WN/FHA7E.TNNN;n/a;finoox;247-1BB3.1GW.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENW_.E;2179;E;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/HHA7A.UANN;GACC PX;031.1/2WN/HHA7A.UANN;n/a;finoox;247-1BES.1GW.3XN.RQV5-P13.00.0000.100;GACC PX 031.1H/27-ANW_.E;2100;A;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/FHA4E.TANN;GACC PX;031.1/1WN/FHA4E.TANN;n/a;finoox;247-1BB1.1GW.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENW_.E;2387;E;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHA4A.TNNN;GACC PX;031.1/2WN/DHA4A.TNNN;n/a;finoox;247-1BDG.1GW.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-ANW_.E;1916;A;2;1;1730;Axial;4,272;3,463;4,818;4,014;17,71;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHA4A.TANN;GACC PX;031.1/3WN/DHA4A.TANN;n/a;finoox;247-1BGY.1GW.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANW_.E;3225;A;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1WN/FHC4E.UANN;GACC PX;031.1/1WN/FHC4E.UANN;n/a;finoox;247-1BB9.1GW.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENW_.E_PC;2799;E;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/2WN/DHC4A.UNNN;GACC PX;031.1/2WN/DHC4A.UNNN;n/a;finoox;247-1BDQ.1GW.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-ANW_.E_PC;2187;A;2;1;1730;Axial;3,8;3,083;4,298;3,584;18,38;3094;1350;9;VT0603;0,222;0,4;;42,04;63,52;3,7;;;;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1WN/DHC7E.UANN;GACC PX;031.1/1WN/DHC7E.UANN;n/a;finoox;247-1BAM.1GW.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENW_.E_PC;2003;E;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/3WN/HHC7E.TNNN;GACC PX;031.1/3WN/HHC7E.TNNN;n/a;finoox;247-1BHR.1GW.3XM.RZUW-P13.01.0800.000;GACC PX 031.1H/37-ENW_.E_PC;4846;E;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/3WN/HHC7E.UNNN;GACC PX;031.1/3WN/HHC7E.UNNN;n/a;finoox;247-1BHR.1GW.3XM.RZUW-P13.00.0800.000;GACC PX 031.1H/37-ENW_.E_PC;4574;E;3;1;1730;Axial;7,552;6,261;8,468;7,059;32,95;4500;1350;8;VT0603;0,335;0,4;;43,61;65,28;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;52,7;16;35;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2WN/DHC7A.TNNN;GACC PX;031.1/2WN/DHC7A.TNNN;n/a;finoox;247-1BDS.1GW.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANW_.E_PC;2001;A;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/2WN/DHC7A.UNNN;GACC PX;031.1/2WN/DHC7A.UNNN;n/a;finoox;247-1BDS.1GW.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANW_.E_PC;1800;A;2;1;1730;Axial;3,119;2,375;3,355;2,607;10,98;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHC7E.UNNN;GACC PX;031.1/1WN/FHC7E.UNNN;n/a;finoox;247-1BBB.1GW.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENW_.E_PC;2250;E;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHC7E.UNNN;GACC PX;031.1/2WN/FHC7E.UNNN;n/a;finoox;247-1BEH.1GW.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENW_.E_PC;2847;E;2;1;1730;Axial;4,324;3,332;4,643;3,669;16,48;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHC7A.UNNN;GACC PX;031.1/3WN/FHC7A.UNNN;n/a;finoox;247-1BHC.1GW.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-ANW_.E_PC;2905;A;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/3WN/FHC7E.TNNN;GACC PX;031.1/3WN/FHC7E.TNNN;n/a;finoox;247-1BHD.1GW.3XH.S5NR-P13.01.0800.000;GACC PX 031.1F/37-ENW_.E_PC;4264;E;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJE7E.TANN;GACC PX;040.1/11N/FJE7E.TANN;n/a;finoox;247-1BCD.1U1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-EN1_.E_Epoxy;3683;E;1;1;2109;Axial;4,259;3,489;4,716;3,916;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJA7A.TNNN;GACC PX;040.1/11N/FJA7A.TNNN;n/a;finoox;247-1BCA.1U1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-AN1_.E;2224;A;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/11N/FJA7E.TNNN;GACC PX;040.1/11N/FJA7E.TNNN;n/a;finoox;247-1BCB.1U1.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-EN1_.E;3307;E;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/31N/FJA7A.TANN;GACC PX;040.1/31N/FJA7A.TANN;n/a;finoox;247-1BJ4.1U1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-AN1_.E;5220;A;3;1;2109;Axial;13,08;10,354;14,175;11,511;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/11N/FJC7A.TANN;GACC PX;040.1/11N/FJC7A.TANN;n/a;finoox;247-1BCE.1U1.3XU.S5NK-P13.01.0000.100;GACC PX 040.1F/17-AN1_.E_PC;2700;A;1;1;2109;Axial;4,033;3,304;4,475;3,719;15,22;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;;;;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJC7E.UNNN;GACC PX;040.1/21N/FJC7E.UNNN;n/a;finoox;247-1BFX.1U1.3XT.S5NY-P13.00.0800.000;GACC PX 040.1F/27-EN1_.E_PC;4911;E;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJC7E.UNNN;GACC PX;040.1/11N/HJC7E.UNNN;n/a;finoox;247-1BCT.1U1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-EN1_.E_PC;3847;E;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/31N/FJC7A.UNNN;GACC PX;040.1/31N/FJC7A.UNNN;n/a;finoox;247-1BJC.1U1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-AN1_.E_PC;5041;A;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;299;516;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/31N/FJC7E.TNNN;GACC PX;040.1/31N/FJC7E.TNNN;n/a;finoox;247-1BJD.1U1.3XS.SJ5H-P13.01.0800.000;GACC PX 040.1F/37-EN1_.E_PC;7244;E;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/21N/HJC7A.UANN;GACC PX;040.1/21N/HJC7A.UANN;n/a;finoox;247-1BGL.1U1.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-AN1_.E_PC;4239;A;2;1;2109;Axial;9,73;7,899;10,704;8,902;40,59;5789;1200;12;VT03090U;0,341;1,3;;46,55;68,37;13,2;;;;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJC7E.TANN;GACC PX;040.1/31N/HJC7E.TANN;n/a;finoox;247-1BJT.1U1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-EN1_.E_PC;8633;E;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/31N/HJC7E.UNNN;GACC PX;040.1/31N/HJC7E.UNNN;n/a;finoox;247-1BJT.1U1.3XZ.SJ5H-P13.00.0800.000;GACC PX 040.1H/37-EN1_.E_PC;7818;E;3;1;2109;Axial;14,826;11,404;15,86;12,523;60,89;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/4SN/HNE7A.UANN;GACC PX;050.2/4SN/HNE7A.UANN;n/a;finoox;247-1B9B.0CD.3YJ.S5P0-P13.00.0000.100;GACC PX 050.2H/47-ANS_.E_Epoxy;11574;A;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;;;;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;499;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3SN/HNE7E.UANN;GACC PX;050.2/3SN/HNE7E.UANN;n/a;finoox;247-1B8P.0CD.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENS_.E_Epoxy;12821;E;3;1;421;Axial;33,805;27,144;36,877;30,227;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;Inclusive;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNE7A.UNNN;GACC PX;050.2/2SN/JNE7A.UNNN;n/a;finoox;247-1B7X.0CD.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANS_.E_Epoxy;6014;A;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2SN/FNE7A.TANN;GACC PX;050.2/2SN/FNE7A.TANN;n/a;finoox;247-1B6H.0CD.3Y5.SJ7G-P13.01.0000.100;GACC PX 050.2F/27-ANS_.E_Epoxy;5529;A;2;1;421;Axial;18,385;14,567;19,96;16,185;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;;;;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNE7A.TNNN;GACC PX;050.2/2SN/HNE7A.TNNN;n/a;finoox;247-1B77.0CD.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANS_.E_Epoxy;5863;A;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3SN/HNA7A.TNNN;GACC PX;050.2/3SN/HNA7A.TNNN;n/a;finoox;247-1B8H.0CD.3YJ.S5P1-P13.01.0000.000;GACC PX 050.2H/37-ANS_.E;7951;A;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;;;;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/3SN/HNA7E.TNNN;GACC PX;050.2/3SN/HNA7E.TNNN;n/a;finoox;247-1B8K.0CD.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENS_.E;11707;E;3;1;421;Axial;34,111;27,372;37,176;30,472;120,93;19975;1390;23;VT01162;1,868;1,8;;58,67;81,28;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,5;28;54;n/a;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/HNC7A.TNNN;GACC PX;050.2/2SN/HNC7A.TNNN;n/a;finoox;247-1B7B.0CD.3YB.SJ7B-P13.01.0000.000;GACC PX 050.2H/27-ANS_.E_PC;6149;A;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.2/2SN/HNC7E.TNNN;GACC PX;050.2/2SN/HNC7E.TNNN;n/a;finoox;247-1B7D.0CD.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENS_.E_PC;8878;E;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE4A.UNNN;GACC PX;031.1/21N/DHE4A.UNNN;n/a;finoox;247-1BDL.1TZ.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-AN1_.E_Epoxy;2264;A;2;1;2107;Axial;4,243;3,44;4,791;3,993;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHE4A.UNNN;GACC PX;031.1/31N/DHE4A.UNNN;n/a;finoox;247-1BH0.1TZ.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-AN1_.E_Epoxy;3279;A;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/HHE7E.UNNN;GACC PX;031.1/11N/HHE7E.UNNN;n/a;finoox;247-1BBP.1TZ.3XP.S5NM-P13.00.0800.000;GACC PX 031.1H/17-EN1_.E_Epoxy;2594;E;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/FHE7A.TANN;GACC PX;031.1/31N/FHE7A.TANN;n/a;finoox;247-1BHA.1TZ.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-AN1_.E_Epoxy;3853;A;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHE7E.UANN;GACC PX;031.1/21N/HHE7E.UANN;n/a;finoox;247-1BEV.1TZ.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-EN1_.E_Epoxy;3703;E;2;1;2107;Axial;5,508;4,31;5,935;4,775;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/31N/FHA7A.TANN;GACC PX;031.1/31N/FHA7A.TANN;n/a;finoox;247-1BH8.1TZ.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-AN1_.E;3573;A;3;1;2107;Axial;7,044;5,287;7,519;5,801;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/FHA4E.UANN;GACC PX;031.1/11N/FHA4E.UANN;n/a;finoox;247-1BB1.1TZ.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-EN1_.E;2365;E;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHA4A.UNNN;GACC PX;031.1/21N/DHA4A.UNNN;n/a;finoox;247-1BDG.1TZ.3XC.S5NU-P13.00.0000.000;GACC PX 031.1D/24-AN1_.E;1950;A;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/FHC4E.TANN;GACC PX;031.1/11N/FHC4E.TANN;n/a;finoox;247-1BB9.1TZ.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-EN1_.E_PC;2821;E;1;1;2107;Axial;2,438;1,937;2,678;2,173;13,79;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/21N/DHC4A.TNNN;GACC PX;031.1/21N/DHC4A.TNNN;n/a;finoox;247-1BDQ.1TZ.3XC.S5NU-P13.01.0000.000;GACC PX 031.1D/24-AN1_.E_PC;2624;A;2;1;2107;Axial;3,85;3,12;4,352;3,625;18,38;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHC4A.TANN;GACC PX;031.1/31N/DHC4A.TANN;n/a;finoox;247-1BH2.1TZ.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-AN1_.E_PC;4229;A;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHC4A.UANN;GACC PX;031.1/31N/DHC4A.UANN;n/a;finoox;247-1BH2.1TZ.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-AN1_.E_PC;3945;A;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHC4E.UNNN;GACC PX;031.1/31N/DHC4E.UNNN;n/a;finoox;247-1BH3.1TZ.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-EN1_.E_PC;4274;E;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;35,5;16;22;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/11N/HHC7E.TANN;GACC PX;031.1/11N/HHC7E.TANN;n/a;finoox;247-1BBR.1TZ.3XP.S5NM-P13.01.0800.100;GACC PX 031.1H/17-EN1_.E_PC;2964;E;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHC7E.UANN;GACC PX;031.1/11N/HHC7E.UANN;n/a;finoox;247-1BBR.1TZ.3XP.S5NM-P13.00.0800.100;GACC PX 031.1H/17-EN1_.E_PC;2821;E;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/31N/FHC7A.UNNN;GACC PX;031.1/31N/FHC7A.UNNN;n/a;finoox;247-1BHC.1TZ.3XH.S5NR-P13.00.0000.000;GACC PX 031.1F/37-AN1_.E_PC;3256;A;3;1;2107;Axial;6,614;4,96;7,06;5,441;24,71;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;;;;gacc3;1672;430;455;1380;332;38,6;16;22;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/21N/HHC7E.UANN;GACC PX;031.1/21N/HHC7E.UANN;n/a;finoox;247-1BEX.1TZ.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-EN1_.E_PC;3814;E;2;1;2107;Axial;5,205;4,069;5,607;4,507;21,97;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/1XN/FJE7A.TNNN;GACC PX;040.1/1XN/FJE7A.TNNN;n/a;finoox;247-1BCC.1H1.3XU.S5NK-P13.01.0000.000;GACC PX 040.1F/17-ANX_.E_Epoxy;2194;A;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1XN/HJA7A.UANN;GACC PX;040.1/1XN/HJA7A.UANN;n/a;finoox;247-1BCN.1H1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANX_.E;2209;A;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1XN/HJC7E.TANN;GACC PX;040.1/1XN/HJC7E.TANN;n/a;finoox;247-1BCT.1H1.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENX_.E_PC;3929;E;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/2XN/HJC7E.TNNN;GACC PX;040.1/2XN/HJC7E.TNNN;n/a;finoox;247-1BGM.1H1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENX_.E_PC;4865;E;2;1;1735;Axial;10,567;8,505;11,553;9,519;40,59;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/21N/HNE7E.UNNN;GACC PX;050.1/21N/HNE7E.UNNN;n/a;finoox;247-1B78.243.3YB.SJ7B-P13.00.0800.000;GACC PX 050.1H/27-EN1_.E_Epoxy;9438;E;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNA7A.TNNN;GACC PX;050.1/31N/HNA7A.TNNN;n/a;finoox;247-1B8G.243.3YJ.S5P1-P13.01.0000.000;GACC PX 050.1H/37-AN1_.E;9542;A;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNA7E.UANN;GACC PX;050.1/31N/HNA7E.UANN;n/a;finoox;247-1B8J.243.3YJ.S5P1-P13.00.0800.100;GACC PX 050.1H/37-EN1_.E;13589;E;3;1;2451;Axial;33,912;27,225;36,967;30,226;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/41N/HNA7E.UNNN;GACC PX;050.1/41N/HNA7E.UNNN;n/a;finoox;247-1B98.243.3YJ.S5P0-P13.00.0800.000;GACC PX 050.1H/47-EN1_.E;16286;E;4;1;2451;Axial;45,73;35,066;48,866;38,419;161,24;26318;1260;23;VT03158U.1;1,918;2,2;;59,19;82,12;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;228,8;28;54;n/a;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/FNA7E.TANN;GACC PX;050.1/21N/FNA7E.TANN;n/a;finoox;247-1B6E.243.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.1F/27-EN1_.E;8416;E;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNA7A.TANN;GACC PX;050.1/21N/HNA7A.TANN;n/a;finoox;247-1B72.243.3YB.SJ7B-P13.01.0000.100;GACC PX 050.1H/27-AN1_.E;6761;A;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/HNA7A.UANN;GACC PX;050.1/21N/HNA7A.UANN;n/a;finoox;247-1B72.243.3YB.SJ7B-P13.00.0000.100;GACC PX 050.1H/27-AN1_.E;6539;A;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNC7A.TNNN;GACC PX;050.1/31N/HNC7A.TNNN;n/a;finoox;247-1B8Q.243.3YJ.S5P1-P13.01.0000.000;GACC PX 050.1H/37-AN1_.E_PC;10805;A;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNC7A.UNNN;GACC PX;050.1/31N/HNC7A.UNNN;n/a;finoox;247-1B8Q.243.3YJ.S5P1-P13.00.0000.000;GACC PX 050.1H/37-AN1_.E_PC;10491;A;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;;;;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;314;606;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/31N/HNC7E.TNNN;GACC PX;050.1/31N/HNC7E.TNNN;n/a;finoox;247-1B8S.243.3YJ.S5P1-P13.01.0800.000;GACC PX 050.1H/37-EN1_.E_PC;14562;E;3;1;2451;Axial;31,933;25,552;34,726;28,466;125,36;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.1/21N/HNC7E.UANN;GACC PX;050.1/21N/HNC7E.UANN;n/a;finoox;247-1B7C.243.3YB.SJ7B-P13.00.0800.100;GACC PX 050.1H/27-EN1_.E_PC;10129;E;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;125,6;22;42;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE4E.UNNN;GACC PX;040.1/2WN/HJE4E.UNNN;n/a;finoox;247-1BGF.1H0.3XZ.SJ61-P13.00.0800.000;GACC PX 040.1H/24-ENW_.E_Epoxy;5347;E;2;1;1734;Axial;12,083;9,807;13,15;11,074;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/2WN/FJE7A.TNNN;GACC PX;040.1/2WN/FJE7A.TNNN;n/a;finoox;247-1BFS.1H0.3XT.S5NY-P13.01.0000.000;GACC PX 040.1F/27-ANW_.E_Epoxy;3237;A;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/1WN/FJE7E.UANN;GACC PX;040.1/1WN/FJE7E.UANN;n/a;finoox;247-1BCD.1H0.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENW_.E_Epoxy;3311;E;1;1;1734;Axial;4,349;3,556;4,808;3,994;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2WN/FJE7E.UANN;GACC PX;040.1/2WN/FJE7E.UANN;n/a;finoox;247-1BFT.1H0.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-ENW_.E_Epoxy;4641;E;2;1;1734;Axial;8,846;6,863;9,524;7,601;29,37;6429;1310;13;VT0605;0,403;0,85;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3WN/FJE7E.TANN;GACC PX;040.1/3WN/FJE7E.TANN;n/a;finoox;247-1BJ9.1H0.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENW_.E_Epoxy;6838;E;3;1;1734;Axial;13,227;10,458;14,333;11,621;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJE7A.UANN;GACC PX;040.1/2WN/HJE7A.UANN;n/a;finoox;247-1BGG.1H0.3XZ.SJ5R-P13.00.0000.100;GACC PX 040.1H/27-ANW_.E_Epoxy;3608;A;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2WN/HJE7A.TNNN;GACC PX;040.1/2WN/HJE7A.TNNN;n/a;finoox;247-1BGG.1H0.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANW_.E_Epoxy;3465;A;2;1;1734;Axial;10,61;8,594;11,652;9,665;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJE7A.TANN;GACC PX;040.1/3WN/HJE7A.TANN;n/a;finoox;247-1BJQ.1H0.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANW_.E_Epoxy;5454;A;3;1;1734;Axial;16,148;12,37;17,259;13,574;58,74;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJA7A.UANN;GACC PX;040.1/1WN/FJA7A.UANN;n/a;finoox;247-1BCA.1H0.3XU.S5NK-P13.00.0000.100;GACC PX 040.1F/17-ANW_.E;2024;A;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/FJA7E.TANN;GACC PX;040.1/1WN/FJA7E.TANN;n/a;finoox;247-1BCB.1H0.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-ENW_.E;3246;E;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/1WN/HJA7A.UNNN;GACC PX;040.1/1WN/HJA7A.UNNN;n/a;finoox;247-1BCN.1H0.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANW_.E;2037;A;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/1WN/HJA7E.TANN;GACC PX;040.1/1WN/HJA7E.TANN;n/a;finoox;247-1BCP.1H0.3Y1.RZTF-P13.01.0800.100;GACC PX 040.1H/17-ENW_.E;3619;E;1;1;1734;Axial;5,351;4,316;5,863;4,844;19,58;3062;1310;12;VT0605;0,205;0,85;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4WN/FJA7E.UANN;GACC PX;040.1/4WN/FJA7E.UANN;n/a;finoox;247-1BK1.1H0.3XR.SJ7P-P13.00.0800.100;GACC PX 040.1F/47-ENW_.E;8053;E;4;1;1734;Axial;17,702;14,192;19,345;15,918;58,74;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJA7A.UANN;GACC PX;040.1/3WN/FJA7A.UANN;n/a;finoox;247-1BJ4.1H0.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-ANW_.E;4231;A;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJA7A.TNNN;GACC PX;040.1/3WN/FJA7A.TNNN;n/a;finoox;247-1BJ4.1H0.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANW_.E;3994;A;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJA7E.UNNN;GACC PX;040.1/3WN/FJA7E.UNNN;n/a;finoox;247-1BJ5.1H0.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENW_.E;5619;E;3;1;1734;Axial;13,372;10,556;14,469;12,255;44,05;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJA7A.TNNN;GACC PX;040.1/2WN/HJA7A.TNNN;n/a;finoox;247-1BGC.1H0.3XZ.SJ5R-P13.01.0000.000;GACC PX 040.1H/27-ANW_.E;3119;A;2;1;1734;Axial;10,715;8,671;11,747;9,73;39,16;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJC7E.TNNN;GACC PX;040.1/1WN/FJC7E.TNNN;n/a;finoox;247-1BCF.1H0.3XU.S5NK-P13.01.0800.000;GACC PX 040.1F/17-ENW_.E_PC;3378;E;1;1;1734;Axial;4,12;3,37;4,565;3,796;15,22;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/4WN/FJC7A.TANN;GACC PX;040.1/4WN/FJC7A.TANN;n/a;finoox;247-1BK4.1H0.3XR.SJ7P-P13.01.0000.100;GACC PX 040.1F/47-ANW_.E_PC;6732;A;4;1;1734;Axial;16,604;13,321;18,183;14,918;60,89;12859;1310;16;VT0605;0,806;0,85;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3WN/FJC7E.UANN;GACC PX;040.1/3WN/FJC7E.UANN;n/a;finoox;247-1BJD.1H0.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENW_.E_PC;6771;E;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJC7A.TANN;GACC PX;040.1/2WN/HJC7A.TANN;n/a;finoox;247-1BGL.1H0.3XZ.SJ5R-P13.01.0000.100;GACC PX 040.1H/27-ANW_.E_PC;3979;A;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 040.1/3WN/HJC7E.TANN;GACC PX;040.1/3WN/HJC7E.TANN;n/a;finoox;247-1BJT.1H0.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-ENW_.E_PC;7927;E;3;1;1734;Axial;15,281;11,684;16,331;12,854;60,89;9187;1310;14;VT0605;0,615;0,85;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
