TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 031.1/1XN/DHE7A.TANN;GACC PX;031.1/1XN/DHE7A.TANN;n/a;finoox;247-1BAG.1GX.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-ANX_.E_Epoxy;1415;A;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/DHE7E.UNNN;GACC PX;031.1/1XN/DHE7E.UNNN;n/a;finoox;247-1BAH.1GX.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENX_.E_Epoxy;1793;E;1;1;1731;Axial;1,709;1,277;1,831;6,165;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1XN/FHE7E.TNNN;GACC PX;031.1/1XN/FHE7E.TNNN;n/a;finoox;247-1BB7.1GX.3XK.S5NM-P13.01.0800.000;GACC PX 031.1F/17-ENX_.E_Epoxy;2319;E;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1XN/FHE7E.UNNN;GACC PX;031.1/1XN/FHE7E.UNNN;n/a;finoox;247-1BB7.1GX.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENX_.E_Epoxy;2180;E;1;1;1731;Axial;2,286;1,87;2,572;2,094;7,95;1729;1500;9;VT0603;0,146;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/3XN/FHE7A.TNNN;GACC PX;031.1/3XN/FHE7A.TNNN;n/a;finoox;247-1BHA.1GX.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANX_.E_Epoxy;3036;A;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHE7E.TANN;GACC PX;031.1/2XN/HHE7E.TANN;n/a;finoox;247-1BEV.1GX.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENX_.E_Epoxy;3670;E;2;1;1731;Axial;5,738;4,475;6,168;4,937;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3XN/FHA7A.UANN;GACC PX;031.1/3XN/FHA7A.UANN;n/a;finoox;247-1BH8.1GX.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANX_.E;2941;A;3;1;1731;Axial;7,198;5,39;7,705;21,721;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2XN/HHA7A.TANN;GACC PX;031.1/2XN/HHA7A.TANN;n/a;finoox;247-1BES.1GX.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANX_.E;2301;A;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/FHA4E.TANN;GACC PX;031.1/1XN/FHA4E.TANN;n/a;finoox;247-1BB1.1GX.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-ENX_.E;2387;E;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/DHA4E.TANN;GACC PX;031.1/2XN/DHA4E.TANN;n/a;finoox;247-1BDH.1GX.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-ENX_.E;2950;E;2;1;1731;Axial;4,469;3,613;5,025;4,17;17,71;3388;1500;10;VT0603;0,292;0,55;;46,04;67,52;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;28,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/1XN/FHC4A.TNNN;GACC PX;031.1/1XN/FHC4A.TNNN;n/a;finoox;247-1BB8.1GX.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-ANX_.E_PC;1904;A;1;1;1731;Axial;2,576;2,031;2,82;2,267;13,79;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/3XN/HHC7A.UNNN;GACC PX;031.1/3XN/HHC7A.UNNN;n/a;finoox;247-1BHQ.1GX.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-ANX_.E_PC;3266;A;3;1;1731;Axial;8,065;6,527;8,851;7,342;32,95;4873;1500;9;VT0603;0,44;0,55;;47,61;69,28;10,7;;;;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/2XN/FHC7E.TANN;GACC PX;031.1/2XN/FHC7E.TANN;n/a;finoox;247-1BEH.1GX.3XJ.S5NQ-P13.01.0800.100;GACC PX 031.1F/27-ENX_.E_PC;3350;E;2;1;1731;Axial;4,526;3,459;4,853;3,794;16,48;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 050.2/2JN/JNE7A.UNNN;GACC PX;050.2/2JN/JNE7A.UNNN;n/a;finoox;247-1B7X.0J3.3YG.SJAE-P13.00.0000.000;GACC PX 050.2J/27-ANJ_.E_Epoxy;6014;A;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNE7A.UANN;GACC PX;050.2/2JN/HNE7A.UANN;n/a;finoox;247-1B77.0J3.3YB.SJ7B-P13.00.0000.100;GACC PX 050.2H/27-ANJ_.E_Epoxy;6036;A;2;1;615;Axial;22,464;17,237;24,019;18,916;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2JN/FNA7A.TNNN;GACC PX;050.2/2JN/FNA7A.TNNN;n/a;finoox;247-1B6D.0J3.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.2F/27-ANJ_.E;4693;A;2;1;615;Axial;18,32;14,523;19,884;16,116;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;;;;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.2/3JN/HNC7E.TNNN;GACC PX;050.2/3JN/HNC7E.TNNN;n/a;finoox;247-1B8T.0J3.3YJ.S5P1-P13.01.0800.000;GACC PX 050.2H/37-ENJ_.E_PC;12970;E;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 050.2/4JN/HNC7E.UNNN;GACC PX;050.2/4JN/HNC7E.UNNN;n/a;finoox;247-1B9H.0J3.3YJ.S5P0-P13.00.0800.000;GACC PX 050.2H/47-ENJ_.E_PC;15735;E;4;1;615;Axial;42,626;32,72;45,563;35,898;167,15;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC PX 031.1/1WN/DHE7E.UNNN;GACC PX;031.1/1WN/DHE7E.UNNN;n/a;finoox;247-1BAH.1GW.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-ENW_.E_Epoxy;1793;E;1;1;1730;Axial;1,636;1,233;1,755;1,354;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2WN/FHE7E.TNNN;GACC PX;031.1/2WN/FHE7E.TNNN;n/a;finoox;247-1BED.1GW.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-ENW_.E_Epoxy;2948;E;2;1;1730;Axial;4,561;3,524;4,9;3,882;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHE7A.TANN;GACC PX;031.1/3WN/FHE7A.TANN;n/a;finoox;247-1BHA.1GW.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANW_.E_Epoxy;3489;A;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1WN/DHA7E.UANN;GACC PX;031.1/1WN/DHA7E.UANN;n/a;finoox;247-1BAD.1GW.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-ENW_.E;1824;E;1;1;1730;Axial;1,655;1,245;1,775;1,36;5,3;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;16,3;12;12;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/1WN/FHA7E.UNNN;GACC PX;031.1/1WN/FHA7E.UNNN;n/a;finoox;247-1BB3.1GW.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENW_.E;2040;E;1;1;1730;Axial;2,21;1,814;2,49;2,038;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/2WN/FHA7E.UANN;GACC PX;031.1/2WN/FHA7E.UANN;n/a;finoox;247-1BE9.1GW.3XJ.S5NQ-P13.00.0800.100;GACC PX 031.1F/27-ENW_.E;2845;E;2;1;1730;Axial;4,611;3,554;4,948;3,916;15,89;3149;1350;9;VT0603;0,221;0,4;;42,04;63,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3WN/FHA7A.TANN;GACC PX;031.1/3WN/FHA7A.TANN;n/a;finoox;247-1BH8.1GW.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANW_.E;3213;A;3;1;1730;Axial;6,93;5,219;7,4;5,718;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHA7E.TNNN;GACC PX;031.1/2WN/HHA7E.TNNN;n/a;finoox;247-1BET.1GW.3XN.RQV5-P13.01.0800.000;GACC PX 031.1H/27-ENW_.E;3142;E;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/3WN/DHA4E.UNNN;GACC PX;031.1/3WN/DHA4E.UNNN;n/a;finoox;247-1BGZ.1GW.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENW_.E;3281;E;3;1;1730;Axial;6,59;5,146;7,137;5,709;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/3WN/DHC4A.UNNN;GACC PX;031.1/3WN/DHC4A.UNNN;n/a;finoox;247-1BH2.1GW.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-ANW_.E_PC;3139;A;3;1;1730;Axial;5,871;4,588;6,395;5,094;27,58;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/1WN/FHC7A.UNNN;GACC PX;031.1/1WN/FHC7A.UNNN;n/a;finoox;247-1BBA.1GW.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANW_.E_PC;1368;A;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/1WN/HHC7A.UNNN;GACC PX;031.1/1WN/HHC7A.UNNN;n/a;finoox;247-1BBQ.1GW.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANW_.E_PC;1544;A;1;1;1730;Axial;2,578;2,001;2,778;2,218;10,98;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/3WN/FHC7A.TANN;GACC PX;031.1/3WN/FHC7A.TANN;n/a;finoox;247-1BHC.1GW.3XH.S5NR-P13.01.0000.100;GACC PX 031.1F/37-ANW_.E_PC;3630;A;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHC7A.UNNN;GACC PX;031.1/2WN/HHC7A.UNNN;n/a;finoox;247-1BEW.1GW.3XN.RQV5-P13.00.0000.000;GACC PX 031.1H/27-ANW_.E_PC;2136;A;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 031.1/2WN/HHC7E.TANN;GACC PX;031.1/2WN/HHC7E.TANN;n/a;finoox;247-1BEX.1GW.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENW_.E_PC;3782;E;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJE4E.TANN;GACC PX;040.1/21N/HJE4E.TANN;n/a;finoox;247-1BGF.1U1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-EN1_.E_Epoxy;6355;E;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/21N/FJE7E.UANN;GACC PX;040.1/21N/FJE7E.UANN;n/a;finoox;247-1BFT.1U1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-EN1_.E_Epoxy;5102;E;2;1;2109;Axial;8,652;6,739;9,328;7,472;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/31N/FJE7A.UANN;GACC PX;040.1/31N/FJE7A.UANN;n/a;finoox;247-1BJ8.1U1.3XS.SJ5H-P13.00.0000.100;GACC PX 040.1F/37-AN1_.E_Epoxy;5346;A;3;1;2109;Axial;12,934;10,254;14,037;11,417;44,05;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;;;;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/31N/HJE7E.TANN;GACC PX;040.1/31N/HJE7E.TANN;n/a;finoox;247-1BJR.1U1.3XZ.SJ5H-P13.01.0800.100;GACC PX 040.1H/37-EN1_.E_Epoxy;8394;E;3;1;2109;Axial;15,678;12,08;16,775;13,261;58,74;8684;1200;13;VT03090U;0,511;1,3;;48,05;70,13;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;85,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/11N/FJA7E.TANN;GACC PX;040.1/11N/FJA7E.TANN;n/a;finoox;247-1BCB.1U1.3XU.S5NK-P13.01.0800.100;GACC PX 040.1F/17-EN1_.E;3479;E;1;1;2109;Axial;4,304;3,523;4,757;3,952;14,68;3069;1200;12;VT03090U;0,17;1,3;;43,89;65,43;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;30,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/21N/FJA7E.UANN;GACC PX;040.1/21N/FJA7E.UANN;n/a;finoox;247-1BFP.1U1.3XT.S5NY-P13.00.0800.100;GACC PX 040.1F/27-EN1_.E;4798;E;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJA7E.UNNN;GACC PX;040.1/11N/HJA7E.UNNN;n/a;finoox;247-1BCP.1U1.3Y1.RZTF-P13.00.0800.000;GACC PX 040.1H/17-EN1_.E;3537;E;1;1;2109;Axial;5,188;4,201;5,702;4,727;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;35,3;16;28;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJA4E.TANN;GACC PX;040.1/21N/HJA4E.TANN;n/a;finoox;247-1BGB.1U1.3XZ.SJ61-P13.01.0800.100;GACC PX 040.1H/24-EN1_.E;5735;E;2;1;2109;Axial;11,659;9,497;12,723;10,745;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;62,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/11N/HJC7A.UNNN;GACC PX;040.1/11N/HJC7A.UNNN;n/a;finoox;247-1BCS.1U1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-AN1_.E_PC;2573;A;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/31N/FJC7E.UNNN;GACC PX;040.1/31N/FJC7E.UNNN;n/a;finoox;247-1BJD.1U1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-EN1_.E_PC;6945;E;3;1;2109;Axial;12,244;9,713;13,308;10,813;45,67;9207;1200;14;VT03090U;0,511;1,3;;48,13;70,21;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;73,2;22;35;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.2/2SN/HNE7A.TANN;GACC PX;050.2/2SN/HNE7A.TANN;n/a;finoox;247-1B77.0CD.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANS_.E_Epoxy;6267;A;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2SN/HNE7E.TNNN;GACC PX;050.2/2SN/HNE7E.TNNN;n/a;finoox;247-1B79.0CD.3YB.SJ7B-P13.01.0800.000;GACC PX 050.2H/27-ENS_.E_Epoxy;8592;E;2;1;421;Axial;22,774;17,427;24,338;19,104;80,62;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;2x400V 3Ph+N 50/60Hz - 8,4kW;;;gacc2a;2377;623;755;1000;486;129,7;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004829.1;13;100;2200;3;50;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.2/2SN/HNC7A.TANN;GACC PX;050.2/2SN/HNC7A.TANN;n/a;finoox;247-1B7B.0CD.3YB.SJ7B-P13.01.0000.100;GACC PX 050.2H/27-ANS_.E_PC;6553;A;2;1;421;Axial;21,569;16,472;23,047;18,057;83,58;13317;1390;22;VT01162;1,246;1,8;;57,26;79,52;27;;;;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHE4A.TNNN;GACC PX;031.1/11N/FHE4A.TNNN;n/a;finoox;247-1BB4.1TZ.3XK.S5NN-P13.01.0000.000;GACC PX 031.1F/14-AN1_.E_Epoxy;1682;A;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/11N/DHE7E.UNNN;GACC PX;031.1/11N/DHE7E.UNNN;n/a;finoox;247-1BAH.1TZ.3XE.RVN2-P13.00.0800.000;GACC PX 031.1D/17-EN1_.E_Epoxy;1910;E;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHE7A.UANN;GACC PX;031.1/31N/HHE7A.UANN;n/a;finoox;247-1BHN.1TZ.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-AN1_.E_Epoxy;3914;A;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHE7E.UNNN;GACC PX;031.1/21N/DHE7E.UNNN;n/a;finoox;247-1BDP.1TZ.3XD.S5NL-P13.00.0800.000;GACC PX 031.1D/27-EN1_.E_Epoxy;2677;E;2;1;2107;Axial;3,4;2,57;3,639;2,821;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/21N/FHE7E.TNNN;GACC PX;031.1/21N/FHE7E.TNNN;n/a;finoox;247-1BED.1TZ.3XJ.S5NQ-P13.01.0800.000;GACC PX 031.1F/27-EN1_.E_Epoxy;3185;E;2;1;2107;Axial;4,641;3,576;4,987;3,934;15,89;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;30;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/11N/HHE7A.TANN;GACC PX;031.1/11N/HHE7A.TANN;n/a;finoox;247-1BBN.1TZ.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-AN1_.E_Epoxy;1880;A;1;1;2107;Axial;2,737;2,126;2,951;2,357;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC PX 031.1/31N/HHA7A.UNNN;GACC PX;031.1/31N/HHA7A.UNNN;n/a;finoox;247-1BHL.1TZ.3XM.RZUW-P13.00.0000.000;GACC PX 031.1H/37-AN1_.E;3145;A;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/11N/HHA7A.UNNN;GACC PX;031.1/11N/HHA7A.UNNN;n/a;finoox;247-1BBL.1TZ.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-AN1_.E;1434;A;1;1;2107;Axial;2,763;2,151;2,976;2,378;10,6;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/21N/HHA7E.UNNN;GACC PX;031.1/21N/HHA7E.UNNN;n/a;finoox;247-1BET.1TZ.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-EN1_.E;3175;E;2;1;2107;Axial;5,561;4,36;5,986;4,82;21,19;3019;1350;8;VT03189;0,173;0,7;;43,54;65,02;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;34,4;16;22;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/21N/DHA4A.UANN;GACC PX;031.1/21N/DHA4A.UANN;n/a;finoox;247-1BDG.1TZ.3XC.S5NU-P13.00.0000.100;GACC PX 031.1D/24-AN1_.E;2252;A;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;;;;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHA4E.TANN;GACC PX;031.1/21N/DHA4E.TANN;n/a;finoox;247-1BDH.1TZ.3XC.S5NU-P13.01.0800.100;GACC PX 031.1D/24-EN1_.E;3187;E;2;1;2107;Axial;4,327;3,504;4,877;4,059;17,71;3174;1350;9;VT03189;0,173;0,7;;43,54;65,02;3,7;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/31N/DHC4A.TNNN;GACC PX;031.1/31N/DHC4A.TNNN;n/a;finoox;247-1BH2.1TZ.3XC.S5NT-P13.01.0000.000;GACC PX 031.1D/34-AN1_.E_PC;3776;A;3;1;2107;Axial;5,955;4,643;6,477;5,152;27,58;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC PX 031.1/31N/HHC7A.UANN;GACC PX;031.1/31N/HHC7A.UANN;n/a;finoox;247-1BHQ.1TZ.3XM.RZUW-P13.00.0000.100;GACC PX 031.1H/37-AN1_.E_PC;4071;A;3;1;2107;Axial;7,579;6,282;8,496;7,083;32,95;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHC7E.TNNN;GACC PX;031.1/21N/DHC7E.TNNN;n/a;finoox;247-1BDT.1TZ.3XD.S5NL-P13.01.0800.000;GACC PX 031.1D/27-EN1_.E_PC;2970;E;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;25,2;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHC7A.TANN;GACC PX;031.1/11N/FHC7A.TANN;n/a;finoox;247-1BBA.1TZ.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-AN1_.E_PC;1779;A;1;1;2107;Axial;2,159;1,727;2,375;1,94;8,24;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/21N/FHC7A.TNNN;GACC PX;031.1/21N/FHC7A.TNNN;n/a;finoox;247-1BEG.1TZ.3XJ.S5NQ-P13.01.0000.000;GACC PX 031.1F/27-AN1_.E_PC;2320;A;2;1;2107;Axial;4,407;3,382;4,725;3,722;16,48;3264;1350;9;VT03189;0,173;0,7;;43,54;65,02;5,3;;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC PX 040.1/1XN/HJE7A.UNNN;GACC PX;040.1/1XN/HJE7A.UNNN;n/a;finoox;247-1BCQ.1H1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-ANX_.E_Epoxy;2242;A;1;1;1735;Axial;5,428;4,468;6,082;5,004;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/3XN/FJE7A.TNNN;GACC PX;040.1/3XN/FJE7A.TNNN;n/a;finoox;247-1BJ8.1H1.3XS.SJ5H-P13.01.0000.000;GACC PX 040.1F/37-ANX_.E_Epoxy;4419;A;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJE7E.TANN;GACC PX;040.1/3XN/FJE7E.TANN;n/a;finoox;247-1BJ9.1H1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENX_.E_Epoxy;6838;E;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJE7E.UNNN;GACC PX;040.1/3XN/FJE7E.UNNN;n/a;finoox;247-1BJ9.1H1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENX_.E_Epoxy;6043;E;3;1;1735;Axial;13,818;10,862;14,928;12,041;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJE7A.TNNN;GACC PX;040.1/3XN/HJE7A.TNNN;n/a;finoox;247-1BJQ.1H1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANX_.E_Epoxy;4938;A;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJE7E.UANN;GACC PX;040.1/2XN/HJE7E.UANN;n/a;finoox;247-1BGH.1H1.3XZ.SJ5R-P13.00.0800.100;GACC PX 040.1H/27-ENX_.E_Epoxy;4837;E;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/FJA7A.UANN;GACC PX;040.1/2XN/FJA7A.UANN;n/a;finoox;247-1BFN.1H1.3XT.S5NY-P13.00.0000.100;GACC PX 040.1F/27-ANX_.E;3076;A;2;1;1735;Axial;9,321;7,205;10,004;7,918;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;;;;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/4XN/FJA7A.UNNN;GACC PX;040.1/4XN/FJA7A.UNNN;n/a;finoox;247-1BK0.1H1.3XR.SJ7P-P13.00.0000.000;GACC PX 040.1F/47-ANX_.E;4836;A;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJA7A.TANN;GACC PX;040.1/3XN/FJA7A.TANN;n/a;finoox;247-1BJ4.1H1.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANX_.E;4510;A;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJA7E.TANN;GACC PX;040.1/3XN/FJA7E.TANN;n/a;finoox;247-1BJ5.1H1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENX_.E;6414;E;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJA7E.UANN;GACC PX;040.1/3XN/FJA7E.UANN;n/a;finoox;247-1BJ5.1H1.3XS.SJ5H-P13.00.0800.100;GACC PX 040.1F/37-ENX_.E;6135;E;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJA7A.TNNN;GACC PX;040.1/3XN/HJA7A.TNNN;n/a;finoox;247-1BJN.1H1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANX_.E;4463;A;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA7E.TANN;GACC PX;040.1/2XN/HJA7E.TANN;n/a;finoox;247-1BGD.1H1.3XZ.SJ5R-P13.01.0800.100;GACC PX 040.1H/27-ENX_.E;4691;E;2;1;1735;Axial;10,982;9,055;12,282;10,116;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJC4A.TANN;GACC PX;040.1/2XN/HJC4A.TANN;n/a;finoox;247-1BGJ.1H1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANX_.E_PC;4745;A;2;1;1735;Axial;11,639;9,381;12,78;10,529;67,94;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC PX 040.1/1XN/HJC7A.UANN;GACC PX;040.1/1XN/HJC7A.UANN;n/a;finoox;247-1BCS.1H1.3Y1.RZTF-P13.00.0000.100;GACC PX 040.1H/17-ANX_.E_PC;2518;A;1;1;1735;Axial;5,273;4,232;5,765;4,737;20,3;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;;;;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/3XN/FJC7E.TANN;GACC PX;040.1/3XN/FJC7E.TANN;n/a;finoox;247-1BJD.1H1.3XS.SJ5H-P13.01.0800.100;GACC PX 040.1F/37-ENX_.E_PC;7050;E;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJC7A.TNNN;GACC PX;040.1/3XN/HJC7A.TNNN;n/a;finoox;247-1BJS.1H1.3XZ.SJ5H-P13.01.0000.000;GACC PX 040.1H/37-ANX_.E_PC;5177;A;3;1;1735;Axial;16,028;12,128;17,097;13,294;60,89;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 050.1/31N/HNE7E.TANN;GACC PX;050.1/31N/HNE7E.TANN;n/a;finoox;247-1B8N.243.3YJ.S5P1-P13.01.0800.100;GACC PX 050.1H/37-EN1_.E_Epoxy;14748;E;3;1;2451;Axial;33,601;26,997;36,667;30,08;120,93;19738;1260;22;VT03158U.1;1,439;2,2;;58,27;80,87;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;179,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.1/21N/JNE7A.UANN;GACC PX;050.1/21N/JNE7A.UANN;n/a;finoox;247-1B7W.243.3YG.SJAE-P13.00.0000.100;GACC PX 050.1J/27-AN1_.E_Epoxy;7493;A;2;1;2451;Axial;25,517;20,652;27,869;23,041;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNE7E.UANN;GACC PX;050.1/21N/FNE7E.UANN;n/a;finoox;247-1B6J.243.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.1F/27-EN1_.E_Epoxy;8629;E;2;1;2451;Axial;18,322;14,523;19,897;16,144;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;110,3;22;42;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNE7A.UANN;GACC PX;050.1/21N/HNE7A.UANN;n/a;finoox;247-1B76.243.3YB.SJ7B-P13.00.0000.100;GACC PX 050.1H/27-AN1_.E_Epoxy;7113;A;2;1;2451;Axial;22,642;17,346;24,202;19,025;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNA7E.UNNN;GACC PX;050.1/21N/JNA7E.UNNN;n/a;finoox;247-1B7U.243.3YG.SJAE-P13.00.0800.000;GACC PX 050.1J/27-EN1_.E;9663;E;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/JNA7A.TANN;GACC PX;050.1/21N/JNA7A.TANN;n/a;finoox;247-1B7S.243.3YG.SJAE-P13.01.0000.100;GACC PX 050.1J/27-AN1_.E;7085;A;2;1;2451;Axial;25,735;20,81;28,071;23,27;100,77;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;;;;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.1/21N/HNA7A.UNNN;GACC PX;050.1/21N/HNA7A.UNNN;n/a;finoox;247-1B72.243.3YB.SJ7B-P13.00.0000.000;GACC PX 050.1H/27-AN1_.E;6135;A;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1WN/FJA7E.UANN;GACC PX;040.1/1WN/FJA7E.UANN;n/a;finoox;247-1BCB.1H0.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENW_.E;3108;E;1;1;1734;Axial;4,392;3,59;4,847;4,028;14,68;3215;1310;12;VT0605;0,201;0,85;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2WN/HJA4E.UANN;GACC PX;040.1/2WN/HJA4E.UANN;n/a;finoox;247-1BGB.1H0.3XZ.SJ61-P13.00.0800.100;GACC PX 040.1H/24-ENW_.E;5070;E;2;1;1734;Axial;12,252;9,936;13,501;11,201;65,43;5353;1310;11;VT0605;0,42;0,85;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/3WN/FJC7A.TANN;GACC PX;040.1/3WN/FJC7A.TANN;n/a;finoox;247-1BJC.1H0.3XS.SJ5H-P13.01.0000.100;GACC PX 040.1F/37-ANW_.E_PC;5146;A;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/3WN/FJC7A.UNNN;GACC PX;040.1/3WN/FJC7A.UNNN;n/a;finoox;247-1BJC.1H0.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANW_.E_PC;4351;A;3;1;1734;Axial;12,537;9,911;13,598;11,013;45,67;9644;1310;15;VT0605;0,604;0,85;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 040.1/2WN/HJC7A.UNNN;GACC PX;040.1/2WN/HJC7A.UNNN;n/a;finoox;247-1BGL.1H0.3XZ.SJ5R-P13.00.0000.000;GACC PX 040.1H/27-ANW_.E_PC;3434;A;2;1;1734;Axial;9,827;8,128;11,028;9,145;40,59;6125;1310;13;VT0605;0,41;0,85;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC PX 031.1/1XN/FHE4E.UNNN;GACC PX;031.1/1XN/FHE4E.UNNN;n/a;finoox;247-1BB5.1GX.3XK.S5NN-P13.00.0800.000;GACC PX 031.1F/14-ENX_.E_Epoxy;2306;E;1;1;1731;Axial;2,844;2,246;3,111;2,51;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/2XN/FHE7A.UANN;GACC PX;031.1/2XN/FHE7A.UANN;n/a;finoox;247-1BEC.1GX.3XJ.S5NQ-P13.00.0000.100;GACC PX 031.1F/27-ANX_.E_Epoxy;2084;A;2;1;1731;Axial;4,772;3,655;5,117;4,009;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;;;;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC PX 031.1/3XN/FHE7A.UANN;GACC PX;031.1/3XN/FHE7A.UANN;n/a;finoox;247-1BHA.1GX.3XH.S5NR-P13.00.0000.100;GACC PX 031.1F/37-ANX_.E_Epoxy;3217;A;3;1;1731;Axial;7,161;5,354;7,641;5,865;23,84;5187;1500;10;VT0603;0,437;0,55;;47,61;69,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/1XN/DHA7A.UNNN;GACC PX;031.1/1XN/DHA7A.UNNN;n/a;finoox;247-1BAC.1GX.3XE.RVN2-P13.00.0000.000;GACC PX 031.1D/17-ANX_.E;1004;A;1;1;1731;Axial;1,727;1,288;1,85;;5,3;1845;1500;9;VT0603;0,144;0,55;;43,22;64,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/2XN/FHA7E.UNNN;GACC PX;031.1/2XN/FHA7E.UNNN;n/a;finoox;247-1BE9.1GX.3XJ.S5NQ-P13.00.0800.000;GACC PX 031.1F/27-ENX_.E;2543;E;2;1;1731;Axial;4,818;3,683;5,164;4,024;15,89;3458;1500;10;VT0603;0,291;0,55;;46,04;67,52;5,3;230V 1Ph+N 50/60Hz - 2,1kW;;;gacc2;1212;430;455;920;332;32,4;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004716.1;6;100;1120;2;50;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC PX 031.1/1XN/HHA7A.TANN;GACC PX;031.1/1XN/HHA7A.TANN;n/a;finoox;247-1BBL.1GX.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANX_.E;1608;A;1;1;1731;Axial;2,876;2,223;3,091;2,442;10,6;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2XN/HHA7E.TANN;GACC PX;031.1/2XN/HHA7E.TANN;n/a;finoox;247-1BET.1GX.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENX_.E;3444;E;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/2XN/HHA7E.UNNN;GACC PX;031.1/2XN/HHA7E.UNNN;n/a;finoox;247-1BET.1GX.3XN.RQV5-P13.00.0800.000;GACC PX 031.1H/27-ENX_.E;2941;E;2;1;1731;Axial;5,79;4,508;6,219;4,962;21,19;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1XN/FHA4A.UNNN;GACC PX;031.1/1XN/FHA4A.UNNN;n/a;finoox;247-1BB0.1GX.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANX_.E;1215;A;1;1;1731;Axial;2,893;2,281;3,163;2,546;13,28;1524;1500;8;VT0603;0,147;0,55;;43,22;64,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3XN/DHA4A.TANN;GACC PX;031.1/3XN/DHA4A.TANN;n/a;finoox;247-1BGY.1GX.3XC.S5NT-P13.01.0000.100;GACC PX 031.1D/34-ANX_.E;3225;A;3;1;1731;Axial;6,914;5,356;7,466;5,932;26,56;5082;1500;10;VT0603;0,438;0,55;;47,61;69,28;5,3;;;;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2XN/DHC7A.TNNN;GACC PX;031.1/2XN/DHC7A.TNNN;n/a;finoox;247-1BDS.1GX.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-ANX_.E_PC;2001;A;2;1;1731;Axial;3,278;2,465;3,509;12,378;10,98;3690;1500;10;VT0603;0,288;0,55;;46,04;67,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/1XN/HHC7A.TANN;GACC PX;031.1/1XN/HHC7A.TANN;n/a;finoox;247-1BBQ.1GX.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-ANX_.E_PC;1834;A;1;1;1731;Axial;2,695;2,084;2,899;2,299;10,98;1624;1500;8;VT0603;0,147;0,55;;43,22;64,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/2XN/HHC7E.TANN;GACC PX;031.1/2XN/HHC7E.TANN;n/a;finoox;247-1BEX.1GX.3XN.RQV5-P13.01.0800.100;GACC PX 031.1H/27-ENX_.E_PC;3782;E;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 031.1/2XN/HHC7E.UANN;GACC PX;031.1/2XN/HHC7E.UANN;n/a;finoox;247-1BEX.1GX.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENX_.E_PC;3581;E;2;1;1731;Axial;5,427;4,229;5,835;4,663;21,97;3249;1500;9;VT0603;0,293;0,55;;46,04;67,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/4JN/HNE7E.TNNN;GACC PX;050.2/4JN/HNE7E.TNNN;n/a;finoox;247-1B9D.0J3.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENJ_.E_Epoxy;15700;E;4;1;615;Axial;45,018;34,622;48,128;37,986;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNE7A.TNNN;GACC PX;050.2/2JN/JNE7A.TNNN;n/a;finoox;247-1B7X.0J3.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANJ_.E_Epoxy;6245;A;2;1;615;Axial;25,386;20,556;27,733;22,946;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/FNE7E.UANN;GACC PX;050.2/2JN/FNE7E.UANN;n/a;finoox;247-1B6K.0J3.3Y5.SJ7G-P13.00.0800.100;GACC PX 050.2F/27-ENJ_.E_Epoxy;7553;E;2;1;615;Axial;18,122;14,385;19,697;16,008;60,46;13264;1560;21;VT01163U;1,24;1,4;;58,56;80,82;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC PX 050.2/4JN/HNA7E.TNNN;GACC PX;050.2/4JN/HNA7E.TNNN;n/a;finoox;247-1B99.0J3.3YJ.S5P0-P13.01.0800.000;GACC PX 050.2H/47-ENJ_.E;14629;E;4;1;615;Axial;45,398;34,848;48,501;38,207;161,24;25903;1560;23;VT01163U;2,539;1,4;;60,9;83,83;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;237,2;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2JN/JNA7E.TANN;GACC PX;050.2/2JN/JNA7E.TANN;n/a;finoox;247-1B7V.0J3.3YG.SJAE-P13.01.0800.100;GACC PX 050.2J/27-ENJ_.E;9225;E;2;1;615;Axial;25,605;20,714;27,936;23,176;100,77;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;147,7;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC PX 050.2/2JN/HNA7A.UNNN;GACC PX;050.2/2JN/HNA7A.UNNN;n/a;finoox;247-1B73.0J3.3YB.SJ7B-P13.00.0000.000;GACC PX 050.2H/27-ANJ_.E;5055;A;2;1;615;Axial;22,653;17,35;24,205;19,025;80,62;12951;1560;21;VT01163U;1,269;1,4;;58,56;80,82;27;;;;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.2/3JN/HNC7E.UANN;GACC PX;050.2/3JN/HNC7E.UANN;n/a;finoox;247-1B8T.0J3.3YJ.S5P1-P13.00.0800.100;GACC PX 050.2H/37-ENJ_.E_PC;13240;E;3;1;615;Axial;31,664;25,359;34,451;28,273;125,36;19427;1560;22;VT01163U;1,904;1,4;;59,97;82,58;40;2x400V 3Ph+N 50/60Hz - 12,2kW;;;gacc3a;3377;623;755;1000;486;185,7;28;54;n/a;Inclusive;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BC32000757230;H01AC32000777230;;AY7.004834.1;13;100;3200;3;50;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
