TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R454C SC2);DX Evap (R454C SC3);DX Evap (R455A SC2);DX Evap (R455A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC PX 050.2/2JN/JNC7A.TNNN;GACC PX;050.2/2JN/JNC7A.TNNN;n/a;finoox;247-1B81.0J3.3YG.SJAE-P13.01.0000.000;GACC PX 050.2J/27-ANJ_.E_PC;6557;A;2;1;615;Axial;24,051;19,39;26,199;21,707;104,47;12642;1560;20;VT01163U;1,298;1,4;;58,56;80,82;33,9;;;;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 031.1/1WN/FHE4E.UANN;GACC PX;031.1/1WN/FHE4E.UANN;n/a;finoox;247-1BB5.1GW.3XK.S5NN-P13.00.0800.100;GACC PX 031.1F/14-ENW_.E_Epoxy;2457;E;1;1;1730;Axial;2,729;2,163;2,994;2,434;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,2;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/3WN/DHE4E.UNNN;GACC PX;031.1/3WN/DHE4E.UNNN;n/a;finoox;247-1BH1.1GW.3XC.S5NT-P13.00.0800.000;GACC PX 031.1D/34-ENW_.E_Epoxy;3708;E;3;1;1730;Axial;6,456;5,057;7,005;5,619;26,56;4642;1350;9;VT0603;0,332;0,4;;43,61;65,28;5,3;230V 1Ph+N 50/60Hz - 2,2kW;;;gacc3;1672;430;455;1380;332;39,1;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004718.1;4;100;1580;2;50;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/2WN/DHE7E.TANN;GACC PX;031.1/2WN/DHE7E.TANN;n/a;finoox;247-1BDP.1GW.3XD.S5NL-P13.01.0800.100;GACC PX 031.1D/27-ENW_.E_Epoxy;2946;E;2;1;1730;Axial;3,301;2,509;3,536;2,753;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;230V 1Ph+N 50/60Hz - 1,6kW;;;gacc2;1212;430;455;920;332;27,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004715.1;4;100;1120;2;50;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/FHE7A.UNNN;GACC PX;031.1/1WN/FHE7A.UNNN;n/a;finoox;247-1BB6.1GW.3XK.S5NM-P13.00.0000.000;GACC PX 031.1F/17-ANW_.E_Epoxy;1298;A;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/1WN/FHE7E.UNNN;GACC PX;031.1/1WN/FHE7E.UNNN;n/a;finoox;247-1BB7.1GW.3XK.S5NM-P13.00.0800.000;GACC PX 031.1F/17-ENW_.E_Epoxy;2180;E;1;1;1730;Axial;2,243;1,795;2,465;2,019;7,95;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;19,1;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/3WN/FHE7A.TNNN;GACC PX;031.1/3WN/FHE7A.TNNN;n/a;finoox;247-1BHA.1GW.3XH.S5NR-P13.01.0000.000;GACC PX 031.1F/37-ANW_.E_Epoxy;3036;A;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;;;;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/3WN/FHE7E.UNNN;GACC PX;031.1/3WN/FHE7E.UNNN;n/a;finoox;247-1BHB.1GW.3XH.S5NR-P13.00.0800.000;GACC PX 031.1F/37-ENW_.E_Epoxy;3852;E;3;1;1730;Axial;6,864;5,181;7,332;5,66;23,84;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/2WN/DHA7A.UNNN;GACC PX;031.1/2WN/DHA7A.UNNN;n/a;finoox;247-1BDJ.1GW.3XD.S5NL-P13.00.0000.000;GACC PX 031.1D/27-ANW_.E;1523;A;2;1;1730;Axial;3,337;2,533;3,577;2,766;10,6;3315;1350;9;VT0603;0,218;0,4;;42,04;63,52;3,6;;;;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/1WN/HHA7A.UNNN;GACC PX;031.1/1WN/HHA7A.UNNN;n/a;finoox;247-1BBL.1GW.3XP.S5NM-P13.00.0000.000;GACC PX 031.1H/17-ANW_.E;1318;A;1;1;1730;Axial;2,754;2,145;2,967;2,373;10,6;1500;1350;8;VT0603;0,112;0,4;;39,22;60,51;3,7;;;;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC PX 031.1/2WN/HHA7E.UANN;GACC PX;031.1/2WN/HHA7E.UANN;n/a;finoox;247-1BET.1GW.3XN.RQV5-P13.00.0800.100;GACC PX 031.1H/27-ENW_.E;3243;E;2;1;1730;Axial;5,541;4,347;5,966;4,809;21,19;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;230V 1Ph+N 50/60Hz - 2,6kW;;;gacc2;1212;430;455;920;332;36,8;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BC11200258230;H01AB11000273230;;AY7.004717.1;8;100;1120;2;50;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 031.1/1WN/FHA4A.UANN;GACC PX;031.1/1WN/FHA4A.UANN;n/a;finoox;247-1BB0.1GW.3XK.S5NN-P13.00.0000.100;GACC PX 031.1F/14-ANW_.E;1366;A;1;1;1730;Axial;2,775;2,2;3,039;2,455;13,28;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/1WN/FHC4A.UNNN;GACC PX;031.1/1WN/FHC4A.UNNN;n/a;finoox;247-1BB8.1GW.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-ANW_.E_PC;1765;A;1;1;1730;Axial;2,47;1,958;2,711;2,202;13,79;1426;1350;7;VT0603;0,113;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC PX 031.1/1WN/DHC7A.TNNN;GACC PX;031.1/1WN/DHC7A.TNNN;n/a;finoox;247-1BAL.1GW.3XE.RVN2-P13.01.0000.000;GACC PX 031.1D/17-ANW_.E_PC;1323;A;1;1;1730;Axial;1,546;1,166;1,664;1,281;5,49;1658;1350;8;VT0603;0,109;0,4;;39,22;60,51;1,9;;;;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC PX 031.1/1WN/FHC7A.TANN;GACC PX;031.1/1WN/FHC7A.TANN;n/a;finoox;247-1BBA.1GW.3XK.S5NM-P13.01.0000.100;GACC PX 031.1F/17-ANW_.E_PC;1658;A;1;1;1730;Axial;2,123;1,698;2,334;1,91;8,24;1575;1350;8;VT0603;0,11;0,4;;39,22;60,51;2,8;;;;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC PX 031.1/3WN/FHC7E.TANN;GACC PX;031.1/3WN/FHC7E.TANN;n/a;finoox;247-1BHD.1GW.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-ENW_.E_PC;4717;E;3;1;1730;Axial;6,502;4,894;6,942;5,355;24,71;4724;1350;9;VT0603;0,331;0,4;;43,61;65,28;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;45,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 031.1/2WN/HHC7A.TANN;GACC PX;031.1/2WN/HHC7A.TANN;n/a;finoox;247-1BEW.1GW.3XN.RQV5-P13.01.0000.100;GACC PX 031.1H/27-ANW_.E_PC;2639;A;2;1;1730;Axial;5,186;4,057;5,588;4,494;21,97;3000;1350;8;VT0603;0,223;0,4;;42,04;63,52;7,1;;;;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 040.1/21N/HJE4A.TNNN;GACC PX;040.1/21N/HJE4A.TNNN;n/a;finoox;247-1BGE.1U1.3XZ.SJ61-P13.01.0000.000;GACC PX 040.1H/24-AN1_.E_Epoxy;4555;A;2;1;2109;Axial;11,509;9,379;12,573;10,645;65,43;4985;1200;10;VT03090U;0,341;1,3;;46,94;68,76;13,2;;;;gacc2;1686;560;565;1360;406;56,5;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/11N/HJE7A.UNNN;GACC PX;040.1/11N/HJE7A.UNNN;n/a;finoox;247-1BCQ.1U1.3Y1.RZTF-P13.00.0000.000;GACC PX 040.1H/17-AN1_.E_Epoxy;2470;A;1;1;2109;Axial;5,136;4,163;5,655;4,69;19,58;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC PX 040.1/21N/FJA7E.TNNN;GACC PX;040.1/21N/FJA7E.TNNN;n/a;finoox;247-1BFP.1U1.3XT.S5NY-P13.01.0800.000;GACC PX 040.1F/27-EN1_.E;4661;E;2;1;2109;Axial;8,744;6,798;9,419;7,533;29,37;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;52,4;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC PX 040.1/21N/FJC7A.TANN;GACC PX;040.1/21N/FJC7A.TANN;n/a;finoox;247-1BFW.1U1.3XT.S5NY-P13.01.0000.100;GACC PX 040.1F/27-AN1_.E_PC;4197;A;2;1;2109;Axial;8,198;6,38;8,844;7,067;30,45;6138;1200;13;VT03090U;0,341;1,3;;46,63;68,44;9,8;;;;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC PX 040.1/11N/HJC7A.TANN;GACC PX;040.1/11N/HJC7A.TANN;n/a;finoox;247-1BCS.1U1.3Y1.RZTF-P13.01.0000.100;GACC PX 040.1H/17-AN1_.E_PC;2887;A;1;1;2109;Axial;4,757;3,933;5,347;4,433;20,3;2895;1200;11;VT03090U;0,17;1,3;;43,81;65,36;6,9;;;;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC PX 050.2/4SN/HNE7E.TANN;GACC PX;050.2/4SN/HNE7E.TANN;n/a;finoox;247-1B9D.0CD.3YJ.S5P0-P13.01.0800.100;GACC PX 050.2H/47-ENS_.E_Epoxy;16508;E;4;1;421;Axial;45,641;35,005;48,768;38,367;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/JNE7A.UANN;GACC PX;050.2/2SN/JNE7A.UANN;n/a;finoox;247-1B7X.0CD.3YG.SJAE-P13.00.0000.100;GACC PX 050.2J/27-ANS_.E_Epoxy;6418;A;2;1;421;Axial;25,747;20,82;28,106;23,237;100,77;12960;1390;21;VT01162;1,266;1,8;;57,26;79,52;33,9;;;;gacc2a;2377;623;755;1000;486;134,7;22;54;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC PX 050.2/4SN/HNA7E.UANN;GACC PX;050.2/4SN/HNA7E.UANN;n/a;finoox;247-1B99.0CD.3YJ.S5P0-P13.00.0800.100;GACC PX 050.2H/47-ENS_.E;14938;E;4;1;421;Axial;45,995;35,228;49,137;38,568;161,24;26634;1390;24;VT01162;2,491;1,8;;59,6;82,53;52,4;2x400V 3PH+N 50/60Hz - 15,7kW;;;gacc4a;4387;623;755;1000;486;236,9;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EC42500970230;H08FD42601032230;;AY7.004835.1;13;150;4250;3;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC PX 050.2/2SN/FNA7E.TANN;GACC PX;050.2/2SN/FNA7E.TANN;n/a;finoox;247-1B6F.0CD.3Y5.SJ7G-P13.01.0800.100;GACC PX 050.2F/27-ENS_.E;7351;E;2;1;421;Axial;18,583;14,703;20,146;16,335;60,46;13679;1390;22;VT01162;1,222;1,8;;57,26;79,52;20,7;400V 3Ph+N 50/60Hz / 230V 1Ph+N 50/60Hz - 6,8kW;;;gacc2a;2377;623;755;1000;486;114,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BC22000517230;H01AC22000537230;;AY7.004828.1;10;100;2200;3;50;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 031.1/11N/FHE4E.TANN;GACC PX;031.1/11N/FHE4E.TANN;n/a;finoox;247-1BB5.1TZ.3XK.S5NN-P13.01.0800.100;GACC PX 031.1F/14-EN1_.E_Epoxy;2715;E;1;1;2107;Axial;2,695;2,14;2,959;2,406;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;18;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHE4A.UANN;GACC PX;031.1/31N/DHE4A.UANN;n/a;finoox;247-1BH0.1TZ.3XC.S5NT-P13.00.0000.100;GACC PX 031.1D/34-AN1_.E_Epoxy;3732;A;3;1;2107;Axial;6,546;5,116;7,086;5,681;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC PX 031.1/11N/DHE7E.UANN;GACC PX;031.1/11N/DHE7E.UANN;n/a;finoox;247-1BAH.1TZ.3XE.RVN2-P13.00.0800.100;GACC PX 031.1D/17-EN1_.E_Epoxy;2061;E;1;1;2107;Axial;1,684;1,262;1,805;1,387;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;230V 1Ph+N 50/60Hz - 0,9kW;;;gacc1;752;430;455;460;332;15,1;12;12;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004699.1;4;100;660;2;50;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHE7E.TANN;GACC PX;031.1/31N/HHE7E.TANN;n/a;finoox;247-1BHP.1TZ.3XM.RZUW-P13.01.0800.100;GACC PX 031.1H/37-EN1_.E_Epoxy;5508;E;3;1;2107;Axial;8,18;6,652;9,008;7,496;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc3;1672;430;455;1380;332;49,1;16;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004824.1;8;100;1580;2;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 031.1/11N/FHE7E.TANN;GACC PX;031.1/11N/FHE7E.TANN;n/a;finoox;247-1BB7.1TZ.3XK.S5NM-P13.01.0800.100;GACC PX 031.1F/17-EN1_.E_Epoxy;2594;E;1;1;2107;Axial;2,224;1,824;2,506;2,05;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;230V 1Ph+N 50/60Hz - 1,2kW;;;gacc1;752;430;455;460;332;17,9;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004711.1;6;100;660;2;50;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC PX 031.1/31N/FHE7E.TANN;GACC PX;031.1/31N/FHE7E.TANN;n/a;finoox;247-1BHB.1TZ.3XH.S5NR-P13.01.0800.100;GACC PX 031.1F/37-EN1_.E_Epoxy;4941;E;3;1;2107;Axial;6,98;5,249;7,452;5,763;23,84;4896;1350;9;VT03189;0,26;0,7;;45,11;66,78;7,8;230V 1Ph+N 50/60Hz - 3,0kW;;;gacc3;1672;430;455;1380;332;42,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BC15800368230;H01AB15600385230;;AY7.004719.1;6;100;1580;2;50;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 031.1/11N/DHA7A.TANN;GACC PX;031.1/11N/DHA7A.TANN;n/a;finoox;247-1BAC.1TZ.3XE.RVN2-P13.01.0000.100;GACC PX 031.1D/17-AN1_.E;1416;A;1;1;2107;Axial;1,702;1,273;1,824;6,087;5,3;1776;1350;9;VT03189;0,087;0,7;;40,72;62,01;1,9;;;;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC PX 031.1/31N/HHA7A.TANN;GACC PX;031.1/31N/HHA7A.TANN;n/a;finoox;247-1BHL.1TZ.3XM.RZUW-P13.01.0000.100;GACC PX 031.1H/37-AN1_.E;3882;A;3;1;2107;Axial;8,263;6,714;9,084;7,558;31,79;4528;1350;8;VT03189;0,259;0,7;;45,11;66,78;10,7;;;;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 031.1/21N/DHA7A.TNNN;GACC PX;031.1/21N/DHA7A.TNNN;n/a;finoox;247-1BDJ.1TZ.3XD.S5NL-P13.01.0000.000;GACC PX 031.1D/27-AN1_.E;1961;A;2;1;2107;Axial;3,434;2,593;3,679;13,582;10,6;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC PX 031.1/11N/FHA7A.TNNN;GACC PX;031.1/11N/FHA7A.TNNN;n/a;finoox;247-1BB2.1TZ.3XK.S5NM-P13.01.0000.000;GACC PX 031.1F/17-AN1_.E;1418;A;1;1;2107;Axial;2,25;1,843;2,531;2,066;7,95;1632;1350;8;VT03189;0,087;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC PX 031.1/11N/FHA4A.UNNN;GACC PX;031.1/11N/FHA4A.UNNN;n/a;finoox;247-1BB0.1TZ.3XK.S5NN-P13.00.0000.000;GACC PX 031.1F/14-AN1_.E;1330;A;1;1;2107;Axial;2,74;2,172;3,004;2,442;13,28;1398;1350;7;VT03189;0,086;0,7;;40,72;62,01;2,8;;;;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC PX 031.1/31N/DHA4A.UNNN;GACC PX;031.1/31N/DHA4A.UNNN;n/a;finoox;247-1BGY.1TZ.3XC.S5NT-P13.00.0000.000;GACC PX 031.1D/34-AN1_.E;2854;A;3;1;2107;Axial;6,682;5,206;7,23;5,779;26,56;4761;1350;9;VT03189;0,259;0,7;;45,11;66,78;5,3;;;;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC PX 031.1/21N/DHC7A.UANN;GACC PX;031.1/21N/DHC7A.UANN;n/a;finoox;247-1BDS.1TZ.3XD.S5NL-P13.00.0000.100;GACC PX 031.1D/27-AN1_.E_PC;2336;A;2;1;2107;Axial;3,219;2,434;3,456;2,671;10,98;3552;1350;10;VT03189;0,173;0,7;;43,54;65,02;3,6;;;;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC PX 031.1/11N/HHC7A.TANN;GACC PX;031.1/11N/HHC7A.TANN;n/a;finoox;247-1BBQ.1TZ.3XP.S5NM-P13.01.0000.100;GACC PX 031.1H/17-AN1_.E_PC;1955;A;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;;;;gacc1;752;430;455;460;332;18,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 031.1/11N/HHC7E.TNNN;GACC PX;031.1/11N/HHC7E.TNNN;n/a;finoox;247-1BBR.1TZ.3XP.S5NM-P13.01.0800.000;GACC PX 031.1H/17-EN1_.E_PC;2813;E;1;1;2107;Axial;2,587;2,007;2,788;2,224;10,98;1509;1350;8;VT03189;0,086;0,7;;40,72;62,01;3,7;230V 1Ph+N 50/60Hz - 1,5kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BC06600147230;H01AB06400162230;;AY7.004712.1;8;100;660;2;50;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC PX 040.1/2XN/HJE4A.TANN;GACC PX;040.1/2XN/HJE4A.TANN;n/a;finoox;247-1BGE.1H1.3XZ.SJ61-P13.01.0000.100;GACC PX 040.1H/24-ANX_.E_Epoxy;4438;A;2;1;1735;Axial;12,88;10,386;14,164;11,67;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;;;;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJE7A.UNNN;GACC PX;040.1/1XN/FJE7A.UNNN;n/a;finoox;247-1BCC.1H1.3XU.S5NK-P13.00.0000.000;GACC PX 040.1F/17-ANX_.E_Epoxy;2056;A;1;1;1735;Axial;4,533;3,692;4,99;4,154;14,68;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;;;;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC PX 040.1/2XN/FJE7E.TANN;GACC PX;040.1/2XN/FJE7E.TANN;n/a;finoox;247-1BFT.1H1.3XT.S5NY-P13.01.0800.100;GACC PX 040.1F/27-ENX_.E_Epoxy;4842;E;2;1;1735;Axial;9,234;7,14;9,918;7,832;29,37;7088;1450;15;VT0605;0,544;1,1;;54,23;76,05;9,8;400V 3Ph+N 50/60Hz - 3,7kW;;;gacc2;1686;560;565;1360;406;56;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004825.1;7;100;1560;3;50;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC PX 040.1/3XN/HJE7A.TANN;GACC PX;040.1/3XN/HJE7A.TANN;n/a;finoox;247-1BJQ.1H1.3XZ.SJ5H-P13.01.0000.100;GACC PX 040.1H/37-ANX_.E_Epoxy;5454;A;3;1;1735;Axial;16,89;12,83;18,045;14,065;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;;;;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJE7E.TNNN;GACC PX;040.1/2XN/HJE7E.TNNN;n/a;finoox;247-1BGH.1H1.3XZ.SJ5R-P13.01.0800.000;GACC PX 040.1H/27-ENX_.E_Epoxy;4694;E;2;1;1735;Axial;11,153;8,979;12,188;10,049;39,16;6738;1450;14;VT0605;0,553;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC PX 040.1/1XN/HJA7E.TNNN;GACC PX;040.1/1XN/HJA7E.TNNN;n/a;finoox;247-1BCP.1H1.3Y1.RZTF-P13.01.0800.000;GACC PX 040.1H/17-ENX_.E;3447;E;1;1;1735;Axial;5,482;4,506;6,129;5,035;19,58;3369;1450;13;VT0605;0,277;1,1;;51,5;73,04;6,9;2x230V 1PH+N 50/60Hz - 2,5kW;;;gacc1;1006;560;565;680;406;37,1;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004714.1;9;100;880;3;50;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC PX 040.1/4XN/FJA7A.UANN;GACC PX;040.1/4XN/FJA7A.UANN;n/a;finoox;247-1BK0.1H1.3XR.SJ7P-P13.00.0000.100;GACC PX 040.1F/47-ANX_.E;5524;A;4;1;1735;Axial;18,49;14,754;20,127;16,43;58,74;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;;;;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJA7A.UNNN;GACC PX;040.1/3XN/FJA7A.UNNN;n/a;finoox;247-1BJ4.1H1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANX_.E;3715;A;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/FJA7E.UNNN;GACC PX;040.1/3XN/FJA7E.UNNN;n/a;finoox;247-1BJ5.1H1.3XS.SJ5H-P13.00.0800.000;GACC PX 040.1F/37-ENX_.E;5619;E;3;1;1735;Axial;13,956;10,956;15,061;12,122;44,05;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;400V 3Ph+N 50/60Hz - 5,3kW;;;gacc3a;2366;560;565;680;406;78,6;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004831.1;7;100;2240;3;50;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 040.1/3XN/HJA7E.TNNN;GACC PX;040.1/3XN/HJA7E.TNNN;n/a;finoox;247-1BJP.1H1.3XZ.SJ5H-P13.01.0800.000;GACC PX 040.1H/37-ENX_.E;6695;E;3;1;1735;Axial;16,99;12,907;18,175;14,141;58,74;10107;1450;15;VT0605;0,83;1,1;;55,73;77,81;19,2;1x400V 3Ph+N 50/60Hz / 1x230V 1Ph+N 50/60Hz - 6,3kW;;;gacc3a;2366;560;565;680;406;90,8;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BC22400526230;H01AB22400546230;;AY7.004832.1;9;100;2240;3;50;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 040.1/2XN/HJA4E.TNNN;GACC PX;040.1/2XN/HJA4E.TNNN;n/a;finoox;247-1BGB.1H1.3XZ.SJ61-P13.01.0800.000;GACC PX 040.1H/24-ENX_.E;4927;E;2;1;1735;Axial;13,072;10,525;14,344;11,819;65,43;5886;1450;12;VT0605;0,567;1,1;;54,23;76,05;13,2;400V 3Ph+N 50/60Hz - 4,4kW;;;gacc2;1686;560;565;1360;406;65,8;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BC15600363230;H01AB15600385230;;AY7.004827.1;9;100;1560;3;50;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC PX 040.1/1XN/FJC7E.UANN;GACC PX;040.1/1XN/FJC7E.UANN;n/a;finoox;247-1BCF.1H1.3XU.S5NK-P13.00.0800.100;GACC PX 040.1F/17-ENX_.E_PC;3412;E;1;1;1735;Axial;4,3;3,504;4,746;3,954;15,22;3544;1450;14;VT0605;0,272;1,1;;51,5;73,04;5,3;400V 3Ph+N 50/60Hz - 2,1kW;;;gacc1;1006;560;565;680;406;32,7;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BC08800200230;H01AB08800220230;;AY7.004713.1;7;100;880;3;50;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC PX 040.1/4XN/FJC7E.TNNN;GACC PX;040.1/4XN/FJC7E.TNNN;n/a;finoox;247-1BK5.1H1.3XR.SJ7P-P13.01.0800.000;GACC PX 040.1F/47-ENX_.E_PC;8573;E;4;1;1735;Axial;17,396;13,877;18,958;15,487;60,89;14176;1450;17;VT0605;1,087;1,1;;56,74;79,06;19,5;400V 3Ph+N 50/60Hz - 7,0kW;;;gacc4a;3046;560;565;680;406;102,8;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BC29200690230;H01AB29200709230;;AY7.004833.1;7;100;2920;3;50;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC PX 040.1/3XN/FJC7A.UNNN;GACC PX;040.1/3XN/FJC7A.UNNN;n/a;finoox;247-1BJC.1H1.3XS.SJ5H-P13.00.0000.000;GACC PX 040.1F/37-ANX_.E_PC;4351;A;3;1;1735;Axial;13,126;10,306;14,185;11,424;45,67;10632;1450;16;VT0605;0,815;1,1;;55,73;77,81;14,6;;;;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;60;X;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/FNA7A.TNNN;GACC PX;050.1/21N/FNA7A.TNNN;n/a;finoox;247-1B6C.243.3Y5.SJ7G-P13.01.0000.000;GACC PX 050.1F/27-AN1_.E;5759;A;2;1;2451;Axial;18,519;14,66;20,083;16,279;60,46;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNA7A.TNNN;GACC PX;050.1/21N/HNA7A.TNNN;n/a;finoox;247-1B72.243.3YB.SJ7B-P13.01.0000.000;GACC PX 050.1H/27-AN1_.E;6357;A;2;1;2451;Axial;22,818;17,458;24,387;19,13;80,62;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC PX 050.1/21N/JNC7E.UANN;GACC PX;050.1/21N/JNC7E.UANN;n/a;finoox;247-1B82.243.3YG.SJAE-P13.00.0800.100;GACC PX 050.1J/27-EN1_.E_PC;11011;E;2;1;2451;Axial;24,181;19,483;26,33;21,878;104,47;12756;1260;21;VT03158U.1;0,977;2,2;;56,93;79,19;33,9;2x400V 3PH+N 50/60Hz - 9,9kW;;;gacc2a;2377;623;755;1000;486;143,5;22;54;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BC22000517230;H01AC22000537230;;AY7.004830.1;16;100;2200;3;50;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC PX 050.1/21N/FNC7A.UNNN;GACC PX;050.1/21N/FNC7A.UNNN;n/a;finoox;247-1B6L.243.3Y5.SJ7G-P13.00.0000.000;GACC PX 050.1F/27-AN1_.E_PC;6186;A;2;1;2451;Axial;17,405;13,771;18,884;15,303;62,68;13577;1260;22;VT03158U.1;0,939;2,2;;56,83;79,09;20,7;;;;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC PX 050.1/21N/HNC7A.TNNN;GACC PX;050.1/21N/HNC7A.TNNN;n/a;finoox;247-1B7A.243.3YB.SJ7B-P13.01.0000.000;GACC PX 050.1H/27-AN1_.E_PC;7218;A;2;1;2451;Axial;21,441;16,394;22,916;17,98;83,58;13159;1260;21;VT03158U.1;0,959;2,2;;56,86;79,11;27;;;;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
