TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/2WN/DJE4A.UANN;GACC RX;040.1/2WN/DJE4A.UANN;n/a;finoox;247-1BF8.1H0.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANW_.E_Epoxy;3507;A;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJE4E.UANN;GACC RX;040.1/2WN/DJE4E.UANN;n/a;finoox;247-1BF9.1H0.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENW_.E_Epoxy;3829;E;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/FJE4E.TNNN;GACC RX;040.1/2WN/FJE4E.TNNN;n/a;finoox;247-1BFR.1H0.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENW_.E_Epoxy;4187;E;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1WN/HJE7A.UNNN;GACC RX;040.1/1WN/HJE7A.UNNN;n/a;finoox;247-1BCQ.1H0.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANW_.E_Epoxy;2242;A;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJE7E.TANN;GACC RX;040.1/1WN/HJE7E.TANN;n/a;finoox;247-1BCR.1H0.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENW_.E_Epoxy;2934;E;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJE7E.TNNN;GACC RX;040.1/1WN/HJE7E.TNNN;n/a;finoox;247-1BCR.1H0.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENW_.E_Epoxy;2762;E;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/4WN/FJE7A.TANN;GACC RX;040.1/4WN/FJE7A.TANN;n/a;finoox;247-1BK2.1H0.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANW_.E_Epoxy;6453;A;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJE7E.TANN;GACC RX;040.1/4WN/FJE7E.TANN;n/a;finoox;247-1BK3.1H0.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENW_.E_Epoxy;6938;E;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJE7E.TNNN;GACC RX;040.1/4WN/FJE7E.TNNN;n/a;finoox;247-1BK3.1H0.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENW_.E_Epoxy;6250;E;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJE7A.TANN;GACC RX;040.1/4WN/HJE7A.TANN;n/a;finoox;247-1BKE.1H0.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANW_.E_Epoxy;7302;A;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJE7A.TNNN;GACC RX;040.1/4WN/HJE7A.TNNN;n/a;finoox;247-1BKE.1H0.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANW_.E_Epoxy;6614;A;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJE7A.UNNN;GACC RX;040.1/4WN/HJE7A.UNNN;n/a;finoox;247-1BKE.1H0.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANW_.E_Epoxy;6234;A;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/2WN/HJE7A.UNNN;GACC RX;040.1/2WN/HJE7A.UNNN;n/a;finoox;247-1BGG.1H0.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANW_.E_Epoxy;3264;A;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/FJA7A.UNNN;GACC RX;040.1/2WN/FJA7A.UNNN;n/a;finoox;247-1BFN.1H0.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANW_.E;2732;A;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJA7A.UANN;GACC RX;040.1/4WN/FJA7A.UANN;n/a;finoox;247-1BK0.1H0.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANW_.E;5524;A;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJA7E.TANN;GACC RX;040.1/4WN/FJA7E.TANN;n/a;finoox;247-1BK1.1H0.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENW_.E;6386;E;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJA7E.TNNN;GACC RX;040.1/4WN/HJA7E.TNNN;n/a;finoox;247-1BKD.1H0.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENW_.E;6547;E;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJA7E.UNNN;GACC RX;040.1/4WN/HJA7E.UNNN;n/a;finoox;247-1BKD.1H0.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENW_.E;6167;E;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJA7E.TANN;GACC RX;040.1/3WN/FJA7E.TANN;n/a;finoox;247-1BJ5.1H0.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENW_.E;4934;E;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJA7E.UANN;GACC RX;040.1/3WN/HJA7E.UANN;n/a;finoox;247-1BJP.1H0.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENW_.E;5188;E;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJA7E.UNNN;GACC RX;040.1/3WN/HJA7E.UNNN;n/a;finoox;247-1BJP.1H0.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENW_.E;4672;E;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/DJA4E.UNNN;GACC RX;040.1/1WN/DJA4E.UNNN;n/a;finoox;247-1BC1.1H0.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENW_.E;1987;E;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJA4E.UNNN;GACC RX;040.1/2WN/FJA4E.UNNN;n/a;finoox;247-1BFM.1H0.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENW_.E;3482;E;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4E.UANN;GACC RX;040.1/3WN/FJA4E.UANN;n/a;finoox;247-1BJ3.1H0.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENW_.E;5039;E;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJC4A.UANN;GACC RX;040.1/2WN/FJC4A.UANN;n/a;finoox;247-1BFU.1H0.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANW_.E_PC;4196;A;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJC4E.UANN;GACC RX;040.1/2WN/FJC4E.UANN;n/a;finoox;247-1BFV.1H0.3VE.SJ5Z-R23.00.0800.100;GACC RX 040.1F/24-ENW_.E_PC;4581;E;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4E.TANN;GACC RX;040.1/2WN/HJC4E.TANN;n/a;finoox;247-1BGK.1H0.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENW_.E_PC;5184;E;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJC7E.UANN;GACC RX;040.1/1WN/HJC7E.UANN;n/a;finoox;247-1BCT.1H0.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENW_.E_PC;2899;E;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJC7E.UNNN;GACC RX;040.1/1WN/FJC7E.UNNN;n/a;finoox;247-1BCF.1H0.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENW_.E_PC;2490;E;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJC7E.TANN;GACC RX;040.1/2WN/FJC7E.TANN;n/a;finoox;247-1BFX.1H0.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENW_.E_PC;4118;E;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/3WN/HJC7E.TANN;GACC RX;040.1/3WN/HJC7E.TANN;n/a;finoox;247-1BJT.1H0.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENW_.E_PC;6182;E;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJC7E.UNNN;GACC RX;040.1/3WN/HJC7E.UNNN;n/a;finoox;247-1BJT.1H0.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENW_.E_PC;5387;E;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7E.UANN;GACC RX;040.1/2WN/HJC7E.UANN;n/a;finoox;247-1BGM.1H0.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENW_.E_PC;4219;E;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1XN/CFA4A.TNNN;GACC RX;020.1/1XN/CFA4A.TNNN;n/a;finoox;247-1HDM.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-ANX-CC-E32C-417;1044;A;1;1;417;Axial;0,939;0,653;0,952;0,769;1,093;0,85;1,003;0,826;0,947;0,762;0,896;0,663;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/CFA4A.UNNN;GACC RX;020.1/1XN/CFA4A.UNNN;n/a;finoox;247-1HDM.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-ANX-CC-E32C-417;1044;A;1;1;417;Axial;0,939;0,653;0,952;0,769;1,093;0,85;1,003;0,826;0,947;0,762;0,896;0,663;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/FFA4E.UNNN;GACC RX;020.1/1XN/FFA4E.UNNN;n/a;finoox;247-1HFS.0C9.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-ANX-CC-E32C-417;1394;E;1;1;417;Axial;1,48;1,069;1,491;1,243;1,674;1,309;1,542;1,295;1,456;1,207;1,432;1,088;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFA4A.TNNN;GACC RX;020.1/3XN/CFA4A.TNNN;n/a;finoox;247-1HGT.0C9.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-ANX-CC-E32C-417;1914;A;3;1;417;Axial;2,857;2,021;2,874;2,345;3,306;2,603;3,049;2,521;2,865;2,331;2,726;2,064;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2XN/DFA4A.TNNN;GACC RX;020.1/2XN/DFA4A.TNNN;n/a;finoox;247-1HBH.0C9.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-ANX-CC-E32C-417;1589;A;2;1;417;Axial;2,361;1,701;2,345;1,963;2,697;2,132;2,467;2,083;2,314;1,929;2,283;1,741;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3XN/DFA4E.UNNN;GACC RX;020.1/3XN/DFA4E.UNNN;n/a;finoox;247-1HHW.0C9.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-ANX-CC-E32C-417;2182;E;3;1;417;Axial;3,53;2,519;3,516;2,899;4,016;3,175;3,684;3,089;3,481;2,862;3,37;2,563;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2XN/FFA4E.TNNN;GACC RX;020.1/2XN/FFA4E.TNNN;n/a;finoox;247-1HCL.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-ANX-CC-E32C-417;1854;E;2;1;417;Axial;2,857;2,009;2,96;2,39;3,245;2,524;3,072;2,482;2,914;2,319;2,751;2,017;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3XN/FFA4A.TNNN;GACC RX;020.1/3XN/FFA4A.TNNN;n/a;finoox;247-1HJX.0C9.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-ANX-CC-E32C-417;2122;A;3;1;417;Axial;4,483;3,259;4,481;3,762;5,042;3,977;4,648;3,927;4,388;3,654;4,359;3,34;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/2XN/DFA7A.TNNN;GACC RX;020.1/2XN/DFA7A.TNNN;n/a;finoox;247-1HBB.0C9.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-ANX-CC-E32C-417;1589;A;2;1;417;Axial;1,855;1,313;1,941;1,569;2,119;1,616;2,016;1,606;1,926;1,521;1,807;1,324;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/1XN/FFA7A.UNNN;GACC RX;020.1/1XN/FFA7A.UNNN;n/a;finoox;247-1HFK.0C9.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-ANX-CC-E32C-417;1251;A;1;1;417;Axial;1,247;0,936;1,287;1,09;1,413;1,116;1,336;1,11;1,275;1,058;1,249;0,962;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3XN/CFA7A.TNNN;GACC RX;020.1/3XN/CFA7A.TNNN;n/a;finoox;247-1HGM.0C9.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-ANX-CC-E32C-417;1914;A;3;1;417;Axial;2,281;1,681;2,305;1,938;2,584;2,025;2,429;2,012;2,318;1,903;2,237;1,725;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2XN/FFA7A.TNNN;GACC RX;020.1/2XN/FFA7A.TNNN;n/a;finoox;247-1HCD.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-7.0-ANX-CC-E32C-417;1692;A;2;1;417;Axial;2,498;1,8;2,573;2,116;2,809;2,173;2,63;2,162;2,548;2,051;2,429;1,822;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFA7A.TNNN;GACC RX;020.1/3XN/DFA7A.TNNN;n/a;finoox;247-1HHP.0C9.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-ANX-CC-E32C-417;2027;A;3;1;417;Axial;2,855;2,127;2,892;2,436;3,234;2,539;3,039;2,529;2,897;2,391;2,821;2,177;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1XN/DFE4E.TNNN;GACC RX;020.1/1XN/DFE4E.TNNN;n/a;finoox;247-1HEW.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-ENX-CC-E32C-417;1311;E;1;1;417;Axial;1,061;0,711;1,135;0,884;1,261;0,94;1,191;0,925;1,124;0,861;1,024;0,713;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/1XN/DFE4E.UNNN;GACC RX;020.1/1XN/DFE4E.UNNN;n/a;finoox;247-1HEW.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-ENX-CC-E32C-417;1311;E;1;1;417;Axial;1,061;0,711;1,135;0,884;1,261;0,94;1,191;0,925;1,124;0,861;1,024;0,713;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/1XN/FFE4A.UNNN;GACC RX;020.1/1XN/FFE4A.UNNN;n/a;finoox;247-1HFX.0C9.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-ENX-CC-E32C-417;1422;A;1;1;417;Axial;1,453;1,052;1,461;1,222;1,644;1,285;1,515;1,275;1,43;1,186;1,41;1,071;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/1XN/FFE4E.TNNN;GACC RX;020.1/1XN/FFE4E.TNNN;n/a;finoox;247-1HFY.0C9.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-ENX-CC-E32C-417;1564;E;1;1;417;Axial;1,453;1,052;1,461;1,222;1,644;1,285;1,515;1,275;1,43;1,186;1,41;1,071;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFE4A.TNNN;GACC RX;020.1/3XN/CFE4A.TNNN;n/a;finoox;247-1HGZ.0C9.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-ENX-CC-E32C-417;2096;A;3;1;417;Axial;2,796;1,978;2,802;2,291;3,222;2,543;2,968;2,461;2,789;2,275;2,667;2,021;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2XN/DFE4A.UNNN;GACC RX;020.1/2XN/DFE4A.UNNN;n/a;finoox;247-1HBP.0C9.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-ENX-CC-E32C-417;1769;A;2;1;417;Axial;2,305;1,665;2,294;1,923;2,638;2,083;2,41;2,033;2,261;1,887;2,236;1,704;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/2XN/DFE4E.UNNN;GACC RX;020.1/2XN/DFE4E.UNNN;n/a;finoox;247-1HBQ.0C9.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-ENX-CC-E32C-417;1903;E;2;1;417;Axial;2,305;1,665;2,294;1,923;2,638;2,083;2,41;2,033;2,261;1,887;2,236;1,704;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3XN/FFE4E.TNNN;GACC RX;020.1/3XN/FFE4E.TNNN;n/a;finoox;247-1HK4.0C9.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-ENX-CC-E32C-417;2680;E;3;1;417;Axial;4,399;3,213;4,403;3,699;4,958;3,903;4,559;3,855;4,308;3,591;4,291;3,284;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1XN/CFC7A.TNNN;GACC RX;020.1/1XN/CFC7A.TNNN;n/a;finoox;247-1HEB.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-PNX-CC-E32C-417;1303;A;1;1;417;Axial;0,701;0,51;0,716;0,594;0,797;0,62;0,726;0,617;0,715;0,583;0,687;0,522;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFC7E.TNNN;GACC RX;020.1/1XN/DFC7E.TNNN;n/a;finoox;247-1HFE.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-PNX-CC-E32C-417;1455;E;1;1;417;Axial;0,852;0,594;0,897;0,719;0,979;0,74;0,932;0,736;0,889;0,696;0,829;0,598;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/1XN/DFC7E.UNNN;GACC RX;020.1/1XN/DFC7E.UNNN;n/a;finoox;247-1HFE.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-PNX-CC-E32C-417;1455;E;1;1;417;Axial;0,852;0,594;0,897;0,719;0,979;0,74;0,932;0,736;0,889;0,696;0,829;0,598;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/2XN/CFC7A.UNNN;GACC RX;020.1/2XN/CFC7A.UNNN;n/a;finoox;247-1HB5.0C9.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-PNX-CC-E32C-417;1969;A;2;1;417;Axial;1,364;1,012;1,375;1,164;1,552;1,224;1,456;1,213;1,384;1,145;1,338;1,041;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/2XN/DFC7E.TNNN;GACC RX;020.1/2XN/DFC7E.TNNN;n/a;finoox;247-1HC8.0C9.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-PNX-CC-E32C-417;2165;E;2;1;417;Axial;1,725;1,221;1,805;1,459;1,971;1,503;1,875;1,493;1,791;1,415;1,681;1,232;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/1XN/FFC7E.TNNN;GACC RX;020.1/1XN/FFC7E.TNNN;n/a;finoox;247-1HGG.0C9.3UL.SCWG-R23.01.0800.000;E-GACC-RX-020.1-F/1-7.0-PNX-CC-E32C-417;1655;E;1;1;417;Axial;1,16;0,871;1,197;1,014;1,314;1,038;1,242;1,032;1,186;0,984;1,162;0,895;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/3XN/DFC7A.UNNN;GACC RX;020.1/3XN/DFC7A.UNNN;n/a;finoox;247-1HJK.0C9.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-PNX-CC-E32C-417;2667;A;3;1;417;Axial;2,655;1,979;2,689;2,266;3,007;2,361;2,826;2,352;2,694;2,224;2,624;2,024;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/2XN/CFC4A.UNNN;GACC RX;020.1/2XN/CFC4A.UNNN;n/a;finoox;247-1HAT.0C9.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-PNX-CC-E32C-417;1969;A;2;1;417;Axial;1,631;1,159;1,632;1,342;1,877;1,487;1,73;1,438;1,622;1,329;1,557;1,187;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/1XN/FFC4A.UNNN;GACC RX;020.1/1XN/FFC4A.UNNN;n/a;finoox;247-1HG3.0C9.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-PNX-CC-E32C-417;1510;A;1;1;417;Axial;1,317;0,951;1,327;1,106;1,49;1,165;1,373;1,152;1,295;1,074;1,274;0,968;8,26;705;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/1XN/FFC4E.TNNN;GACC RX;020.1/1XN/FFC4E.TNNN;n/a;finoox;247-1HG4.0C9.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-PNX-CC-E32C-417;1655;E;1;1;417;Axial;1,317;0,951;1,327;1,106;1,49;1,165;1,373;1,152;1,295;1,074;1,274;0,968;8,26;705;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/1XN/FFC4E.UNNN;GACC RX;020.1/1XN/FFC4E.UNNN;n/a;finoox;247-1HG4.0C9.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-PNX-CC-E32C-417;1655;E;1;1;417;Axial;1,317;0,951;1,327;1,106;1,49;1,165;1,373;1,152;1,295;1,074;1,274;0,968;8,26;705;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/2XN/FFC4A.TNNN;GACC RX;020.1/2XN/FFC4A.TNNN;n/a;finoox;247-1HCX.0C9.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-PNX-CC-E32C-417;2134;A;2;1;417;Axial;2,543;1,788;2,635;2,127;2,888;2,246;2,734;2,209;2,593;2,064;2,449;1,795;16,52;1411;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 020.1/2XN/FFC4E.UNNN;GACC RX;020.1/2XN/FFC4E.UNNN;n/a;finoox;247-1HCY.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-PNX-CC-E32C-417;2298;E;2;1;417;Axial;2,543;1,788;2,635;2,127;2,888;2,246;2,734;2,209;2,593;2,064;2,449;1,795;16,52;1411;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1XN/CHE4E.TNNN;GACC RX;031.1/1XN/CHE4E.TNNN;n/a;finoox;247-1B9Z.1GX.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENX_.E_Epoxy;1467;E;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHE4A.TNNN;GACC RX;031.1/1XN/DHE4A.TNNN;n/a;finoox;247-1BAE.1GX.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANX_.E_Epoxy;1463;A;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/2XN/CHE4A.TNNN;GACC RX;031.1/2XN/CHE4A.TNNN;n/a;finoox;247-1BD4.1GX.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-ANX_.E_Epoxy;2089;A;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/FHE4E.TNNN;GACC RX;031.1/2XN/FHE4E.TNNN;n/a;finoox;247-1BEB.1GX.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENX_.E_Epoxy;2674;E;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/3XN/HHE7A.UNNN;GACC RX;031.1/3XN/HHE7A.UNNN;n/a;finoox;247-1BHN.1GX.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANX_.E_Epoxy;3109;A;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1XN/FHE7A.TANN;GACC RX;031.1/1XN/FHE7A.TANN;n/a;finoox;247-1BB6.1GX.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANX_.E_Epoxy;1588;A;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE7E.TNNN;GACC RX;031.1/1XN/FHE7E.TNNN;n/a;finoox;247-1BB7.1GX.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-ENX_.E_Epoxy;1675;E;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/2XN/FHE7E.UANN;GACC RX;031.1/2XN/FHE7E.UANN;n/a;finoox;247-1BED.1GX.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENX_.E_Epoxy;2345;E;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/3XN/FHE7A.UNNN;GACC RX;031.1/3XN/FHE7A.UNNN;n/a;finoox;247-1BHA.1GX.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANX_.E_Epoxy;2764;A;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHE7E.TANN;GACC RX;031.1/3XN/FHE7E.TANN;n/a;finoox;247-1BHB.1GX.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENX_.E_Epoxy;3776;E;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHE7E.TNNN;GACC RX;031.1/3XN/FHE7E.TNNN;n/a;finoox;247-1BHB.1GX.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENX_.E_Epoxy;3323;E;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/DHA7A.TANN;GACC RX;031.1/1XN/DHA7A.TANN;n/a;finoox;247-1BAC.1GX.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANX_.E;1294;A;1;1;1731;Axial;1,663;1,133;1,809;1,374;1,817;1,331;1,752;1,325;1,69;1,263;1,634;1,119;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHA7A.TANN;GACC RX;031.1/3XN/HHA7A.TANN;n/a;finoox;247-1BHL.1GX.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANX_.E;3519;A;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHA7E.TANN;GACC RX;031.1/3XN/HHA7E.TANN;n/a;finoox;247-1BHM.1GX.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-ENX_.E;3804;E;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHA7A.UANN;GACC RX;031.1/2XN/DHA7A.UANN;n/a;finoox;247-1BDJ.1GX.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANX_.E;1825;A;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA7A.TNNN;GACC RX;031.1/1XN/FHA7A.TNNN;n/a;finoox;247-1BB2.1GX.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANX_.E;1297;A;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHA7E.TANN;GACC RX;031.1/1XN/FHA7E.TANN;n/a;finoox;247-1BB3.1GX.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENX_.E;1686;E;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHA7E.UNNN;GACC RX;031.1/1XN/HHA7E.UNNN;n/a;finoox;247-1BBM.1GX.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENX_.E;1557;E;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/3XN/FHA7A.TNNN;GACC RX;031.1/3XN/FHA7A.TNNN;n/a;finoox;247-1BH8.1GX.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-ANX_.E;2760;A;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHA7E.TNNN;GACC RX;031.1/3XN/FHA7E.TNNN;n/a;finoox;247-1BH9.1GX.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENX_.E;3045;E;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/CHA4A.TNNN;GACC RX;031.1/1XN/CHA4A.TNNN;n/a;finoox;247-1B9W.1GX.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANX_.E;1094;A;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHA4A.UNNN;GACC RX;031.1/1XN/DHA4A.UNNN;n/a;finoox;247-1BAA.1GX.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANX_.E;1127;A;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/DHA4E.UANN;GACC RX;031.1/1XN/DHA4E.UANN;n/a;finoox;247-1BAB.1GX.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENX_.E;1476;E;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA4A.TNNN;GACC RX;031.1/1XN/FHA4A.TNNN;n/a;finoox;247-1BB0.1GX.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANX_.E;1354;A;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3XN/DHA4A.TNNN;GACC RX;031.1/3XN/DHA4A.TNNN;n/a;finoox;247-1BGY.1GX.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-ANX_.E;2772;A;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3XN/DHA4E.TNNN;GACC RX;031.1/3XN/DHA4E.TNNN;n/a;finoox;247-1BGZ.1GX.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENX_.E;3003;E;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHA4A.TANN;GACC RX;031.1/2XN/DHA4A.TANN;n/a;finoox;247-1BDG.1GX.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANX_.E;2218;A;2;1;1731;Axial;4,826;3,619;4,755;3,865;5,03;3,908;4,614;3,741;4,382;3,511;4,623;3,662;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHA4E.TNNN;GACC RX;031.1/2XN/FHA4E.TNNN;n/a;finoox;247-1BE7.1GX.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENX_.E;2340;E;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1XN/CHC4A.TANN;GACC RX;031.1/1XN/CHC4A.TANN;n/a;finoox;247-1BA0.1GX.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANX_.E_PC;1505;A;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHC4A.TNNN;GACC RX;031.1/1XN/CHC4A.TNNN;n/a;finoox;247-1BA0.1GX.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANX_.E_PC;1354;A;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHC4A.UNNN;GACC RX;031.1/1XN/CHC4A.UNNN;n/a;finoox;247-1BA0.1GX.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANX_.E_PC;1215;A;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
