TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/1XN/CHC4E.TANN;GACC RX;031.1/1XN/CHC4E.TANN;n/a;finoox;247-1BA1.1GX.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENX_.E_PC;1707;E;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHC4E.TNNN;GACC RX;031.1/1XN/DHC4E.TNNN;n/a;finoox;247-1BAK.1GX.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENX_.E_PC;1763;E;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/2XN/CHC4E.TNNN;GACC RX;031.1/2XN/CHC4E.TNNN;n/a;finoox;247-1BD7.1GX.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENX_.E_PC;2448;E;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHC4A.TANN;GACC RX;031.1/3XN/DHC4A.TANN;n/a;finoox;247-1BH2.1GX.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANX_.E_PC;3864;A;3;1;1731;Axial;6,106;4,37;6,432;5,027;6,563;4,95;6,211;4,852;5,954;4,588;5,957;4,291;27,58;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHC4A.UNNN;GACC RX;031.1/2XN/DHC4A.UNNN;n/a;finoox;247-1BDQ.1GX.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANX_.E_PC;2187;A;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHC4E.TNNN;GACC RX;031.1/2XN/DHC4E.TNNN;n/a;finoox;247-1BDR.1GX.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-ENX_.E_PC;2597;E;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3XN/HHC7A.TANN;GACC RX;031.1/3XN/HHC7A.TANN;n/a;finoox;247-1BHQ.1GX.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANX_.E_PC;3991;A;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHC7A.UANN;GACC RX;031.1/3XN/HHC7A.UANN;n/a;finoox;247-1BHQ.1GX.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANX_.E_PC;3719;A;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHC7E.TANN;GACC RX;031.1/2XN/DHC7E.TANN;n/a;finoox;247-1BDT.1GX.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENX_.E_PC;2515;E;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHC7A.TANN;GACC RX;031.1/1XN/FHC7A.TANN;n/a;finoox;247-1BBA.1GX.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANX_.E_PC;1658;A;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHC7A.UNNN;GACC RX;031.1/1XN/FHC7A.UNNN;n/a;finoox;247-1BBA.1GX.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANX_.E_PC;1368;A;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHC7E.UNNN;GACC RX;031.1/1XN/FHC7E.UNNN;n/a;finoox;247-1BBB.1GX.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENX_.E_PC;1606;E;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHC7E.UNNN;GACC RX;031.1/1XN/HHC7E.UNNN;n/a;finoox;247-1BBR.1GX.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENX_.E_PC;1782;E;1;1;1731;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1500;8;VT0603;0,147;0,55;D;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHC7A.TNNN;GACC RX;031.1/2XN/FHC7A.TNNN;n/a;finoox;247-1BEG.1GX.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANX_.E_PC;2084;A;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHC7A.UNNN;GACC RX;031.1/2XN/FHC7A.UNNN;n/a;finoox;247-1BEG.1GX.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANX_.E_PC;1883;A;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/3XN/FHC7A.UANN;GACC RX;031.1/3XN/FHC7A.UANN;n/a;finoox;247-1BHC.1GX.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANX_.E_PC;3358;A;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHC7E.UNNN;GACC RX;031.1/3XN/FHC7E.UNNN;n/a;finoox;247-1BHD.1GX.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENX_.E_PC;3191;E;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/11N/CFA4E.UNNN;GACC RX;020.1/11N/CFA4E.UNNN;n/a;finoox;247-1HDN.1TX.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-AN1-CC-E32C-2105;1063;E;1;1;2105;Axial;0,908;0,635;0,917;0,745;1,052;0,821;0,964;0,797;0,91;0,736;0,868;0,644;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/31N/DFA4E.UNNN;GACC RX;020.1/31N/DFA4E.UNNN;n/a;finoox;247-1HHW.1TX.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-AN1-CC-E32C-2105;1986;E;3;1;2105;Axial;3,409;2,437;3,38;2,798;3,852;3,048;3,533;2,972;3,338;2,755;3,254;2,479;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFA4E.UNNN;GACC RX;020.1/21N/FFA4E.UNNN;n/a;finoox;247-1HCL.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-AN1-CC-E32C-2105;1714;E;2;1;2105;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/31N/FFA4A.UNNN;GACC RX;020.1/31N/FFA4A.UNNN;n/a;finoox;247-1HJX.1TX.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-AN1-CC-E32C-2105;1925;A;3;1;2105;Axial;4,274;3,16;4,295;3,623;4,827;3,799;4,448;3,762;4,204;3,507;4,187;3,217;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;22;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/31N/FFA4E.UNNN;GACC RX;020.1/31N/FFA4E.UNNN;n/a;finoox;247-1HJY.1TX.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-AN1-CC-E32C-2105;2120;E;3;1;2105;Axial;4,274;3,16;4,295;3,623;4,827;3,799;4,448;3,762;4,204;3,507;4,187;3,217;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;22;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/11N/DFA7A.UNNN;GACC RX;020.1/11N/DFA7A.UNNN;n/a;finoox;247-1HEH.1TX.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-AN1-CC-E32C-2105;980;A;1;1;2105;Axial;0,882;0,618;0,921;0,744;1,01;0,769;0,959;0,764;0,914;0,722;0,856;0,625;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,7;9,52;9,52;n/a;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/21N/CFA7A.TNNN;GACC RX;020.1/21N/CFA7A.TNNN;n/a;finoox;247-1HA9.1TX.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-AN1-CC-E32C-2105;1559;A;2;1;2105;Axial;1,401;1,044;1,414;1,203;1,603;1,264;1,498;1,255;1,422;1,183;1,384;1,074;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,7;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/31N/CFA7E.UNNN;GACC RX;020.1/31N/CFA7E.UNNN;n/a;finoox;247-1HGN.1TX.3YQ.SCWH-R23.00.0800.000;E-GACC-RX-020.1-C/3-7.0-AN1-CC-E32C-2105;1872;E;3;1;2105;Axial;2,184;1,62;2,206;1,866;2,484;1,954;2,259;1,939;2,217;1,831;2,145;1,666;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;24,9;16;18;n/a;n/a;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/31N/DFA7A.TNNN;GACC RX;020.1/31N/DFA7A.TNNN;n/a;finoox;247-1HHP.1TX.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-AN1-CC-E32C-2105;2076;A;3;1;2105;Axial;2,727;2,043;2,764;2,351;3,013;2,443;2,908;2,428;2,768;2,299;2,694;2,096;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,7;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/11N/CFE4E.TNNN;GACC RX;020.1/11N/CFE4E.TNNN;n/a;finoox;247-1HDU.1TX.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-EN1-CC-E32C-2105;1265;E;1;1;2105;Axial;0,891;0,622;0,895;0,729;1;0,802;0,94;0,779;0,888;0,72;0,85;0,632;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/11N/DFE4E.UNNN;GACC RX;020.1/11N/DFE4E.UNNN;n/a;finoox;247-1HEW.1TX.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-EN1-CC-E32C-2105;1213;E;1;1;2105;Axial;1,031;0,694;1,092;0,856;1,212;0,911;1,143;0,895;1,079;0,833;0,992;0,697;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/21N/CFE4E.TNNN;GACC RX;020.1/21N/CFE4E.TNNN;n/a;finoox;247-1HAN.1TX.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-EN1-CC-E32C-2105;1828;E;2;1;2105;Axial;1,742;1,237;1,725;1,427;1,986;1,57;1,823;1,522;1,71;1,409;1,659;1,265;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/21N/DFE4A.UNNN;GACC RX;020.1/21N/DFE4A.UNNN;n/a;finoox;247-1HBP.1TX.3UP.SCWD-R23.00.0000.000;GACC-RX-020.1-D/2-4.0-EN1-CC-E32C-2105;1629;A;2;1;2105;Axial;2,216;1,608;2,21;1,858;2,532;1,996;2,315;1,967;2,173;1,818;2,163;1,646;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,9;16;18;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/11N/CFE7A.UNNN;GACC RX;020.1/11N/CFE7A.UNNN;n/a;finoox;247-1HE5.1TX.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-EN1-CC-E32C-2105;1032;A;1;1;2105;Axial;0,707;0,518;0,718;0,606;0,81;0,634;0,76;0,63;0,722;0,594;0,698;0,532;2,44;722;2820;5;VT03088U;0,059;0,53;D;48,64;69,78;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,2;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/31N/CFE7A.TNNN;GACC RX;020.1/31N/CFE7A.TNNN;n/a;finoox;247-1HHB.1TX.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-EN1-CC-E32C-2105;2145;A;3;1;2105;Axial;2,142;1,591;2,163;1,835;2,443;1,922;2,288;1,909;2,175;1,801;2,104;1,634;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/31N/DFE7A.TNNN;GACC RX;020.1/31N/DFE7A.TNNN;n/a;finoox;247-1HJD.1TX.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-EN1-CC-E32C-2105;2319;A;3;1;2105;Axial;2,668;2,007;2,714;2,312;3,045;2,405;2,859;2,39;2,718;2,262;2,659;2,06;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,7;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/31N/DFE7E.TNNN;GACC RX;020.1/31N/DFE7E.TNNN;n/a;finoox;247-1HJE.1TX.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-EN1-CC-E32C-2105;2474;E;3;1;2105;Axial;2,668;2,007;2,714;2,312;3,045;2,405;2,859;2,39;2,718;2,262;2,659;2,06;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/11N/DFC7A.UNNN;GACC RX;020.1/11N/DFC7A.UNNN;n/a;finoox;247-1HFD.1TX.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-PN1-CC-E32C-2105;1240;A;1;1;2105;Axial;0,82;0,575;0,856;0,692;0,94;0,715;0,892;0,711;0,85;0,672;0,796;0,581;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,7;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/21N/DFC7A.UNNN;GACC RX;020.1/21N/DFC7A.UNNN;n/a;finoox;247-1HC7.1TX.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-PN1-CC-E32C-2105;1890;A;2;1;2105;Axial;1,658;1,181;1,721;1,403;1,89;1,451;1,795;1,44;1,711;1,364;1,611;1,195;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;16;16;n/a;Inclusive;172;n/a;No;No;No;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/11N/FFC7E.UNNN;GACC RX;020.1/11N/FFC7E.UNNN;n/a;finoox;247-1HGG.1TX.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-PN1-CC-E32C-2105;1558;E;1;1;2105;Axial;1,103;0,832;1,14;0,968;1,249;0,993;1,182;0,986;1,13;0,941;1,104;0,856;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,2;16;16;n/a;Inclusive;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/31N/CFC7A.TNNN;GACC RX;020.1/31N/CFC7A.TNNN;n/a;finoox;247-1HHH.1TX.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-PN1-CC-E32C-2105;2601;A;3;1;2105;Axial;2,031;1,506;2,051;1,736;2,31;1,817;2,101;1,803;2,062;1,703;1,995;1,549;7,33;2166;2820;6;VT03088U;0,176;0,53;E;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/21N/FFC7E.UNNN;GACC RX;020.1/21N/FFC7E.UNNN;n/a;finoox;247-1HDA.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-PN1-CC-E32C-2105;2157;E;2;1;2105;Axial;2,218;1,61;2,277;1,886;2,496;1,94;2,338;1,93;2,256;1,83;2,163;1,625;9,77;1392;2820;6;VT03088U;0,119;0,53;D;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/31N/FFC7E.TNNN;GACC RX;020.1/31N/FFC7E.TNNN;n/a;finoox;247-1HKN.1TX.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-PN1-CC-E32C-2105;3003;E;3;1;2105;Axial;3,216;2,323;3,317;2,734;3,628;2,815;3,444;2,798;3,297;2,653;3,129;2,341;14,66;2088;2820;6;VT03088U;0,179;0,53;D;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/11N/FFC4A.UNNN;GACC RX;020.1/11N/FFC4A.UNNN;n/a;finoox;247-1HG3.1TX.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-PN1-CC-E32C-2105;1417;A;1;1;2105;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/31N/CFC4A.TNNN;GACC RX;020.1/31N/CFC4A.TNNN;n/a;finoox;247-1HH5.1TX.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-PN1-CC-E32C-2105;2601;A;3;1;2105;Axial;2,462;1,745;2,463;2,018;2,828;2,234;2,605;2,164;2,449;2,001;2,348;1,782;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,4;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/31N/CFC4E.UNNN;GACC RX;020.1/31N/CFC4E.UNNN;n/a;finoox;247-1HH6.1TX.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-PN1-CC-E32C-2105;2511;E;3;1;2105;Axial;2,462;1,745;2,463;2,018;2,828;2,234;2,605;2,164;2,449;2,001;2,348;1,782;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25;16;18;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/31N/FFC4A.TNNN;GACC RX;020.1/31N/FFC4A.TNNN;n/a;finoox;247-1HK9.1TX.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-PN1-CC-E32C-2105;2810;A;3;1;2105;Axial;3,804;2,813;3,823;3,225;4,296;3,381;3,958;3,348;3,741;3,121;3,727;2,863;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4JN/HNE7A.TANN;GACC RX;050.2/4JN/HNE7A.TANN;n/a;finoox;247-1B9B.0J3.3W1.S5P0-R23.01.0000.100;GACC RX 050.2H/47-ANJ_.E_Epoxy;12073;A;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNE7A.TANN;GACC RX;050.2/4JN/JNE7A.TANN;n/a;finoox;247-1FX3.0J3.3VV.S9P9-R23.01.0000.100;GACC RX 050.2J/47-ANJ_.E_Epoxy;12716;A;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNE7E.TNNN;GACC RX;050.2/4JN/JNE7E.TNNN;n/a;finoox;247-1FX4.0J3.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENJ_.E_Epoxy;13069;E;4;1;615;Axial;44,683;28,551;51,672;37,337;51,459;35,927;50,278;36,383;48,361;34,479;43,85;28,06;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNE7A.UNNN;GACC RX;050.2/3JN/HNE7A.UNNN;n/a;finoox;247-1B8M.0J3.3W1.S5P1-R23.00.0000.000;GACC RX 050.2H/37-ANJ_.E_Epoxy;8458;A;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNE7E.TNNN;GACC RX;050.2/3JN/JNE7E.TNNN;n/a;finoox;247-1FWS.0J3.3VV.SJAA-R23.01.0800.000;GACC RX 050.2J/37-ENJ_.E_Epoxy;10339;E;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;Inclusive;n/a;Inclusive;606;No;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNE7A.TANN;GACC RX;050.2/2JN/JNE7A.TANN;n/a;finoox;247-1B7X.0J3.3VV.SJAE-R23.01.0000.100;GACC RX 050.2J/27-ANJ_.E_Epoxy;6649;A;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNE7A.UANN;GACC RX;050.2/2JN/HNE7A.UANN;n/a;finoox;247-1B77.0J3.3VR.SJ7B-R23.00.0000.100;GACC RX 050.2H/27-ANJ_.E_Epoxy;6036;A;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNE7A.TANN;GACC RX;050.2/2JN/FNE7A.TANN;n/a;finoox;247-1B6H.0J3.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANJ_.E_Epoxy;5529;A;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNE7A.UNNN;GACC RX;050.2/2JN/FNE7A.UNNN;n/a;finoox;247-1B6H.0J3.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANJ_.E_Epoxy;4894;A;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/FNE7A.TANN;GACC RX;050.2/1JN/FNE7A.TANN;n/a;finoox;247-1FRU.0J3.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANJ_.E_Epoxy;3187;A;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNE7A.UNNN;GACC RX;050.2/1JN/FNE7A.UNNN;n/a;finoox;247-1FRU.0J3.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANJ_.E_Epoxy;2868;A;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;117;202;No;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNE7E.UNNN;GACC RX;050.2/1JN/HNE7E.UNNN;n/a;finoox;247-1FSS.0J3.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENJ_.E_Epoxy;3602;E;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,2;22;35;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNA7A.TNNN;GACC RX;050.2/4JN/HNA7A.TNNN;n/a;finoox;247-1B97.0J3.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANJ_.E;10194;A;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNA7E.UANN;GACC RX;050.2/4JN/HNA7E.UANN;n/a;finoox;247-1B99.0J3.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENJ_.E;11549;E;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNA7E.TNNN;GACC RX;050.2/4JN/HNA7E.TNNN;n/a;finoox;247-1B99.0J3.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENJ_.E;11240;E;4;1;615;Axial;44,209;31,4;47,358;36,965;47,352;35,672;45,654;35,528;44,303;34,08;43,638;31,108;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNA7A.TANN;GACC RX;050.2/4JN/JNA7A.TANN;n/a;finoox;247-1FWZ.0J3.3VV.S9P9-R23.01.0000.100;GACC RX 050.2J/47-ANJ_.E;11599;A;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNA7A.TNNN;GACC RX;050.2/4JN/JNA7A.TNNN;n/a;finoox;247-1FWZ.0J3.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANJ_.E;10791;A;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNA7A.TANN;GACC RX;050.2/2JN/HNA7A.TANN;n/a;finoox;247-1B73.0J3.3VR.SJ7B-R23.01.0000.100;GACC RX 050.2H/27-ANJ_.E;5690;A;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNA7A.TNNN;GACC RX;050.2/2JN/HNA7A.TNNN;n/a;finoox;247-1B73.0J3.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANJ_.E;5286;A;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNA7A.TNNN;GACC RX;050.2/2JN/FNA7A.TNNN;n/a;finoox;247-1B6D.0J3.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANJ_.E;4693;A;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNA7A.UNNN;GACC RX;050.2/2JN/FNA7A.UNNN;n/a;finoox;247-1B6D.0J3.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANJ_.E;4462;A;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;n/a;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNA7A.TANN;GACC RX;050.2/1JN/JNA7A.TANN;n/a;finoox;247-1FTE.0J3.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANJ_.E;3723;A;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNA7A.TNNN;GACC RX;050.2/1JN/JNA7A.TNNN;n/a;finoox;247-1FTE.0J3.3VX.SJ7K-R23.01.0000.000;GACC RX 050.2J/17-ANJ_.E;3521;A;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNA7E.UNNN;GACC RX;050.2/1JN/JNA7E.UNNN;n/a;finoox;247-1FTG.0J3.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENJ_.E;3793;E;1;1;615;Axial;13,391;10,271;13,499;11,01;13,876;10,724;13,082;10,668;12,582;10,197;13,155;10,328;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;n/a;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/FNA7E.TNNN;GACC RX;050.2/1JN/FNA7E.TNNN;n/a;finoox;247-1FRQ.0J3.3W5.SJB1-R23.01.0800.000;GACC RX 050.2F/17-ENJ_.E;3127;E;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNA7E.UNNN;GACC RX;050.2/1JN/FNA7E.UNNN;n/a;finoox;247-1FRQ.0J3.3W5.SJB1-R23.00.0800.000;GACC RX 050.2F/17-ENJ_.E;3010;E;1;1;615;Axial;9,425;7,036;9,509;7,684;9,782;7,542;9,196;7,387;8,807;7,036;9,176;7,091;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/3JN/HNC7A.TANN;GACC RX;050.2/3JN/HNC7A.TANN;n/a;finoox;247-1B8R.0J3.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANJ_.E_PC;9821;A;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNC7A.TANN;GACC RX;050.2/3JN/JNC7A.TANN;n/a;finoox;247-1FWV.0J3.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANJ_.E_PC;10399;A;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7E.TNNN;GACC RX;050.2/2JN/JNC7E.TNNN;n/a;finoox;247-1B83.0J3.3VV.SJAE-R23.01.0800.000;GACC RX 050.2J/27-ENJ_.E_PC;7254;E;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNC7E.TNNN;GACC RX;050.2/2JN/HNC7E.TNNN;n/a;finoox;247-1B7D.0J3.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENJ_.E_PC;6780;E;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNC7A.UNNN;GACC RX;050.2/2JN/FNC7A.UNNN;n/a;finoox;247-1B6M.0J3.3VN.SJ7G-R23.00.0000.000;GACC RX 050.2F/27-ANJ_.E_PC;5108;A;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;231;404;No;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/2JN/FNC7E.UANN;GACC RX;050.2/2JN/FNC7E.UANN;n/a;finoox;247-1B6P.0J3.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENJ_.E_PC;6144;E;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/FNC7A.UANN;GACC RX;050.2/1JN/FNC7A.UANN;n/a;finoox;247-1FS0.0J3.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANJ_.E_PC;3210;A;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNC7A.TNNN;GACC RX;050.2/1JN/FNC7A.TNNN;n/a;finoox;247-1FS0.0J3.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANJ_.E_PC;3125;A;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNC7E.UANN;GACC RX;050.2/1JN/FNC7E.UANN;n/a;finoox;247-1FS2.0J3.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENJ_.E_PC;3570;E;1;1;615;Axial;8,819;6,606;8,913;7,205;9,2;7,095;8,62;6,933;8,246;6,593;8,601;6,654;31,34;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;n/a;Inclusive;117;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNC7A.UANN;GACC RX;050.2/1JN/HNC7A.UANN;n/a;finoox;247-1FSW.0J3.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANJ_.E_PC;3633;A;1;1;615;Axial;10,699;7,95;10,971;8,834;11,215;8,659;10,61;8,488;10,233;8,1;10,455;7,944;41,79;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/1WN/DHE4A.UANN;GACC RX;031.1/1WN/DHE4A.UANN;n/a;finoox;247-1BAE.1GW.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANW_.E_Epoxy;1475;A;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHE4A.UNNN;GACC RX;031.1/1WN/DHE4A.UNNN;n/a;finoox;247-1BAE.1GW.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANW_.E_Epoxy;1324;A;1;1;1730;Axial;2,275;1,697;2,227;1,816;2,368;1,83;2,166;1,762;2,052;1,65;2,174;1,708;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE4E.TNNN;GACC RX;031.1/1WN/FHE4E.TNNN;n/a;finoox;247-1BB5.1GW.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENW_.E_Epoxy;1800;E;1;1;1730;Axial;2,785;2,045;2,856;2,285;2,926;2,287;2,768;2,206;2,651;2,09;2,699;2,018;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/3WN/DHE4A.TANN;GACC RX;031.1/3WN/DHE4A.TANN;n/a;finoox;247-1BH0.1GW.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANW_.E_Epoxy;3650;A;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHE4E.UANN;GACC RX;031.1/3WN/DHE4E.UANN;n/a;finoox;247-1BH1.1GW.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-ENW_.E_Epoxy;3611;E;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHE4E.TNNN;GACC RX;031.1/3WN/DHE4E.TNNN;n/a;finoox;247-1BH1.1GW.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENW_.E_Epoxy;3430;E;3;1;1730;Axial;6,467;4,699;6,737;5,309;6,918;5,262;6,506;5,124;6,234;4,858;6,302;4,605;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHE4E.UNNN;GACC RX;031.1/2WN/DHE4E.UNNN;n/a;finoox;247-1BDM.1GW.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-ENW_.E_Epoxy;2241;E;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHE4E.TANN;GACC RX;031.1/2WN/FHE4E.TANN;n/a;finoox;247-1BEB.1GW.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-ENW_.E_Epoxy;2976;E;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHE7E.TANN;GACC RX;031.1/1WN/DHE7E.TANN;n/a;finoox;247-1BAH.1GW.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENW_.E_Epoxy;1613;E;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2WN/DHE7E.UNNN;GACC RX;031.1/2WN/DHE7E.UNNN;n/a;finoox;247-1BDP.1GW.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENW_.E_Epoxy;1922;E;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/HHE7A.TNNN;GACC RX;031.1/1WN/HHE7A.TNNN;n/a;finoox;247-1BBN.1GW.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-ANW_.E_Epoxy;1608;A;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHE7A.TANN;GACC RX;031.1/2WN/FHE7A.TANN;n/a;finoox;247-1BEC.1GW.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-ANW_.E_Epoxy;2285;A;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHE7E.TANN;GACC RX;031.1/2WN/HHE7E.TANN;n/a;finoox;247-1BEV.1GW.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENW_.E_Epoxy;2789;E;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHE7A.TANN;GACC RX;031.1/3WN/FHE7A.TANN;n/a;finoox;247-1BHA.1GW.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANW_.E_Epoxy;3489;A;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHE7E.TNNN;GACC RX;031.1/3WN/FHE7E.TNNN;n/a;finoox;247-1BHB.1GW.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENW_.E_Epoxy;3323;E;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA7A.TNNN;GACC RX;031.1/1WN/DHA7A.TNNN;n/a;finoox;247-1BAC.1GW.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANW_.E;1143;A;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHA7E.TANN;GACC RX;031.1/1WN/DHA7E.TANN;n/a;finoox;247-1BAD.1GW.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENW_.E;1494;E;1;1;1730;Axial;1,603;1,104;1,729;1,325;1,742;1,286;1,674;1,277;1,615;1,216;1,573;1,09;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
