TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/3WN/HHA7A.UANN;GACC RX;031.1/3WN/HHA7A.UANN;n/a;finoox;247-1BHL.1GW.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANW_.E;3247;A;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHA7A.TNNN;GACC RX;031.1/3WN/HHA7A.TNNN;n/a;finoox;247-1BHL.1GW.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANW_.E;3066;A;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1WN/FHA7E.TNNN;GACC RX;031.1/1WN/FHA7E.TNNN;n/a;finoox;247-1BB3.1GW.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-ENW_.E;1535;E;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHA7A.UANN;GACC RX;031.1/1WN/HHA7A.UANN;n/a;finoox;247-1BBL.1GW.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANW_.E;1469;A;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHA7A.TNNN;GACC RX;031.1/1WN/HHA7A.TNNN;n/a;finoox;247-1BBL.1GW.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-ANW_.E;1457;A;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHA7E.TANN;GACC RX;031.1/2WN/FHA7E.TANN;n/a;finoox;247-1BE9.1GW.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENW_.E;2343;E;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHA7E.UANN;GACC RX;031.1/2WN/FHA7E.UANN;n/a;finoox;247-1BE9.1GW.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-ENW_.E;2142;E;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHA7E.TNNN;GACC RX;031.1/2WN/HHA7E.TNNN;n/a;finoox;247-1BET.1GW.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENW_.E;2262;E;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHA7A.TANN;GACC RX;031.1/3WN/FHA7A.TANN;n/a;finoox;247-1BH8.1GW.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANW_.E;3213;A;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHA7E.UNNN;GACC RX;031.1/3WN/FHA7E.UNNN;n/a;finoox;247-1BH9.1GW.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENW_.E;2773;E;3;1;1730;Axial;6,667;4,607;7,242;5,556;7,234;5,355;6,985;5,351;6,777;5,116;6,575;4,553;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1WN/DHA4A.TNNN;GACC RX;031.1/1WN/DHA4A.TNNN;n/a;finoox;247-1BAA.1GW.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANW_.E;1266;A;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHA4E.UANN;GACC RX;031.1/1WN/DHA4E.UANN;n/a;finoox;247-1BAB.1GW.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENW_.E;1476;E;1;1;1730;Axial;2,31;1,725;2,27;1,849;2,406;1,864;2,206;1,792;2,092;1,679;2,21;1,738;8,85;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA4E.TANN;GACC RX;031.1/1WN/FHA4E.TANN;n/a;finoox;247-1BB1.1GW.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-ENW_.E;1742;E;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/FHA4A.UANN;GACC RX;031.1/2WN/FHA4A.UANN;n/a;finoox;247-1BE6.1GW.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANW_.E;2180;A;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC4A.TANN;GACC RX;031.1/1WN/DHC4A.TANN;n/a;finoox;247-1BAJ.1GW.3UV.S5NN-R23.01.0000.100;GACC RX 031.1D/14-ANW_.E_PC;1714;A;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHC4E.TNNN;GACC RX;031.1/1WN/DHC4E.TNNN;n/a;finoox;247-1BAK.1GW.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENW_.E_PC;1763;E;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC4E.TNNN;GACC RX;031.1/1WN/FHC4E.TNNN;n/a;finoox;247-1BB9.1GW.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENW_.E_PC;1904;E;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHC4A.TNNN;GACC RX;031.1/2WN/CHC4A.TNNN;n/a;finoox;247-1BD6.1GW.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-ANW_.E_PC;2235;A;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHC4E.UANN;GACC RX;031.1/2WN/CHC4E.UANN;n/a;finoox;247-1BD7.1GW.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENW_.E_PC;2549;E;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/1WN/DHC7E.TNNN;GACC RX;031.1/1WN/DHC7E.TNNN;n/a;finoox;247-1BAM.1GW.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENW_.E_PC;1524;E;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/2WN/DHC7E.UANN;GACC RX;031.1/2WN/DHC7E.UANN;n/a;finoox;247-1BDT.1GW.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENW_.E_PC;2314;E;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHC7E.UNNN;GACC RX;031.1/2WN/DHC7E.UNNN;n/a;finoox;247-1BDT.1GW.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-ENW_.E_PC;2012;E;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC7A.TNNN;GACC RX;031.1/1WN/FHC7A.TNNN;n/a;finoox;247-1BBA.1GW.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANW_.E_PC;1507;A;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHC7E.TNNN;GACC RX;031.1/1WN/HHC7E.TNNN;n/a;finoox;247-1BBR.1GW.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENW_.E_PC;1921;E;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHC7E.TANN;GACC RX;031.1/2WN/FHC7E.TANN;n/a;finoox;247-1BEH.1GW.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENW_.E_PC;2647;E;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHC7E.TNNN;GACC RX;031.1/2WN/FHC7E.TNNN;n/a;finoox;247-1BEH.1GW.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENW_.E_PC;2345;E;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHC7A.UANN;GACC RX;031.1/2WN/HHC7A.UANN;n/a;finoox;247-1BEW.1GW.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANW_.E_PC;2438;A;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHC7A.TANN;GACC RX;031.1/3WN/FHC7A.TANN;n/a;finoox;247-1BHC.1GW.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANW_.E_PC;3630;A;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHC7A.TNNN;GACC RX;031.1/3WN/FHC7A.TNNN;n/a;finoox;247-1BHC.1GW.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-ANW_.E_PC;3177;A;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHC7E.TANN;GACC RX;031.1/3WN/FHC7E.TANN;n/a;finoox;247-1BHD.1GW.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENW_.E_PC;3916;E;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/DJE4E.TANN;GACC RX;040.1/21N/DJE4E.TANN;n/a;finoox;247-1BF9.1U1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-EN1_.E_Epoxy;4495;E;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJE4E.TANN;GACC RX;040.1/11N/DJE4E.TANN;n/a;finoox;247-1BC3.1U1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-EN1_.E_Epoxy;2808;E;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJE4E.TNNN;GACC RX;040.1/11N/DJE4E.TNNN;n/a;finoox;247-1BC3.1U1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-EN1_.E_Epoxy;2636;E;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJE4A.TANN;GACC RX;040.1/21N/FJE4A.TANN;n/a;finoox;247-1BFQ.1U1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-AN1_.E_Epoxy;4614;A;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJE4A.TNNN;GACC RX;040.1/21N/FJE4A.TNNN;n/a;finoox;247-1BFQ.1U1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-AN1_.E_Epoxy;4270;A;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4A.TANN;GACC RX;040.1/31N/FJE4A.TANN;n/a;finoox;247-1BJ6.1U1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-AN1_.E_Epoxy;6297;A;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4A.UNNN;GACC RX;040.1/31N/FJE4A.UNNN;n/a;finoox;247-1BJ6.1U1.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-AN1_.E_Epoxy;5482;A;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;Inclusive;n/a;299;516;No;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4E.UNNN;GACC RX;040.1/31N/FJE4E.UNNN;n/a;finoox;247-1BJ7.1U1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-EN1_.E_Epoxy;5906;E;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;Inclusive;n/a;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJE4E.TANN;GACC RX;040.1/21N/HJE4E.TANN;n/a;finoox;247-1BGF.1U1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-EN1_.E_Epoxy;5341;E;2;1;2109;Axial;12,023;9,142;12,076;9,894;12,497;9,851;11,722;9,56;11,229;9,056;11,621;9,128;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/HJE7A.TNNN;GACC RX;040.1/11N/HJE7A.TNNN;n/a;finoox;247-1BCQ.1U1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-AN1_.E_Epoxy;2612;A;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJE7E.TANN;GACC RX;040.1/11N/FJE7E.TANN;n/a;finoox;247-1BCD.1U1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-EN1_.E_Epoxy;2934;E;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/41N/FJE7A.TANN;GACC RX;040.1/41N/FJE7A.TANN;n/a;finoox;247-1BK2.1U1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-AN1_.E_Epoxy;7409;A;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJE7E.UANN;GACC RX;040.1/31N/FJE7E.UANN;n/a;finoox;247-1BJ9.1U1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-EN1_.E_Epoxy;5768;E;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJE7E.UANN;GACC RX;040.1/31N/HJE7E.UANN;n/a;finoox;247-1BJR.1U1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-EN1_.E_Epoxy;6352;E;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;Inclusive;n/a;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJE7E.TNNN;GACC RX;040.1/31N/HJE7E.TNNN;n/a;finoox;247-1BJR.1U1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-EN1_.E_Epoxy;6135;E;3;1;2109;Axial;15,299;10,889;16,336;12,791;16,382;12,371;15,759;12,302;15,281;11,775;15,086;10,777;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7A.UNNN;GACC RX;040.1/21N/HJE7A.UNNN;n/a;finoox;247-1BGG.1U1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-AN1_.E_Epoxy;3724;A;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJE7E.UNNN;GACC RX;040.1/21N/HJE7E.UNNN;n/a;finoox;247-1BGH.1U1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-EN1_.E_Epoxy;4163;E;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/FJA7E.UNNN;GACC RX;040.1/11N/FJA7E.UNNN;n/a;finoox;247-1BCB.1U1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-EN1_.E;2416;E;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJA7E.UANN;GACC RX;040.1/21N/FJA7E.UANN;n/a;finoox;247-1BFP.1U1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-EN1_.E;3920;E;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/HJA7A.TANN;GACC RX;040.1/41N/HJA7A.TANN;n/a;finoox;247-1BKC.1U1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-AN1_.E;7619;A;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/21N/HJA7A.TANN;GACC RX;040.1/21N/HJA7A.TANN;n/a;finoox;247-1BGC.1U1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-AN1_.E;3928;A;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJA7E.TANN;GACC RX;040.1/21N/HJA7E.TANN;n/a;finoox;247-1BGD.1U1.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-EN1_.E;4369;E;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJA7E.UANN;GACC RX;040.1/21N/HJA7E.UANN;n/a;finoox;247-1BGD.1U1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-EN1_.E;4162;E;2;1;2109;Axial;10,878;8,237;10,943;8,929;11,257;8,711;10,602;8,588;10,183;8,186;10,599;8,247;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/DJA4A.UANN;GACC RX;040.1/21N/DJA4A.UANN;n/a;finoox;247-1BF6.1U1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-AN1_.E;3511;A;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJA4E.UANN;GACC RX;040.1/21N/DJA4E.UANN;n/a;finoox;247-1BF7.1U1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-EN1_.E;3833;E;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/FJA4A.TANN;GACC RX;040.1/21N/FJA4A.TANN;n/a;finoox;247-1BFL.1U1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-AN1_.E;4110;A;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJA4E.TNNN;GACC RX;040.1/21N/FJA4E.TNNN;n/a;finoox;247-1BFM.1U1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-EN1_.E;4151;E;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJA4E.UNNN;GACC RX;040.1/21N/FJA4E.UNNN;n/a;finoox;247-1BFM.1U1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-EN1_.E;3944;E;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4E.UANN;GACC RX;040.1/21N/HJA4E.UANN;n/a;finoox;247-1BGB.1U1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-EN1_.E;4512;E;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/DJC4A.UANN;GACC RX;040.1/11N/DJC4A.UANN;n/a;finoox;247-1BC4.1U1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-AN1_.E_PC;2553;A;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJC4E.TNNN;GACC RX;040.1/21N/FJC4E.TNNN;n/a;finoox;247-1BFV.1U1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-EN1_.E_PC;4904;E;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJC4A.UANN;GACC RX;040.1/31N/FJC4A.UANN;n/a;finoox;247-1BJA.1U1.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-AN1_.E_PC;6347;A;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;68;22;35;n/a;Inclusive;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJC4E.TNNN;GACC RX;040.1/31N/FJC4E.TNNN;n/a;finoox;247-1BJB.1U1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-EN1_.E_PC;6552;E;3;1;2109;Axial;14,145;10,295;14,796;11,748;15,095;11,547;14,314;11,333;13,782;10,767;13,827;10,123;76,43;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJC4A.UNNN;GACC RX;040.1/21N/HJC4A.UNNN;n/a;finoox;247-1BGJ.1U1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-AN1_.E_PC;4657;A;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJC4E.TANN;GACC RX;040.1/21N/HJC4E.TANN;n/a;finoox;247-1BGK.1U1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-EN1_.E_PC;5649;E;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJC4E.TNNN;GACC RX;040.1/21N/HJC4E.TNNN;n/a;finoox;247-1BGK.1U1.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-EN1_.E_PC;5305;E;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/21N/HJC4E.UNNN;GACC RX;040.1/21N/HJC4E.UNNN;n/a;finoox;247-1BGK.1U1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-EN1_.E_PC;5098;E;2;1;2109;Axial;10,827;8,219;10,884;8,917;11,33;8,885;10,554;8,611;10,12;8,154;10,47;8,212;67,94;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;61,4;22;35;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/11N/HJC7A.UNNN;GACC RX;040.1/11N/HJC7A.UNNN;n/a;finoox;247-1BCS.1U1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-AN1_.E_PC;2573;A;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJC7E.TNNN;GACC RX;040.1/11N/FJC7E.TNNN;n/a;finoox;247-1BCF.1U1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-EN1_.E_PC;2863;E;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJC7E.UNNN;GACC RX;040.1/11N/FJC7E.UNNN;n/a;finoox;247-1BCF.1U1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-EN1_.E_PC;2721;E;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;Inclusive;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/41N/HJC7A.TNNN;GACC RX;040.1/41N/HJC7A.TNNN;n/a;finoox;247-1BKG.1U1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-AN1_.E_PC;7886;A;4;1;2109;Axial;20,444;15,511;20,493;16,747;21,156;16,386;19,829;16,108;19,057;15,346;19,875;15,521;81,19;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/31N/HJC7A.TANN;GACC RX;040.1/31N/HJC7A.TANN;n/a;finoox;247-1BJS.1U1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-AN1_.E_PC;6399;A;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7E.TNNN;GACC RX;040.1/21N/HJC7E.TNNN;n/a;finoox;247-1BGM.1U1.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-EN1_.E_PC;4541;E;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/DFA4A.TNNN;GACC RX;020.1/1WN/DFA4A.TNNN;n/a;finoox;247-1HEP.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-ANW-CC-E32C-416;1079;A;1;1;416;Axial;1,048;0,706;1,12;0,874;1,242;0,929;1,173;0,914;1,108;0,851;1,012;0,707;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/1WN/DFA4A.UNNN;GACC RX;020.1/1WN/DFA4A.UNNN;n/a;finoox;247-1HEP.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-ANW-CC-E32C-416;1079;A;1;1;416;Axial;1,048;0,706;1,12;0,874;1,242;0,929;1,173;0,914;1,108;0,851;1,012;0,707;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/3WN/CFA4A.TNNN;GACC RX;020.1/3WN/CFA4A.TNNN;n/a;finoox;247-1HGT.0C8.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-ANW-CC-E32C-416;1914;A;3;1;416;Axial;2,779;1,97;2,783;2,279;3,196;2,524;2,945;2,445;2,768;2,26;2,651;2,011;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2WN/FFA4E.UNNN;GACC RX;020.1/2WN/FFA4E.UNNN;n/a;finoox;247-1HCL.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-ANW-CC-E32C-416;1854;E;2;1;416;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3WN/FFA4A.UNNN;GACC RX;020.1/3WN/FFA4A.UNNN;n/a;finoox;247-1HJX.0C8.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-ANW-CC-E32C-416;2122;A;3;1;416;Axial;4,273;3,159;4,292;3,621;4,824;3,796;4,445;3,759;4,201;3,505;4,185;3,215;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/2WN/DFA7A.UNNN;GACC RX;020.1/2WN/DFA7A.UNNN;n/a;finoox;247-1HBB.0C8.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-ANW-CC-E32C-416;1589;A;2;1;416;Axial;1,798;1,278;1,869;1,52;2,05;1,572;1,946;1,561;1,857;1,478;1,747;1,293;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/3WN/CFA7A.TNNN;GACC RX;020.1/3WN/CFA7A.TNNN;n/a;finoox;247-1HGM.0C8.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-ANW-CC-E32C-416;1914;A;3;1;416;Axial;2,205;1,633;2,228;1,877;2,504;1,971;2,353;1,955;2,239;1,847;2,168;1,677;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/1WN/DFE4A.TNNN;GACC RX;020.1/1WN/DFE4A.TNNN;n/a;finoox;247-1HEV.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-4.0-ENW-CC-E32C-416;1192;A;1;1;416;Axial;1,034;0,696;1,096;0,858;1,217;0,914;1,147;0,898;1,084;0,836;0,995;0,698;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2WN/CFE4A.UNNN;GACC RX;020.1/2WN/CFE4A.UNNN;n/a;finoox;247-1HAM.0C8.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-ENW-CC-E32C-416;1662;A;2;1;416;Axial;1,75;1,242;1,734;1,433;1,996;1,578;1,834;1,53;1,72;1,416;1,667;1,271;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2WN/FFE4A.TNNN;GACC RX;020.1/2WN/FFE4A.TNNN;n/a;finoox;247-1HCR.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-ENW-CC-E32C-416;1961;A;2;1;416;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1WN/DFE7A.UNNN;GACC RX;020.1/1WN/DFE7A.UNNN;n/a;finoox;247-1HF7.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-ENW-CC-E32C-416;1192;A;1;1;416;Axial;0,876;0,614;0,912;0,738;1,003;0,764;0,951;0,759;0,906;0,717;0,849;0,62;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2WN/CFE7E.UNNN;GACC RX;020.1/2WN/CFE7E.UNNN;n/a;finoox;247-1HB0.0C8.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-ENW-CC-E32C-416;1796;E;2;1;416;Axial;1,384;1,034;1,401;1,192;1,587;1,253;1,483;1,244;1,409;1,172;1,372;1,064;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/2WN/DFE7A.TNNN;GACC RX;020.1/2WN/DFE7A.TNNN;n/a;finoox;247-1HC1.0C8.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-ENW-CC-E32C-416;1769;A;2;1;416;Axial;1,771;1,26;1,834;1,496;2,018;1,551;1,915;1,539;1,825;1,457;1,719;1,276;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2WN/DFE7A.UNNN;GACC RX;020.1/2WN/DFE7A.UNNN;n/a;finoox;247-1HC1.0C8.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-ENW-CC-E32C-416;1769;A;2;1;416;Axial;1,771;1,26;1,834;1,496;2,018;1,551;1,915;1,539;1,825;1,457;1,719;1,276;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/3WN/DFE7E.TNNN;GACC RX;020.1/3WN/DFE7E.TNNN;n/a;finoox;247-1HJE.0C8.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-ENW-CC-E32C-416;2426;E;3;1;416;Axial;2,695;2,025;2,738;2,331;3,073;2,426;2,884;2,41;2,743;2,281;2,673;2,077;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1WN/DFC7A.TNNN;GACC RX;020.1/1WN/DFC7A.TNNN;n/a;finoox;247-1HFD.0C8.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-PNW-CC-E32C-416;1338;A;1;1;416;Axial;0,826;0,578;0,864;0,697;0,947;0,72;0,899;0,715;0,857;0,676;0,802;0,584;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/1WN/DFC7A.UNNN;GACC RX;020.1/1WN/DFC7A.UNNN;n/a;finoox;247-1HFD.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-PNW-CC-E32C-416;1338;A;1;1;416;Axial;0,826;0,578;0,864;0,697;0,947;0,72;0,899;0,715;0,857;0,676;0,802;0,584;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/1WN/DFC7E.TNNN;GACC RX;020.1/1WN/DFC7E.TNNN;n/a;finoox;247-1HFE.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-PNW-CC-E32C-416;1455;E;1;1;416;Axial;0,826;0,578;0,864;0,697;0,947;0,72;0,899;0,715;0,857;0,676;0,802;0,584;3,26;724;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/2WN/DFC7A.TNNN;GACC RX;020.1/2WN/DFC7A.TNNN;n/a;finoox;247-1HC7.0C8.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-PNW-CC-E32C-416;2031;A;2;1;416;Axial;1,672;1,189;1,738;1,414;1,906;1,462;1,81;1,451;1,727;1,374;1,625;1,203;6,51;1449;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/2WN/DFC7A.UNNN;GACC RX;020.1/2WN/DFC7A.UNNN;n/a;finoox;247-1HC7.0C8.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-PNW-CC-E32C-416;2031;A;2;1;416;Axial;1,672;1,189;1,738;1,414;1,906;1,462;1,81;1,451;1,727;1,374;1,625;1,203;6,51;1449;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/2WN/FFC7E.UNNN;GACC RX;020.1/2WN/FFC7E.UNNN;n/a;finoox;247-1HDA.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-PNW-CC-E32C-416;2298;E;2;1;416;Axial;2,234;1,623;2,295;1,898;2,514;1,953;2,351;1,943;2,274;1,842;2,178;1,634;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFC7A.TNNN;GACC RX;020.1/3WN/DFC7A.TNNN;n/a;finoox;247-1HJK.0C8.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-PNW-CC-E32C-416;2667;A;3;1;416;Axial;2,56;1,916;2,594;2,205;2,826;2,291;2,656;2,277;2,598;2,156;2,525;1,966;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/3WN/DFC7E.TNNN;GACC RX;020.1/3WN/DFC7E.TNNN;n/a;finoox;247-1HJL.0C8.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-PNW-CC-E32C-416;2821;E;3;1;416;Axial;2,56;1,916;2,594;2,205;2,826;2,291;2,656;2,277;2,598;2,156;2,525;1,966;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;7;6;4;yes;piece;1
GACC RX 020.1/1WN/DFC4A.UNNN;GACC RX;020.1/1WN/DFC4A.UNNN;n/a;finoox;247-1HF1.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-PNW-CC-E32C-416;1338;A;1;1;416;Axial;0,933;0,628;0,997;0,778;1,106;0,827;1,044;0,814;0,986;0,757;0,901;0,63;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/1WN/FFC4A.UNNN;GACC RX;020.1/1WN/FFC4A.UNNN;n/a;finoox;247-1HG3.0C8.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-PNW-CC-E32C-416;1510;A;1;1;416;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
