TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/3WN/DFC4A.TNNN;GACC RX;020.1/3WN/DFC4A.TNNN;n/a;finoox;247-1HJ7.0C8.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-PNW-CC-E32C-416;2667;A;3;1;416;Axial;3,045;2,176;3,02;2,5;3,443;2,725;3,158;2,656;2,984;2,462;2,906;2,214;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 050.2/4SN/JNE7E.UANN;GACC RX;050.2/4SN/JNE7E.UANN;n/a;finoox;247-1FX4.0CD.3VV.S9P9-R23.00.0800.100;GACC RX 050.2J/47-ENS_.E_Epoxy;13378;E;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;Inclusive;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNE7A.UNNN;GACC RX;050.2/3SN/JNE7A.UNNN;n/a;finoox;247-1FWR.0CD.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANS_.E_Epoxy;9023;A;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNE7E.UANN;GACC RX;050.2/3SN/JNE7E.UANN;n/a;finoox;247-1FWS.0CD.3VV.SJAA-R23.00.0800.100;GACC RX 050.2J/37-ENS_.E_Epoxy;10609;E;3;1;421;Axial;37,406;26,051;40,588;31,431;40,428;30,169;39,252;30,252;38,042;28,97;36,961;25,771;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;Inclusive;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7E.TANN;GACC RX;050.2/2SN/JNE7E.TANN;n/a;finoox;247-1B7Z.0CD.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENS_.E_Epoxy;7346;E;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNE7A.TANN;GACC RX;050.2/2SN/HNE7A.TANN;n/a;finoox;247-1B77.0CD.3VR.SJ7B-R23.01.0000.100;GACC RX 050.2H/27-ANS_.E_Epoxy;6267;A;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/HNE7E.TANN;GACC RX;050.2/2SN/HNE7E.TANN;n/a;finoox;247-1B79.0CD.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENS_.E_Epoxy;6898;E;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNE7A.TANN;GACC RX;050.2/2SN/FNE7A.TANN;n/a;finoox;247-1B6H.0CD.3VN.SJ7G-R23.01.0000.100;GACC RX 050.2F/27-ANS_.E_Epoxy;5529;A;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNE7A.TANN;GACC RX;050.2/1SN/JNE7A.TANN;n/a;finoox;247-1FTL.0CD.3VX.SJ7K-R23.01.0000.100;GACC RX 050.2J/17-ANS_.E_Epoxy;4040;A;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNE7E.UNNN;GACC RX;050.2/1SN/FNE7E.UNNN;n/a;finoox;247-1FRW.0CD.3W5.SJB1-R23.00.0800.000;GACC RX 050.2F/17-ENS_.E_Epoxy;3228;E;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/4SN/HNA7A.TNNN;GACC RX;050.2/4SN/HNA7A.TNNN;n/a;finoox;247-1B97.0CD.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANS_.E;10194;A;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2SN/JNA7A.TANN;GACC RX;050.2/2SN/JNA7A.TANN;n/a;finoox;247-1B7T.0CD.3VV.SJAE-R23.01.0000.100;GACC RX 050.2J/27-ANS_.E;6019;A;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNA7A.TNNN;GACC RX;050.2/2SN/HNA7A.TNNN;n/a;finoox;247-1B73.0CD.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANS_.E;5286;A;2;1;421;Axial;22,289;15,718;23,972;18,628;23,948;17,973;23,109;17,913;22,425;17,176;21,999;15,557;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1SN/JNA7E.TNNN;GACC RX;050.2/1SN/JNA7E.TNNN;n/a;finoox;247-1FTG.0CD.3VX.SJ7K-R23.01.0800.000;GACC RX 050.2J/17-ENS_.E;3910;E;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;n/a;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNA7A.TANN;GACC RX;050.2/1SN/FNA7A.TANN;n/a;finoox;247-1FRN.0CD.3W5.SJB1-R23.01.0000.100;GACC RX 050.2F/17-ANS_.E;2971;A;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNA7E.TANN;GACC RX;050.2/1SN/FNA7E.TANN;n/a;finoox;247-1FRQ.0CD.3W5.SJB1-R23.01.0800.100;GACC RX 050.2F/17-ENS_.E;3329;E;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNA7E.UANN;GACC RX;050.2/1SN/HNA7E.UANN;n/a;finoox;247-1FSL.0CD.3W6.SJB2-R23.00.0800.100;GACC RX 050.2H/17-ENS_.E;3516;E;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/HNC7E.UANN;GACC RX;050.2/4SN/HNC7E.UANN;n/a;finoox;247-1B9H.0CD.3W1.S5P0-R23.00.0800.100;GACC RX 050.2H/47-ENS_.E_PC;13154;E;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNC7E.TNNN;GACC RX;050.2/4SN/JNC7E.TNNN;n/a;finoox;247-1FX8.0CD.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENS_.E_PC;13627;E;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNC7A.UANN;GACC RX;050.2/3SN/HNC7A.UANN;n/a;finoox;247-1B8R.0CD.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANS_.E_PC;9485;A;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNC7A.TNNN;GACC RX;050.2/3SN/HNC7A.TNNN;n/a;finoox;247-1B8R.0CD.3W1.S5P1-R23.01.0000.000;GACC RX 050.2H/37-ANS_.E_PC;9215;A;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNC7E.TANN;GACC RX;050.2/3SN/HNC7E.TANN;n/a;finoox;247-1B8T.0CD.3W1.S5P1-R23.01.0800.100;GACC RX 050.2H/37-ENS_.E_PC;10637;E;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/2SN/JNC7A.TNNN;GACC RX;050.2/2SN/JNC7A.TNNN;n/a;finoox;247-1B81.0CD.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANS_.E_PC;6557;A;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/FNC7E.TNNN;GACC RX;050.2/2SN/FNC7E.TNNN;n/a;finoox;247-1B6P.0CD.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENS_.E_PC;5971;E;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/FNC7A.UNNN;GACC RX;050.2/1SN/FNC7A.UNNN;n/a;finoox;247-1FS0.0CD.3W5.SJB1-R23.00.0000.000;GACC RX 050.2F/17-ANS_.E_PC;3008;A;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;117;202;No;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1SN/HNC7A.UANN;GACC RX;050.2/1SN/HNC7A.UANN;n/a;finoox;247-1FSW.0CD.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANS_.E_PC;3633;A;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNC7A.TNNN;GACC RX;050.2/1SN/HNC7A.TNNN;n/a;finoox;247-1FSW.0CD.3W6.SJB2-R23.01.0000.000;GACC RX 050.2H/17-ANS_.E_PC;3548;A;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNC7E.UANN;GACC RX;050.2/1SN/HNC7E.UANN;n/a;finoox;247-1FSY.0CD.3W6.SJB2-R23.00.0800.100;GACC RX 050.2H/17-ENS_.E_PC;3992;E;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;Inclusive;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/11N/CHE4A.UNNN;GACC RX;031.1/11N/CHE4A.UNNN;n/a;finoox;247-1B9Y.1TZ.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-AN1_.E_Epoxy;1245;A;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHE4E.UANN;GACC RX;031.1/11N/DHE4E.UANN;n/a;finoox;247-1BAF.1TZ.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-EN1_.E_Epoxy;1794;E;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHE4E.TANN;GACC RX;031.1/11N/FHE4E.TANN;n/a;finoox;247-1BB5.1TZ.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-EN1_.E_Epoxy;2072;E;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/31N/DHE4A.TANN;GACC RX;031.1/31N/DHE4A.TANN;n/a;finoox;247-1BH0.1TZ.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-AN1_.E_Epoxy;4016;A;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4A.TANN;GACC RX;031.1/21N/DHE4A.TANN;n/a;finoox;247-1BDL.1TZ.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-AN1_.E_Epoxy;2770;A;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHE4E.UNNN;GACC RX;031.1/21N/FHE4E.UNNN;n/a;finoox;247-1BEB.1TZ.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-EN1_.E_Epoxy;2709;E;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/DHE7E.TANN;GACC RX;031.1/21N/DHE7E.TANN;n/a;finoox;247-1BDP.1TZ.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-EN1_.E_Epoxy;2662;E;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/FHE7E.UNNN;GACC RX;031.1/21N/FHE7E.UNNN;n/a;finoox;247-1BED.1TZ.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-EN1_.E_Epoxy;2278;E;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHE7A.UANN;GACC RX;031.1/21N/HHE7A.UANN;n/a;finoox;247-1BEU.1TZ.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-AN1_.E_Epoxy;2561;A;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/HHA7A.UANN;GACC RX;031.1/31N/HHA7A.UANN;n/a;finoox;247-1BHL.1TZ.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-AN1_.E;3598;A;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHA7A.TNNN;GACC RX;031.1/31N/HHA7A.TNNN;n/a;finoox;247-1BHL.1TZ.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-AN1_.E;3429;A;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/31N/HHA7A.UNNN;GACC RX;031.1/31N/HHA7A.UNNN;n/a;finoox;247-1BHL.1TZ.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-AN1_.E;3145;A;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHA7E.TANN;GACC RX;031.1/21N/DHA7E.TANN;n/a;finoox;247-1BDK.1TZ.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-EN1_.E;2473;E;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/HHA7A.TANN;GACC RX;031.1/11N/HHA7A.TANN;n/a;finoox;247-1BBL.1TZ.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-AN1_.E;1728;A;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/HHA7A.TNNN;GACC RX;031.1/21N/HHA7A.TNNN;n/a;finoox;247-1BES.1TZ.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-AN1_.E;2237;A;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/21N/HHA7E.UANN;GACC RX;031.1/21N/HHA7E.UANN;n/a;finoox;247-1BET.1TZ.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-EN1_.E;2597;E;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/11N/DHA4E.TANN;GACC RX;031.1/11N/DHA4E.TANN;n/a;finoox;247-1BAB.1TZ.3UV.S5NN-R23.01.0800.100;GACC RX 031.1D/14-EN1_.E;1739;E;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHA4E.TANN;GACC RX;031.1/11N/FHA4E.TANN;n/a;finoox;247-1BB1.1TZ.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-EN1_.E;1862;E;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHA4E.UANN;GACC RX;031.1/11N/FHA4E.UANN;n/a;finoox;247-1BB1.1TZ.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-EN1_.E;1719;E;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/DHA4A.UNNN;GACC RX;031.1/21N/DHA4A.UNNN;n/a;finoox;247-1BDG.1TZ.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-AN1_.E;1950;A;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHA4A.TANN;GACC RX;031.1/21N/FHA4A.TANN;n/a;finoox;247-1BE6.1TZ.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-AN1_.E;2619;A;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHA4A.UNNN;GACC RX;031.1/21N/FHA4A.UNNN;n/a;finoox;247-1BE6.1TZ.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-AN1_.E;2113;A;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC4E.UANN;GACC RX;031.1/11N/DHC4E.UANN;n/a;finoox;247-1BAK.1TZ.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-EN1_.E_PC;1893;E;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHC4A.TANN;GACC RX;031.1/11N/FHC4A.TANN;n/a;finoox;247-1BB8.1TZ.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-AN1_.E_PC;1940;A;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHC4A.UANN;GACC RX;031.1/11N/FHC4A.UANN;n/a;finoox;247-1BB8.1TZ.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-AN1_.E_PC;1797;A;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHC4E.UANN;GACC RX;031.1/11N/FHC4E.UANN;n/a;finoox;247-1BB9.1TZ.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-EN1_.E_PC;2034;E;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHC4A.TNNN;GACC RX;031.1/21N/CHC4A.TNNN;n/a;finoox;247-1BD6.1TZ.3UT.S5NP-R23.01.0000.000;GACC RX 031.1C/24-AN1_.E_PC;2472;A;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHC4E.TNNN;GACC RX;031.1/31N/DHC4E.TNNN;n/a;finoox;247-1BH3.1TZ.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-EN1_.E_PC;4008;E;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHC4A.TNNN;GACC RX;031.1/21N/FHC4A.TNNN;n/a;finoox;247-1BEE.1TZ.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-AN1_.E_PC;2822;A;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHC4E.UNNN;GACC RX;031.1/21N/FHC4E.UNNN;n/a;finoox;247-1BEF.1TZ.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-EN1_.E_PC;2879;E;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC7A.UANN;GACC RX;031.1/11N/DHC7A.UANN;n/a;finoox;247-1BAL.1TZ.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-AN1_.E_PC;1451;A;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHC7E.TANN;GACC RX;031.1/11N/DHC7E.TANN;n/a;finoox;247-1BAM.1TZ.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-EN1_.E_PC;1796;E;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHC7E.UNNN;GACC RX;031.1/31N/HHC7E.UNNN;n/a;finoox;247-1BHR.1TZ.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-EN1_.E_PC;3904;E;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/11N/FHC7A.TANN;GACC RX;031.1/11N/FHC7A.TANN;n/a;finoox;247-1BBA.1TZ.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-AN1_.E_PC;1779;A;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHC7E.TANN;GACC RX;031.1/11N/FHC7E.TANN;n/a;finoox;247-1BBB.1TZ.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-EN1_.E_PC;2019;E;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/21N/FHC7A.TANN;GACC RX;031.1/21N/FHC7A.TANN;n/a;finoox;247-1BEG.1TZ.3UY.S5NQ-R23.01.0000.100;GACC RX 031.1F/27-AN1_.E_PC;2622;A;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 040.1/2XN/DJE4E.TNNN;GACC RX;040.1/2XN/DJE4E.TNNN;n/a;finoox;247-1BF9.1H1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENX_.E_Epoxy;3686;E;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2XN/FJE4E.TANN;GACC RX;040.1/2XN/FJE4E.TANN;n/a;finoox;247-1BFR.1H1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENX_.E_Epoxy;4531;E;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE4E.UNNN;GACC RX;040.1/3XN/FJE4E.UNNN;n/a;finoox;247-1BJ7.1H1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENX_.E_Epoxy;5219;E;3;1;1735;Axial;16,989;12,154;18,011;14,127;18,261;13,794;17,419;13,633;16,766;12,947;16,662;11,96;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJE4A.UNNN;GACC RX;040.1/2XN/HJE4A.UNNN;n/a;finoox;247-1BGE.1H1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANX_.E_Epoxy;3893;A;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE4E.TANN;GACC RX;040.1/2XN/HJE4E.TANN;n/a;finoox;247-1BGF.1H1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENX_.E_Epoxy;4877;E;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJE7A.TNNN;GACC RX;040.1/1XN/HJE7A.TNNN;n/a;finoox;247-1BCQ.1H1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-ANX_.E_Epoxy;2380;A;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/2XN/FJE7E.UNNN;GACC RX;040.1/2XN/FJE7E.UNNN;n/a;finoox;247-1BFT.1H1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENX_.E_Epoxy;3421;E;2;1;1735;Axial;9,14;6,545;9,633;7,57;9,722;7,356;9,31;7,267;9,017;6,958;8,985;6,498;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJE7A.UANN;GACC RX;040.1/4XN/FJE7A.UANN;n/a;finoox;247-1BK2.1H1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANX_.E_Epoxy;6073;A;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJE7E.TNNN;GACC RX;040.1/4XN/HJE7E.TNNN;n/a;finoox;247-1BKF.1H1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENX_.E_Epoxy;7182;E;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJE7E.TNNN;GACC RX;040.1/3XN/FJE7E.TNNN;n/a;finoox;247-1BJ9.1H1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENX_.E_Epoxy;4842;E;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/2XN/FJA7E.TNNN;GACC RX;040.1/2XN/FJA7E.TNNN;n/a;finoox;247-1BFP.1H1.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENX_.E;3318;E;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7A.TNNN;GACC RX;040.1/4XN/FJA7A.TNNN;n/a;finoox;247-1BK0.1H1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANX_.E;5216;A;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJA7E.UNNN;GACC RX;040.1/4XN/FJA7E.UNNN;n/a;finoox;247-1BK1.1H1.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENX_.E;5318;E;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/3XN/HJA7A.UNNN;GACC RX;040.1/3XN/HJA7A.UNNN;n/a;finoox;247-1BJN.1H1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANX_.E;4184;A;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJA7E.UANN;GACC RX;040.1/3XN/HJA7E.UANN;n/a;finoox;247-1BJP.1H1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENX_.E;5188;E;3;1;1735;Axial;16,44;11,483;17,808;13,742;17,743;13,235;17,168;13,22;16,679;12,662;16,235;11,346;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/FJA4A.TANN;GACC RX;040.1/2XN/FJA4A.TANN;n/a;finoox;247-1BFL.1H1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANX_.E;3642;A;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJA4E.TNNN;GACC RX;040.1/2XN/FJA4E.TNNN;n/a;finoox;247-1BFM.1H1.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENX_.E;3683;E;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4A.TANN;GACC RX;040.1/3XN/FJA4A.TANN;n/a;finoox;247-1BJ2.1H1.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANX_.E;4896;A;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA4A.TNNN;GACC RX;040.1/2XN/HJA4A.TNNN;n/a;finoox;247-1BGA.1H1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANX_.E;3470;A;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJA4A.UNNN;GACC RX;040.1/2XN/HJA4A.UNNN;n/a;finoox;247-1BGA.1H1.3VS.SJ61-R23.00.0000.000;GACC RX 040.1H/24-ANX_.E;3269;A;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/3XN/FJC4E.UNNN;GACC RX;040.1/3XN/FJC4E.UNNN;n/a;finoox;247-1BJB.1H1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENX_.E_PC;5569;E;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC4E.UNNN;GACC RX;040.1/2XN/HJC4E.UNNN;n/a;finoox;247-1BGK.1H1.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENX_.E_PC;4639;E;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/FJC7E.UNNN;GACC RX;040.1/1XN/FJC7E.UNNN;n/a;finoox;247-1BCF.1H1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENX_.E_PC;2490;E;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJC7A.TNNN;GACC RX;040.1/2XN/FJC7A.TNNN;n/a;finoox;247-1BFW.1H1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANX_.E_PC;3391;A;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJC7A.UNNN;GACC RX;040.1/2XN/FJC7A.UNNN;n/a;finoox;247-1BFW.1H1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANX_.E_PC;3190;A;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJC7E.UANN;GACC RX;040.1/2XN/FJC7E.UANN;n/a;finoox;247-1BFX.1H1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENX_.E_PC;3917;E;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/3XN/FJC7A.TNNN;GACC RX;040.1/3XN/FJC7A.TNNN;n/a;finoox;247-1BJC.1H1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANX_.E_PC;4630;A;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC7A.UNNN;GACC RX;040.1/2XN/HJC7A.UNNN;n/a;finoox;247-1BGL.1H1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANX_.E_PC;3434;A;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/41N/HNE7A.UANN;GACC RX;050.1/41N/HNE7A.UANN;n/a;finoox;247-1B9A.243.3W1.S5P0-R23.00.0000.100;GACC RX 050.1H/47-AN1_.E_Epoxy;13732;A;4;1;2451;Axial;44,21;31,392;47,332;36,945;47,354;35,664;45,632;35,511;44,265;34,052;43,626;31,084;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;Inclusive;n/a;442;Inclusive;Yes;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/11N/JNE7A.TNNN;GACC RX;050.1/11N/JNE7A.TNNN;n/a;finoox;247-1FTK.243.3VX.SJ7K-R23.01.0000.000;GACC RX 050.1J/17-AN1_.E_Epoxy;4371;A;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;Inclusive;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/HNE7A.UANN;GACC RX;050.1/11N/HNE7A.UANN;n/a;finoox;247-1FSP.243.3W6.SJB2-R23.00.0000.100;GACC RX 050.1H/17-AN1_.E_Epoxy;3981;A;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;Inclusive;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/11N/HNE7E.TNNN;GACC RX;050.1/11N/HNE7E.TNNN;n/a;finoox;247-1FSR.243.3W6.SJB2-R23.01.0800.000;GACC RX 050.1H/17-EN1_.E_Epoxy;4252;E;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNA7E.UANN;GACC RX;050.1/41N/HNA7E.UANN;n/a;finoox;247-1B98.243.3W1.S5P0-R23.00.0800.100;GACC RX 050.1H/47-EN1_.E;13706;E;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;n/a;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
