TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.1/31N/HNA7E.UANN;GACC RX;050.1/31N/HNA7E.UANN;n/a;finoox;247-1B8J.243.3W1.S5P1-R23.00.0800.100;GACC RX 050.1H/37-EN1_.E;10655;E;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;n/a;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/HNA7E.UANN;GACC RX;050.1/21N/HNA7E.UANN;n/a;finoox;247-1B74.243.3VR.SJ7B-R23.00.0800.100;GACC RX 050.1H/27-EN1_.E;7169;E;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNA7A.TANN;GACC RX;050.1/21N/FNA7A.TANN;n/a;finoox;247-1B6C.243.3VN.SJ7G-R23.01.0000.100;GACC RX 050.1F/27-AN1_.E;6163;A;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNA7E.UANN;GACC RX;050.1/21N/FNA7E.UANN;n/a;finoox;247-1B6E.243.3VN.SJ7G-R23.00.0800.100;GACC RX 050.1F/27-EN1_.E;6572;E;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNA7E.TNNN;GACC RX;050.1/21N/FNA7E.TNNN;n/a;finoox;247-1B6E.243.3VN.SJ7G-R23.01.0800.000;GACC RX 050.1F/27-EN1_.E;6390;E;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNA7A.TNNN;GACC RX;050.1/11N/JNA7A.TNNN;n/a;finoox;247-1FTD.243.3VX.SJ7K-R23.01.0000.000;GACC RX 050.1J/17-AN1_.E;4057;A;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNA7A.UANN;GACC RX;050.1/11N/FNA7A.UANN;n/a;finoox;247-1FRM.243.3W5.SJB1-R23.00.0000.100;GACC RX 050.1F/17-AN1_.E;3392;A;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNA7A.TNNN;GACC RX;050.1/11N/HNA7A.TNNN;n/a;finoox;247-1FSH.243.3W6.SJB2-R23.01.0000.000;GACC RX 050.1H/17-AN1_.E;3605;A;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNC7A.UNNN;GACC RX;050.1/41N/HNC7A.UNNN;n/a;finoox;247-1B9E.243.3W1.S5P0-R23.00.0000.000;GACC RX 050.1H/47-AN1_.E_PC;13459;A;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;Inclusive;442;808;No;No;No;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNC7E.UNNN;GACC RX;050.1/41N/HNC7E.UNNN;n/a;finoox;247-1B9G.243.3W1.S5P0-R23.00.0800.000;GACC RX 050.1H/47-EN1_.E_PC;14504;E;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;Inclusive;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7A.UANN;GACC RX;050.1/31N/HNC7A.UANN;n/a;finoox;247-1B8Q.243.3W1.S5P1-R23.00.0000.100;GACC RX 050.1H/37-AN1_.E_PC;11097;A;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;Inclusive;314;Inclusive;Yes;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7E.UNNN;GACC RX;050.1/31N/HNC7E.UNNN;n/a;finoox;247-1B8S.243.3W1.S5P1-R23.00.0800.000;GACC RX 050.1H/37-EN1_.E_PC;11310;E;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;Inclusive;314;606;No;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNC7A.TNNN;GACC RX;050.1/21N/JNC7A.TNNN;n/a;finoox;247-1B80.243.3VV.SJAE-R23.01.0000.000;GACC RX 050.1J/27-AN1_.E_PC;7624;A;2;1;2451;Axial;24,915;18,84;25,291;20,608;25,9;20,111;24,473;19,8;23,595;18,91;24,307;18,853;104,47;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNC7E.UNNN;GACC RX;050.1/21N/HNC7E.UNNN;n/a;finoox;247-1B7C.243.3VR.SJ7B-R23.00.0800.000;GACC RX 050.1H/27-EN1_.E_PC;7627;E;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNC7A.UANN;GACC RX;050.1/21N/FNC7A.UANN;n/a;finoox;247-1B6L.243.3VN.SJ7G-R23.00.0000.100;GACC RX 050.1F/27-AN1_.E_PC;6590;A;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNC7A.TANN;GACC RX;050.1/11N/JNC7A.TANN;n/a;finoox;247-1FTR.243.3VX.SJ7K-R23.01.0000.100;GACC RX 050.1J/17-AN1_.E_PC;4777;A;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNC7A.TNNN;GACC RX;050.1/11N/JNC7A.TNNN;n/a;finoox;247-1FTR.243.3VX.SJ7K-R23.01.0000.000;GACC RX 050.1J/17-AN1_.E_PC;4575;A;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;n/a;Inclusive;Inclusive;202;No;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNC7E.UNNN;GACC RX;050.1/11N/JNC7E.UNNN;n/a;finoox;247-1FTT.243.3VX.SJ7K-R23.00.0800.000;GACC RX 050.1J/17-EN1_.E_PC;4848;E;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;Inclusive;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNC7E.TANN;GACC RX;050.1/11N/FNC7E.TANN;n/a;finoox;247-1FS1.243.3W5.SJB1-R23.01.0800.100;GACC RX 050.1F/17-EN1_.E_PC;4219;E;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNC7E.TANN;GACC RX;050.1/11N/HNC7E.TANN;n/a;finoox;247-1FSX.243.3W6.SJB2-R23.01.0800.100;GACC RX 050.1H/17-EN1_.E_PC;4641;E;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 030.1/11N/CHE4A.TNNN;GACC RX;030.1/11N/CHE4A.TNNN;n/a;finoox;247-1HLM.341.3US.RVN2-R23.01.0000.000;GACC RX 030.1C/14-AN1_.E_Epoxy;1452;A;1;1;3605;Axial;1,724;1,205;1,838;1,414;1,874;1,394;1,776;1,367;1,701;1,293;1,682;1,18;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/CHE4E.UNNN;GACC RX;030.1/11N/CHE4E.UNNN;n/a;finoox;247-1HLN.341.3US.RVN2-R23.00.0800.000;GACC RX 030.1C/14-EN1_.E_Epoxy;1520;E;1;1;3605;Axial;1,724;1,205;1,838;1,414;1,874;1,394;1,776;1,367;1,701;1,293;1,682;1,18;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/FHE4E.TNNN;GACC RX;030.1/11N/FHE4E.TNNN;n/a;finoox;247-1HNE.341.3UQ.S5NN-R23.01.0800.000;GACC RX 030.1F/14-EN1_.E_Epoxy;2010;E;1;1;3605;Axial;2,907;2,119;3,003;2,39;3,062;2,38;2,91;2,306;2,788;2,186;2,823;2,087;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/CHE4A.TNNN;GACC RX;030.1/21N/CHE4A.TNNN;n/a;finoox;247-1HPT.341.3UT.S5NP-R23.01.0000.000;GACC RX 030.1C/24-AN1_.E_Epoxy;2433;A;2;1;3605;Axial;3,494;2,472;3,7;2,87;3,77;2,824;3,574;2,772;3,433;2,625;3,414;2,424;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 030.1/11N/DHE7A.TNNN;GACC RX;030.1/11N/DHE7A.TNNN;n/a;finoox;247-1HMF.341.3UU.RVN2-R23.01.0000.000;GACC RX 030.1D/17-AN1_.E_Epoxy;1446;A;1;1;3605;Axial;1,63;1,117;1,764;1,346;1,775;1,306;1,708;1,298;1,648;1,236;1,6;1,103;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 030.1/11N/DHE7E.TNNN;GACC RX;030.1/11N/DHE7E.TNNN;n/a;finoox;247-1HMG.341.3UU.RVN2-R23.01.0800.000;GACC RX 030.1D/17-EN1_.E_Epoxy;1654;E;1;1;3605;Axial;1,63;1,117;1,764;1,346;1,775;1,306;1,708;1,298;1,648;1,236;1,6;1,103;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 030.1/11N/DHE7E.UNNN;GACC RX;030.1/11N/DHE7E.UNNN;n/a;finoox;247-1HMG.341.3UU.RVN2-R23.00.0800.000;GACC RX 030.1D/17-EN1_.E_Epoxy;1511;E;1;1;3605;Axial;1,63;1,117;1,764;1,346;1,775;1,306;1,708;1,298;1,648;1,236;1,6;1,103;5,3;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;12;12;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 030.1/31N/HHE7A.TNNN;GACC RX;030.1/31N/HHE7A.TNNN;n/a;finoox;247-1HTZ.341.3V5.RZUW-R23.01.0000.000;GACC RX 030.1H/37-AN1_.E_Epoxy;3920;A;3;1;3605;Axial;8,906;6,716;8,969;7,302;9,227;7,137;8,671;7,025;8,344;6,695;8,673;6,735;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;46,3;16;35;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 030.1/21N/FHE7E.TNNN;GACC RX;030.1/21N/FHE7E.TNNN;n/a;finoox;247-1HRQ.341.3UY.S5NQ-R23.01.0800.000;GACC RX 030.1F/27-EN1_.E_Epoxy;2594;E;2;1;3605;Axial;4,641;3,281;4,941;3,854;4,976;3,738;4,776;3,705;4,62;3,542;4,563;3,25;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 030.1/31N/HHA7E.TNNN;GACC RX;030.1/31N/HHA7E.TNNN;n/a;finoox;247-1HTW.341.3V5.RZUW-R23.01.0800.000;GACC RX 030.1H/37-EN1_.E;3889;E;3;1;3605;Axial;8,969;6,767;9,056;7,356;9,293;7,194;8,745;7,083;8,431;6,757;8,747;6,786;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 030.1/21N/HHA7E.UNNN;GACC RX;030.1/21N/HHA7E.UNNN;n/a;finoox;247-1HSA.341.3V4.RQV5-R23.00.0800.000;GACC RX 030.1H/27-EN1_.E;2412;E;2;1;3605;Axial;5,725;4,129;6,036;4,766;6,09;4,637;5,835;4,584;5,648;4,388;5,634;4,098;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHA7A.TNNN;GACC RX;030.1/31N/FHA7A.TNNN;n/a;finoox;247-1HTB.341.3UZ.S5NR-R23.01.0000.000;GACC RX 030.1F/37-AN1_.E;3264;A;3;1;3605;Axial;6,87;4,713;7,512;5,72;7,486;5,506;7,242;5,511;7,022;5,27;6,776;4,649;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 030.1/31N/FHA7A.UNNN;GACC RX;030.1/31N/FHA7A.UNNN;n/a;finoox;247-1HTB.341.3UZ.S5NR-R23.00.0000.000;GACC RX 030.1F/37-AN1_.E;2980;A;3;1;3605;Axial;6,87;4,713;7,512;5,72;7,486;5,506;7,242;5,511;7,022;5,27;6,776;4,649;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 030.1/11N/FHA4A.UNNN;GACC RX;030.1/11N/FHA4A.UNNN;n/a;finoox;247-1HN5.341.3UQ.S5NN-R23.00.0000.000;GACC RX 030.1F/14-AN1_.E;1399;A;1;1;3605;Axial;2,945;2,143;3,054;2,426;3,142;2,411;2,958;2,34;2,836;2,221;2,865;2,109;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/CHA4E.TNNN;GACC RX;030.1/21N/CHA4E.TNNN;n/a;finoox;247-1HPQ.341.3UT.S5NP-R23.01.0800.000;GACC RX 030.1C/24-EN1_.E;2343;E;2;1;3605;Axial;3,556;2,498;3,785;2,926;3,845;2,872;3,655;2,827;3,508;2,679;3,479;2,457;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 030.1/31N/DHA4E.UNNN;GACC RX;030.1/31N/DHA4E.UNNN;n/a;finoox;247-1HSW.341.3UW.S5NT-R23.00.0800.000;GACC RX 030.1D/34-EN1_.E;3241;E;3;1;3605;Axial;6,804;4,88;7,17;5,61;7,3;5,517;6,921;5,41;6,648;5,137;6,653;4,792;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHA4E.UNNN;GACC RX;030.1/21N/FHA4E.UNNN;n/a;finoox;247-1HRC.341.3UZ.S5NU-R23.00.0800.000;GACC RX 030.1F/24-EN1_.E;2494;E;2;1;3605;Axial;5,943;4,376;6,136;4,903;6,233;4,866;5,94;4,723;5,699;4,488;5,787;4,309;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 030.1/11N/FHC4E.TNNN;GACC RX;030.1/11N/FHC4E.TNNN;n/a;finoox;247-1HNN.341.3UQ.S5NN-R23.01.0800.000;GACC RX 030.1F/14-EN1_.E_PC;2119;E;1;1;3605;Axial;2,627;1,912;2,72;2,161;2,801;2,151;2,635;2,085;2,524;1,973;2,551;1,881;13,79;1550;1760;8;VT06102;0,106;0,76;D;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 030.1/11N/FHC4E.UNNN;GACC RX;030.1/11N/FHC4E.UNNN;n/a;finoox;247-1HNN.341.3UQ.S5NN-R23.00.0800.000;GACC RX 030.1F/14-EN1_.E_PC;1976;E;1;1;3605;Axial;2,627;1,912;2,72;2,161;2,801;2,151;2,635;2,085;2,524;1,973;2,551;1,881;13,79;1550;1760;8;VT06102;0,106;0,76;D;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,2;16;18;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 030.1/31N/DHC4A.UNNN;GACC RX;030.1/31N/DHC4A.UNNN;n/a;finoox;247-1HT3.341.3UW.S5NT-R23.00.0000.000;GACC RX 030.1D/34-AN1_.E_PC;3668;A;3;1;3605;Axial;6,075;4,353;6,392;5;6,526;4,927;6,172;4,826;5,916;4,563;5,925;4,274;27,58;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/31N/DHC4E.TNNN;GACC RX;030.1/31N/DHC4E.TNNN;n/a;finoox;247-1HT4.341.3UW.S5NT-R23.01.0800.000;GACC RX 030.1D/34-EN1_.E_PC;4194;E;3;1;3605;Axial;6,075;4,353;6,392;5;6,526;4,927;6,172;4,826;5,916;4,563;5,925;4,274;27,58;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/31N/DHC4E.UNNN;GACC RX;030.1/31N/DHC4E.UNNN;n/a;finoox;247-1HT4.341.3UW.S5NT-R23.00.0800.000;GACC RX 030.1D/34-EN1_.E_PC;3910;E;3;1;3605;Axial;6,075;4,353;6,392;5;6,526;4,927;6,172;4,826;5,916;4,563;5,925;4,274;27,58;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 030.1/31N/HHC7E.UNNN;GACC RX;030.1/31N/HHC7E.UNNN;n/a;finoox;247-1HU4.341.3V5.RZUW-R23.00.0800.000;GACC RX 030.1H/37-EN1_.E_PC;4101;E;3;1;3605;Axial;8,424;6,347;8,48;6,916;8,732;6,759;8,187;6,642;7,889;6,327;8,189;6,362;32,95;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 030.1/21N/DHC7E.UNNN;GACC RX;030.1/21N/DHC7E.UNNN;n/a;finoox;247-1HQW.341.3UV.S5NL-R23.00.0800.000;GACC RX 030.1D/27-EN1_.E_PC;2360;E;2;1;3605;Axial;3,132;2,165;3,381;2,589;3,393;2,508;3,256;2,494;3,154;2,38;3,078;2,138;10,98;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 030.1/11N/HHC7E.TNNN;GACC RX;030.1/11N/HHC7E.TNNN;n/a;finoox;247-1HPC.341.3V3.S5NM-R23.01.0800.000;GACC RX 030.1H/17-EN1_.E_PC;2137;E;1;1;3605;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1760;8;VT06102;0,102;0,76;C;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 030.1/31N/FHC7E.UNNN;GACC RX;030.1/31N/FHC7E.UNNN;n/a;finoox;247-1HTL.341.3UZ.S5NR-R23.00.0800.000;GACC RX 030.1F/37-EN1_.E_PC;3719;E;3;1;3605;Axial;6,442;4,408;7,047;5,367;7,031;5,168;6,812;5,175;6,596;4,944;6,353;4,349;24,71;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;n/a;Inclusive;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/DJE4E.UNNN;GACC RX;040.1/2WN/DJE4E.UNNN;n/a;finoox;247-1BF9.1H0.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENW_.E_Epoxy;3485;E;2;1;1734;Axial;8,345;6,019;8,74;6,864;8,952;6,774;8,444;6,62;8,115;6,28;8,148;5,874;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJE4E.TANN;GACC RX;040.1/1WN/DJE4E.TANN;n/a;finoox;247-1BC3.1H0.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENW_.E_Epoxy;2572;E;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJE4A.TANN;GACC RX;040.1/2WN/FJE4A.TANN;n/a;finoox;247-1BFQ.1H0.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANW_.E_Epoxy;4147;A;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJE4E.UNNN;GACC RX;040.1/2WN/FJE4E.UNNN;n/a;finoox;247-1BFR.1H0.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENW_.E_Epoxy;3986;E;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;Inclusive;n/a;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE4A.TANN;GACC RX;040.1/3WN/FJE4A.TANN;n/a;finoox;247-1BJ6.1H0.3VE.SJ60-R23.01.0000.100;GACC RX 040.1F/34-ANW_.E_Epoxy;5592;A;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE4E.UNNN;GACC RX;040.1/3WN/FJE4E.UNNN;n/a;finoox;247-1BJ7.1H0.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENW_.E_Epoxy;5219;E;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE4A.UANN;GACC RX;040.1/2WN/HJE4A.UANN;n/a;finoox;247-1BGE.1H0.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANW_.E_Epoxy;4237;A;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1WN/FJE7E.TANN;GACC RX;040.1/1WN/FJE7E.TANN;n/a;finoox;247-1BCD.1H0.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENW_.E_Epoxy;2699;E;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJE7A.UNNN;GACC RX;040.1/2WN/FJE7A.UNNN;n/a;finoox;247-1BFS.1H0.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANW_.E_Epoxy;3036;A;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;Inclusive;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJE7E.TNNN;GACC RX;040.1/2WN/FJE7E.TNNN;n/a;finoox;247-1BFT.1H0.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENW_.E_Epoxy;3622;E;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJE7A.UANN;GACC RX;040.1/4WN/FJE7A.UANN;n/a;finoox;247-1BK2.1H0.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANW_.E_Epoxy;6073;A;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJE7E.UANN;GACC RX;040.1/4WN/FJE7E.UANN;n/a;finoox;247-1BK3.1H0.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENW_.E_Epoxy;6558;E;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/2WN/HJE7E.UANN;GACC RX;040.1/2WN/HJE7E.UANN;n/a;finoox;247-1BGH.1H0.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENW_.E_Epoxy;4050;E;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7A.UNNN;GACC RX;040.1/1WN/HJA7A.UNNN;n/a;finoox;247-1BCN.1H0.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-ANW_.E;2037;A;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;n/a;138;172;No;No;No;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/2WN/FJA7E.UANN;GACC RX;040.1/2WN/FJA7E.UANN;n/a;finoox;247-1BFP.1H0.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENW_.E;3461;E;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJA7E.UNNN;GACC RX;040.1/4WN/FJA7E.UNNN;n/a;finoox;247-1BK1.1H0.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENW_.E;5318;E;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/3WN/FJA7A.TNNN;GACC RX;040.1/3WN/FJA7A.TNNN;n/a;finoox;247-1BJ4.1H0.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-ANW_.E;3994;A;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA7A.UNNN;GACC RX;040.1/3WN/FJA7A.UNNN;n/a;finoox;247-1BJ4.1H0.3VE.SJ5H-R23.00.0000.000;GACC RX 040.1F/37-ANW_.E;3715;A;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJA7A.UNNN;GACC RX;040.1/3WN/HJA7A.UNNN;n/a;finoox;247-1BJN.1H0.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANW_.E;4184;A;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7A.UANN;GACC RX;040.1/2WN/HJA7A.UANN;n/a;finoox;247-1BGC.1H0.3VS.SJ5R-R23.00.0000.100;GACC RX 040.1H/27-ANW_.E;3262;A;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7A.UNNN;GACC RX;040.1/2WN/HJA7A.UNNN;n/a;finoox;247-1BGC.1H0.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANW_.E;2918;A;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/DJA4E.TNNN;GACC RX;040.1/2WN/DJA4E.TNNN;n/a;finoox;247-1BF7.1H0.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENW_.E;3233;E;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/FJA4A.UNNN;GACC RX;040.1/2WN/FJA4A.UNNN;n/a;finoox;247-1BFL.1H0.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-ANW_.E;3097;A;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/FJA4E.TANN;GACC RX;040.1/2WN/FJA4E.TANN;n/a;finoox;247-1BFM.1H0.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-ENW_.E;4027;E;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1WN/DJC4A.UANN;GACC RX;040.1/1WN/DJC4A.UANN;n/a;finoox;247-1BC4.1H0.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANW_.E_PC;2320;A;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJC4E.TNNN;GACC RX;040.1/2WN/FJC4E.TNNN;n/a;finoox;247-1BFV.1H0.3VE.SJ5Z-R23.01.0800.000;GACC RX 040.1F/24-ENW_.E_PC;4438;E;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC4A.UANN;GACC RX;040.1/3WN/FJC4A.UANN;n/a;finoox;247-1BJA.1H0.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANW_.E_PC;5663;A;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC4E.UANN;GACC RX;040.1/3WN/FJC4E.UANN;n/a;finoox;247-1BJB.1H0.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENW_.E_PC;6085;E;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC4E.TNNN;GACC RX;040.1/3WN/FJC4E.TNNN;n/a;finoox;247-1BJB.1H0.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENW_.E_PC;5848;E;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4A.UANN;GACC RX;040.1/2WN/HJC4A.UANN;n/a;finoox;247-1BGJ.1H0.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANW_.E_PC;4544;A;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC4E.UNNN;GACC RX;040.1/2WN/HJC4E.UNNN;n/a;finoox;247-1BGK.1H0.3VS.SJ61-R23.00.0800.000;GACC RX 040.1H/24-ENW_.E_PC;4639;E;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/FJC7A.UANN;GACC RX;040.1/1WN/FJC7A.UANN;n/a;finoox;247-1BCE.1H0.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANW_.E_PC;2328;A;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJC7A.TANN;GACC RX;040.1/2WN/FJC7A.TANN;n/a;finoox;247-1BFW.1H0.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANW_.E_PC;3735;A;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJC7A.UANN;GACC RX;040.1/2WN/FJC7A.UANN;n/a;finoox;247-1BFW.1H0.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANW_.E_PC;3534;A;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJC7A.UNNN;GACC RX;040.1/4WN/FJC7A.UNNN;n/a;finoox;247-1BK4.1H0.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANW_.E_PC;5664;A;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJC7A.UANN;GACC RX;040.1/4WN/HJC7A.UANN;n/a;finoox;247-1BKG.1H0.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANW_.E_PC;7238;A;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJC7A.TNNN;GACC RX;040.1/4WN/HJC7A.TNNN;n/a;finoox;247-1BKG.1H0.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANW_.E_PC;6930;A;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJC7E.UANN;GACC RX;040.1/4WN/HJC7E.UANN;n/a;finoox;247-1BKH.1H0.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENW_.E_PC;7806;E;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJC7E.UANN;GACC RX;040.1/3WN/FJC7E.UANN;n/a;finoox;247-1BJD.1H0.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENW_.E_PC;5291;E;3;1;1734;Axial;12,71;9,278;13,109;10,482;13,38;10,3;12,669;10,062;12,219;9,612;12,473;9,349;45,67;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC7E.UNNN;GACC RX;040.1/2WN/HJC7E.UNNN;n/a;finoox;247-1BGM.1H0.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-ENW_.E_PC;3875;E;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1XN/CFA4E.TNNN;GACC RX;020.1/1XN/CFA4E.TNNN;n/a;finoox;247-1HDN.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-ANX-CC-E32C-417;1162;E;1;1;417;Axial;0,939;0,653;0,952;0,769;1,093;0,85;1,003;0,826;0,947;0,762;0,896;0,663;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/DFA4E.TNNN;GACC RX;020.1/1XN/DFA4E.TNNN;n/a;finoox;247-1HEQ.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-ANX-CC-E32C-417;1195;E;1;1;417;Axial;1,08;0,721;1,161;0,9;1,288;0,955;1,218;0,942;1,15;0,876;1,042;0,722;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2XN/CFA4A.UNNN;GACC RX;020.1/2XN/CFA4A.UNNN;n/a;finoox;247-1HAF.0C9.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-ANX-CC-E32C-417;1527;A;2;1;417;Axial;1,833;1,302;1,834;1,508;2,109;1,671;1,944;1,616;1,822;1,493;1,75;1,333;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/1XN/FFA4A.TNNN;GACC RX;020.1/1XN/FFA4A.TNNN;n/a;finoox;247-1HFR.0C9.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-ANX-CC-E32C-417;1251;A;1;1;417;Axial;1,48;1,069;1,491;1,243;1,674;1,309;1,542;1,295;1,456;1,207;1,432;1,088;8,26;705;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/1XN/CFA7E.TNNN;GACC RX;020.1/1XN/CFA7E.TNNN;n/a;finoox;247-1HDG.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-ANX-CC-E32C-417;1162;E;1;1;417;Axial;0,754;0,549;0,77;0,639;0,857;0,667;0,781;0,663;0,769;0,627;0,739;0,561;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/3XN/FFA7E.TNNN;GACC RX;020.1/3XN/FFA7E.TNNN;n/a;finoox;247-1HJS.0C9.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-ANX-CC-E32C-417;2314;E;3;1;417;Axial;3,61;2,592;3,746;3,061;4,086;3,152;3,889;3,134;3,726;2,973;3,513;2,619;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/2XN/DFE4E.TNNN;GACC RX;020.1/2XN/DFE4E.TNNN;n/a;finoox;247-1HBQ.0C9.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-ENX-CC-E32C-417;1903;E;2;1;417;Axial;2,305;1,665;2,294;1,923;2,638;2,083;2,41;2,033;2,261;1,887;2,236;1,704;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3XN/DFE4E.UNNN;GACC RX;020.1/3XN/DFE4E.UNNN;n/a;finoox;247-1HJ2.0C9.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-ENX-CC-E32C-417;2426;E;3;1;417;Axial;3,462;2,469;3,438;2,839;3,926;3,106;3,615;3,022;3,4;2,8;3,303;2,514;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/1XN/CFE7A.TNNN;GACC RX;020.1/1XN/CFE7A.TNNN;n/a;finoox;247-1HE5.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-ENX-CC-E32C-417;1131;A;1;1;417;Axial;0,74;0,54;0,752;0,63;0,819;0,659;0,768;0,654;0,754;0,617;0,726;0,553;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFE7E.TNNN;GACC RX;020.1/1XN/DFE7E.TNNN;n/a;finoox;247-1HF8.0C9.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-ENX-CC-E32C-417;1311;E;1;1;417;Axial;0,903;0,63;0,947;0,761;1,037;0,786;0,985;0,781;0,939;0,738;0,878;0,636;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2XN/CFE7A.TNNN;GACC RX;020.1/2XN/CFE7A.TNNN;n/a;finoox;247-1HAZ.0C9.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-ENX-CC-E32C-417;1662;A;2;1;417;Axial;1,438;1,068;1,449;1,23;1,642;1,293;1,536;1,283;1,459;1,209;1,409;1,098;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
