TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/3XN/DFE7A.TNNN;GACC RX;020.1/3XN/DFE7A.TNNN;n/a;finoox;247-1HJD.0C9.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-ENX-CC-E32C-417;2272;A;3;1;417;Axial;2,804;2,092;2,839;2,41;3,094;2,506;2,905;2,491;2,845;2,356;2,76;2,148;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/2XN/FFC7E.TNNN;GACC RX;020.1/2XN/FFC7E.TNNN;n/a;finoox;247-1HDA.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-PNX-CC-E32C-417;2298;E;2;1;417;Axial;2,323;1,674;2,393;1,968;2,613;2,021;2,446;2,01;2,369;1,907;2,259;1,695;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/1XN/DFC4A.UNNN;GACC RX;020.1/1XN/DFC4A.UNNN;n/a;finoox;247-1HF1.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-PNX-CC-E32C-417;1338;A;1;1;417;Axial;0,961;0,642;1,034;0,801;1,146;0,85;1,084;0,839;1,024;0,78;0,928;0,643;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/1XN/FFC4A.TNNN;GACC RX;020.1/1XN/FFC4A.TNNN;n/a;finoox;247-1HG3.0C9.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-PNX-CC-E32C-417;1510;A;1;1;417;Axial;1,317;0,951;1,327;1,106;1,49;1,165;1,373;1,152;1,295;1,074;1,274;0,968;8,26;705;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/3XN/CFC4E.TNNN;GACC RX;020.1/3XN/CFC4E.TNNN;n/a;finoox;247-1HH6.0C9.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-PNX-CC-E32C-417;2707;E;3;1;417;Axial;2,543;1,799;2,558;2,087;2,942;2,316;2,713;2,244;2,55;2,074;2,426;1,837;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/3XN/DFC4E.UNNN;GACC RX;020.1/3XN/DFC4E.UNNN;n/a;finoox;247-1HJ8.0C9.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-PNX-CC-E32C-417;2821;E;3;1;417;Axial;3,142;2,242;3,129;2,58;3,575;2,825;3,279;2,749;3,098;2,547;2,999;2,281;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Powder coated;4;6;4;yes;piece;1
GACC RX 020.1/3XN/FFC4A.TNNN;GACC RX;020.1/3XN/FFC4A.TNNN;n/a;finoox;247-1HK9.0C9.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-PNX-CC-E32C-417;2760;A;3;1;417;Axial;3,99;2,9;3,988;3,349;4,488;3,54;4,137;3,495;3,905;3,252;3,88;2,973;24,78;2116;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 020.1/3XN/FFC4A.UNNN;GACC RX;020.1/3XN/FFC4A.UNNN;n/a;finoox;247-1HK9.0C9.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-PNX-CC-E32C-417;2760;A;3;1;417;Axial;3,99;2,9;3,988;3,349;4,488;3,54;4,137;3,495;3,905;3,252;3,88;2,973;24,78;2116;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 031.1/1XN/CHE4A.UANN;GACC RX;031.1/1XN/CHE4A.UANN;n/a;finoox;247-1B9Y.1GX.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANX_.E_Epoxy;1279;A;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHE4E.UANN;GACC RX;031.1/1XN/CHE4E.UANN;n/a;finoox;247-1B9Z.1GX.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENX_.E_Epoxy;1479;E;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHE4E.UNNN;GACC RX;031.1/1XN/CHE4E.UNNN;n/a;finoox;247-1B9Z.1GX.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENX_.E_Epoxy;1328;E;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/FHE4A.UANN;GACC RX;031.1/1XN/FHE4A.UANN;n/a;finoox;247-1BB4.1GX.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANX_.E_Epoxy;1575;A;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE4E.TANN;GACC RX;031.1/1XN/FHE4E.TANN;n/a;finoox;247-1BB5.1GX.3UQ.S5NN-R23.01.0800.100;GACC RX 031.1F/14-ENX_.E_Epoxy;1951;E;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHE4E.UNNN;GACC RX;031.1/1XN/FHE4E.UNNN;n/a;finoox;247-1BB5.1GX.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-ENX_.E_Epoxy;1661;E;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHE4E.UANN;GACC RX;031.1/2XN/CHE4E.UANN;n/a;finoox;247-1BD5.1GX.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENX_.E_Epoxy;2399;E;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHE4A.TANN;GACC RX;031.1/3XN/DHE4A.TANN;n/a;finoox;247-1BH0.1GX.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANX_.E_Epoxy;3650;A;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3XN/DHE4E.TANN;GACC RX;031.1/3XN/DHE4E.TANN;n/a;finoox;247-1BH1.1GX.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-ENX_.E_Epoxy;3883;E;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/DHE4A.UANN;GACC RX;031.1/2XN/DHE4A.UANN;n/a;finoox;247-1BDL.1GX.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-ANX_.E_Epoxy;2332;A;2;1;1731;Axial;4,748;3,561;4,663;3,796;4,941;3,84;4,529;3,677;4,295;3,446;4,542;3,595;17,71;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1XN/DHE7A.TANN;GACC RX;031.1/1XN/DHE7A.TANN;n/a;finoox;247-1BAG.1GX.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANX_.E_Epoxy;1415;A;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHE7A.TNNN;GACC RX;031.1/1XN/DHE7A.TNNN;n/a;finoox;247-1BAG.1GX.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANX_.E_Epoxy;1264;A;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHE7E.UANN;GACC RX;031.1/1XN/DHE7E.UANN;n/a;finoox;247-1BAH.1GX.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENX_.E_Epoxy;1474;E;1;1;1731;Axial;1,648;1,126;1,789;1,362;1,798;1,319;1,732;1,313;1,671;1,251;1,619;1,112;5,3;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/2XN/DHE7A.UNNN;GACC RX;031.1/2XN/DHE7A.UNNN;n/a;finoox;247-1BDN.1GX.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANX_.E_Epoxy;1712;A;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE7A.UANN;GACC RX;031.1/1XN/FHE7A.UANN;n/a;finoox;247-1BB6.1GX.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANX_.E_Epoxy;1449;A;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHE7A.TANN;GACC RX;031.1/1XN/HHE7A.TANN;n/a;finoox;247-1BBN.1GX.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-ANX_.E_Epoxy;1759;A;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1XN/HHE7E.TANN;GACC RX;031.1/1XN/HHE7E.TANN;n/a;finoox;247-1BBP.1GX.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENX_.E_Epoxy;1997;E;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHE7A.UANN;GACC RX;031.1/2XN/FHE7A.UANN;n/a;finoox;247-1BEC.1GX.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANX_.E_Epoxy;2084;A;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHE7A.TNNN;GACC RX;031.1/2XN/FHE7A.TNNN;n/a;finoox;247-1BEC.1GX.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANX_.E_Epoxy;1983;A;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHE7A.UNNN;GACC RX;031.1/2XN/FHE7A.UNNN;n/a;finoox;247-1BEC.1GX.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANX_.E_Epoxy;1782;A;2;1;1731;Axial;4,671;3,297;4,98;3,879;5,012;3,76;4,814;3,73;4,657;3,565;4,594;3,266;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/3XN/HHA7E.TNNN;GACC RX;031.1/3XN/HHA7E.TNNN;n/a;finoox;247-1BHM.1GX.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENX_.E;3351;E;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1XN/HHA7E.TNNN;GACC RX;031.1/1XN/HHA7E.TNNN;n/a;finoox;247-1BBM.1GX.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENX_.E;1696;E;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/HHA7A.TNNN;GACC RX;031.1/2XN/HHA7A.TNNN;n/a;finoox;247-1BES.1GX.3V4.RQV5-R23.01.0000.000;GACC RX 031.1H/27-ANX_.E;1999;A;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHA7E.TANN;GACC RX;031.1/2XN/HHA7E.TANN;n/a;finoox;247-1BET.1GX.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENX_.E;2564;E;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHA7E.UANN;GACC RX;031.1/2XN/HHA7E.UANN;n/a;finoox;247-1BET.1GX.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENX_.E;2363;E;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1XN/CHA4A.TANN;GACC RX;031.1/1XN/CHA4A.TANN;n/a;finoox;247-1B9W.1GX.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANX_.E;1245;A;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHA4A.TNNN;GACC RX;031.1/1XN/DHA4A.TNNN;n/a;finoox;247-1BAA.1GX.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANX_.E;1266;A;1;1;1731;Axial;2,402;1,791;2,373;1,924;2,506;1,945;2,303;1,864;2,187;1,748;2,302;1,809;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA4A.UANN;GACC RX;031.1/1XN/FHA4A.UANN;n/a;finoox;247-1BB0.1GX.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-ANX_.E;1366;A;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHA4A.UNNN;GACC RX;031.1/1XN/FHA4A.UNNN;n/a;finoox;247-1BB0.1GX.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-ANX_.E;1215;A;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/1XN/FHA4E.UNNN;GACC RX;031.1/1XN/FHA4E.UNNN;n/a;finoox;247-1BB1.1GX.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-ENX_.E;1452;E;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHA4A.UANN;GACC RX;031.1/2XN/CHA4A.UANN;n/a;finoox;247-1BD2.1GX.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-ANX_.E;1893;A;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHA4E.TANN;GACC RX;031.1/2XN/CHA4E.TANN;n/a;finoox;247-1BD3.1GX.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-ENX_.E;2305;E;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/FHA4A.TANN;GACC RX;031.1/2XN/FHA4A.TANN;n/a;finoox;247-1BE6.1GX.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANX_.E;2381;A;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHA4A.TNNN;GACC RX;031.1/2XN/FHA4A.TNNN;n/a;finoox;247-1BE6.1GX.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANX_.E;2079;A;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHA4E.UANN;GACC RX;031.1/2XN/FHA4E.UANN;n/a;finoox;247-1BE7.1GX.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENX_.E;2441;E;2;1;1731;Axial;5,893;4,345;6,074;4,859;6,178;4,824;5,881;4,682;5,641;4,447;5,735;4,28;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1XN/CHC4E.UNNN;GACC RX;031.1/1XN/CHC4E.UNNN;n/a;finoox;247-1BA1.1GX.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENX_.E_PC;1417;E;1;1;1731;Axial;1,581;1,096;1,695;1,298;1,731;1,276;1,639;1,256;1,573;1,183;1,541;1,074;6,89;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHC4A.TNNN;GACC RX;031.1/1XN/DHC4A.TNNN;n/a;finoox;247-1BAJ.1GX.3UV.S5NN-R23.01.0000.000;GACC RX 031.1D/14-ANX_.E_PC;1563;A;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1XN/DHC4E.UANN;GACC RX;031.1/1XN/DHC4E.UANN;n/a;finoox;247-1BAK.1GX.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENX_.E_PC;1775;E;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/2XN/CHC4E.UANN;GACC RX;031.1/2XN/CHC4E.UANN;n/a;finoox;247-1BD7.1GX.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENX_.E_PC;2549;E;2;1;1731;Axial;3,207;2,243;3,42;2,636;3,482;2,588;3,3;2,548;3,17;2,402;3,13;2,208;13,79;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/2XN/DHC4A.TANN;GACC RX;031.1/2XN/DHC4A.TANN;n/a;finoox;247-1BDQ.1GX.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANX_.E_PC;2690;A;2;1;1731;Axial;4,308;3,237;4,236;3,443;4,492;3,499;4,113;3,339;3,902;3,128;4,119;3,264;18,38;3388;1500;10;VT0603;0,292;0,55;E;46,04;67,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/1XN/DHC7A.UANN;GACC RX;031.1/1XN/DHC7A.UANN;n/a;finoox;247-1BAL.1GX.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANX_.E_PC;1335;A;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHC7A.TNNN;GACC RX;031.1/1XN/DHC7A.TNNN;n/a;finoox;247-1BAL.1GX.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANX_.E_PC;1323;A;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3XN/HHC7A.UNNN;GACC RX;031.1/3XN/HHC7A.UNNN;n/a;finoox;247-1BHQ.1GX.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANX_.E_PC;3266;A;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHC7E.TNNN;GACC RX;031.1/3XN/HHC7E.TNNN;n/a;finoox;247-1BHR.1GX.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENX_.E_PC;3826;E;3;1;1731;Axial;8,426;6,36;8,481;6,918;8,734;6,761;8,189;6,644;7,891;6,328;8,19;6,363;32,95;4873;1500;9;VT0603;0,44;0,55;D;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHC7A.UANN;GACC RX;031.1/2XN/DHC7A.UANN;n/a;finoox;247-1BDS.1GX.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANX_.E_PC;2102;A;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2XN/FHC7E.TANN;GACC RX;031.1/2XN/FHC7E.TANN;n/a;finoox;247-1BEH.1GX.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-ENX_.E_PC;2647;E;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHC7A.UANN;GACC RX;031.1/2XN/HHC7A.UANN;n/a;finoox;247-1BEW.1GX.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANX_.E_PC;2438;A;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHC7E.TANN;GACC RX;031.1/2XN/HHC7E.TANN;n/a;finoox;247-1BEX.1GX.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENX_.E_PC;2902;E;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/2XN/HHC7E.UNNN;GACC RX;031.1/2XN/HHC7E.UNNN;n/a;finoox;247-1BEX.1GX.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENX_.E_PC;2399;E;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHC7E.UANN;GACC RX;031.1/3XN/FHC7E.UANN;n/a;finoox;247-1BHD.1GX.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENX_.E_PC;3644;E;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/11N/DFA4E.TNNN;GACC RX;020.1/11N/DFA4E.TNNN;n/a;finoox;247-1HEQ.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-4.0-AN1-CC-E32C-2105;1213;E;1;1;2105;Axial;1,045;0,704;1,115;0,871;1,237;0,927;1,168;0,911;1,103;0,848;1,009;0,706;5,51;681;2820;5;VT03088U;0,06;0,53;D;50,17;71,31;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/21N/DFA4E.TNNN;GACC RX;020.1/21N/DFA4E.TNNN;n/a;finoox;247-1HBJ.1TX.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-AN1-CC-E32C-2105;1753;E;2;1;2105;Axial;2,268;1,642;2,257;1,895;2,589;2,044;2,367;2;2,221;1,857;2,203;1,68;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/31N/FFA4E.TNNN;GACC RX;020.1/31N/FFA4E.TNNN;n/a;finoox;247-1HJY.1TX.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-AN1-CC-E32C-2105;2365;E;3;1;2105;Axial;4,274;3,16;4,295;3,623;4,827;3,799;4,448;3,762;4,204;3,507;4,187;3,217;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/11N/FFA7E.UNNN;GACC RX;020.1/11N/FFA7E.UNNN;n/a;finoox;247-1HFL.1TX.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-AN1-CC-E32C-2105;1298;E;1;1;2105;Axial;1,186;0,895;1,226;1,041;1,343;1,067;1,271;1,061;1,215;1,012;1,187;0,92;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,2;16;16;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/21N/CFA7E.TNNN;GACC RX;020.1/21N/CFA7E.TNNN;n/a;finoox;247-1HAA.1TX.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-AN1-CC-E32C-2105;1693;E;2;1;2105;Axial;1,401;1,044;1,414;1,203;1,603;1,264;1,498;1,255;1,422;1,183;1,384;1,074;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/21N/CFA7E.UNNN;GACC RX;020.1/21N/CFA7E.UNNN;n/a;finoox;247-1HAA.1TX.3YP.SCWG-R23.00.0800.000;E-GACC-RX-020.1-C/2-7.0-AN1-CC-E32C-2105;1521;E;2;1;2105;Axial;1,401;1,044;1,414;1,203;1,603;1,264;1,498;1,255;1,422;1,183;1,384;1,074;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;7;8;3;yes;piece;1
GACC RX 020.1/21N/DFA7E.TNNN;GACC RX;020.1/21N/DFA7E.TNNN;n/a;finoox;247-1HBC.1TX.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-AN1-CC-E32C-2105;1753;E;2;1;2105;Axial;1,782;1,269;1,851;1,508;2,032;1,56;1,93;1,549;1,84;1,466;1,733;1,285;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/31N/DFA7A.UNNN;GACC RX;020.1/31N/DFA7A.UNNN;n/a;finoox;247-1HHP.1TX.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-AN1-CC-E32C-2105;1831;A;3;1;2105;Axial;2,727;2,043;2,764;2,351;3,013;2,443;2,908;2,428;2,768;2,299;2,694;2,096;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21,7;16;18;n/a;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/31N/FFA7E.TNNN;GACC RX;020.1/31N/FFA7E.TNNN;n/a;finoox;247-1HJS.1TX.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-AN1-CC-E32C-2105;2365;E;3;1;2105;Axial;3,458;2,498;3,566;2,94;3,901;3,027;3,703;3,009;3,545;2,853;3,364;2,518;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/21N/DFE4E.TNNN;GACC RX;020.1/21N/DFE4E.TNNN;n/a;finoox;247-1HBQ.1TX.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-EN1-CC-E32C-2105;1935;E;2;1;2105;Axial;2,216;1,608;2,21;1,858;2,532;1,996;2,315;1,967;2,173;1,818;2,163;1,646;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/21N/DFE4E.UNNN;GACC RX;020.1/21N/DFE4E.UNNN;n/a;finoox;247-1HBQ.1TX.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-EN1-CC-E32C-2105;1763;E;2;1;2105;Axial;2,216;1,608;2,21;1,858;2,532;1,996;2,315;1,967;2,173;1,818;2,163;1,646;11,02;1362;2820;6;VT03088U;0,12;0,53;D;53,03;74,32;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,2;16;18;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/21N/FFE4E.TNNN;GACC RX;020.1/21N/FFE4E.TNNN;n/a;finoox;247-1HCS.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-EN1-CC-E32C-2105;2157;E;2;1;2105;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/31N/FFE4A.TNNN;GACC RX;020.1/31N/FFE4A.TNNN;n/a;finoox;247-1HK3.1TX.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-EN1-CC-E32C-2105;2536;A;3;1;2105;Axial;4,205;3,111;4,19;3,565;4,747;3,73;4,374;3,704;4,131;3,459;4,127;3,165;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/31N/FFE4E.TNNN;GACC RX;020.1/31N/FFE4E.TNNN;n/a;finoox;247-1HK4.1TX.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-EN1-CC-E32C-2105;2730;E;3;1;2105;Axial;4,205;3,111;4,19;3,565;4,747;3,73;4,374;3,704;4,131;3,459;4,127;3,165;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 020.1/21N/CFE7A.TNNN;GACC RX;020.1/21N/CFE7A.TNNN;n/a;finoox;247-1HAZ.1TX.3YP.SCWG-R23.01.0000.000;GACC-RX-020.1-C/2-7.0-EN1-CC-E32C-2105;1694;A;2;1;2105;Axial;1,369;1,025;1,387;1,181;1,57;1,242;1,466;1,232;1,394;1,161;1,355;1,054;4,89;1444;2820;6;VT03088U;0,118;0,53;E;51,5;72,79;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;14,7;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/21N/DFE7A.TNNN;GACC RX;020.1/21N/DFE7A.TNNN;n/a;finoox;247-1HC1.1TX.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-EN1-CC-E32C-2105;1801;A;2;1;2105;Axial;1,757;1,251;1,816;1,484;2;1,539;1,896;1,528;1,807;1,445;1,704;1,268;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/31N/CFE7A.UNNN;GACC RX;020.1/31N/CFE7A.UNNN;n/a;finoox;247-1HHB.1TX.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-EN1-CC-E32C-2105;1900;A;3;1;2105;Axial;2,142;1,591;2,163;1,835;2,443;1,922;2,288;1,909;2,175;1,801;2,104;1,634;7,33;2166;2820;6;VT03088U;0,176;0,53;D;53,12;74,55;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,3;16;18;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/21N/FFE7E.UNNN;GACC RX;020.1/21N/FFE7E.UNNN;n/a;finoox;247-1HD4.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-EN1-CC-E32C-2105;1985;E;2;1;2105;Axial;2,349;1,708;2,409;1,999;2,647;2,061;2,472;2,05;2,388;1,942;2,293;1,733;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/31N/FFE7A.UNNN;GACC RX;020.1/31N/FFE7A.UNNN;n/a;finoox;247-1HKF.1TX.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-EN1-CC-E32C-2105;2291;A;3;1;2105;Axial;3,413;2,466;3,51;2,896;3,848;2,988;3,642;2,97;3,488;2,814;3,317;2,487;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;24,5;16;18;Inclusive;n/a;245;n/a;No;No;No;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/11N/DFC7E.TNNN;GACC RX;020.1/11N/DFC7E.TNNN;n/a;finoox;247-1HFE.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-PN1-CC-E32C-2105;1470;E;1;1;2105;Axial;0,82;0,575;0,856;0,692;0,94;0,715;0,892;0,711;0,85;0,672;0,796;0,581;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;7;24;4;yes;piece;1
GACC RX 020.1/21N/DFC7E.TNNN;GACC RX;020.1/21N/DFC7E.TNNN;n/a;finoox;247-1HC8.1TX.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-PN1-CC-E32C-2105;2196;E;2;1;2105;Axial;1,658;1,181;1,721;1,403;1,89;1,451;1,795;1,44;1,711;1,364;1,611;1,195;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/21N/DFC7E.UNNN;GACC RX;020.1/21N/DFC7E.UNNN;n/a;finoox;247-1HC8.1TX.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-PN1-CC-E32C-2105;2024;E;2;1;2105;Axial;1,658;1,181;1,721;1,403;1,89;1,451;1,795;1,44;1,711;1,364;1,611;1,195;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;n/a;Inclusive;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/31N/FFC7E.UNNN;GACC RX;020.1/31N/FFC7E.UNNN;n/a;finoox;247-1HKN.1TX.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-PN1-CC-E32C-2105;2758;E;3;1;2105;Axial;3,216;2,323;3,317;2,734;3,628;2,815;3,444;2,798;3,297;2,653;3,129;2,341;14,66;2088;2820;6;VT03088U;0,179;0,53;D;54,03;75,46;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;29,8;16;18;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/11N/CFC4A.UNNN;GACC RX;020.1/11N/CFC4A.UNNN;n/a;finoox;247-1HDZ.1TX.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-PN1-CC-E32C-2105;1208;A;1;1;2105;Axial;0,808;0,565;0,816;0,663;0,936;0,731;0,858;0,71;0,81;0,655;0,772;0,573;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,3;9,52;9,52;n/a;Inclusive;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/31N/CFC4A.UNNN;GACC RX;020.1/31N/CFC4A.UNNN;n/a;finoox;247-1HH5.1TX.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-PN1-CC-E32C-2105;2356;A;3;1;2105;Axial;2,462;1,745;2,463;2,018;2,828;2,234;2,605;2,164;2,449;2,001;2,348;1,782;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,4;16;18;n/a;Inclusive;245;n/a;No;No;No;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/21N/FFC4E.TNNN;GACC RX;020.1/21N/FFC4E.TNNN;n/a;finoox;247-1HCY.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-PN1-CC-E32C-2105;2329;E;2;1;2105;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 020.1/31N/FFC4E.UNNN;GACC RX;020.1/31N/FFC4E.UNNN;n/a;finoox;247-1HKA.1TX.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-PN1-CC-E32C-2105;2758;E;3;1;2105;Axial;3,804;2,813;3,823;3,225;4,296;3,381;3,958;3,348;3,741;3,121;3,727;2,863;24,78;1972;2820;5;VT03088U;0,181;0,53;D;55,7;77,14;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;22;n/a;Inclusive;245;n/a;No;Yes;No;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4JN/HNE7A.TNNN;GACC RX;050.2/4JN/HNE7A.TNNN;n/a;finoox;247-1B9B.0J3.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANJ_.E_Epoxy;11265;A;4;1;615;Axial;43,909;31,233;46,948;36,694;46,997;35,437;45,265;35,269;43,904;33,819;43,321;30,929;161,24;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNE7A.UANN;GACC RX;050.2/3JN/HNE7A.UANN;n/a;finoox;247-1B8M.0J3.3W1.S5P1-R23.00.0000.100;GACC RX 050.2H/37-ANJ_.E_Epoxy;9064;A;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;Inclusive;n/a;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNE7E.UANN;GACC RX;050.2/3JN/HNE7E.UANN;n/a;finoox;247-1B8P.0J3.3W1.S5P1-R23.00.0800.100;GACC RX 050.2H/37-ENJ_.E_Epoxy;9884;E;3;1;615;Axial;34,323;25,748;35,014;28,328;35,797;27,7;33,847;27,189;32,634;25,969;33,584;25,814;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;Inclusive;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNE7E.TANN;GACC RX;050.2/3JN/JNE7E.TANN;n/a;finoox;247-1FWS.0J3.3VV.SJAA-R23.01.0800.100;GACC RX 050.2J/37-ENJ_.E_Epoxy;10945;E;3;1;615;Axial;36,976;25,836;40,035;31,071;39,903;29,843;38,715;29,91;37,519;28,645;36,531;25,562;151,16;18963;1560;21;VT01163U;1,947;1,4;C;59,97;82,58;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,5;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNE7A.UANN;GACC RX;050.2/2JN/JNE7A.UANN;n/a;finoox;247-1B7X.0J3.3VV.SJAE-R23.00.0000.100;GACC RX 050.2J/27-ANJ_.E_Epoxy;6418;A;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNE7A.TNNN;GACC RX;050.2/2JN/JNE7A.TNNN;n/a;finoox;247-1B7X.0J3.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANJ_.E_Epoxy;6245;A;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNE7E.UNNN;GACC RX;050.2/2JN/JNE7E.UNNN;n/a;finoox;247-1B7Z.0J3.3VV.SJAE-R23.00.0800.000;GACC RX 050.2J/27-ENJ_.E_Epoxy;6711;E;2;1;615;Axial;26,243;19,892;26,645;21,73;27,282;21,171;25,791;20,868;24,859;19,937;25,647;19,908;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNE7A.TNNN;GACC RX;050.2/2JN/HNE7A.TNNN;n/a;finoox;247-1B77.0J3.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANJ_.E_Epoxy;5863;A;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNE7E.UANN;GACC RX;050.2/2JN/HNE7E.UANN;n/a;finoox;247-1B79.0J3.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENJ_.E_Epoxy;6667;E;2;1;615;Axial;21,881;15,507;23,436;18,28;23,465;17,66;22,599;17,577;21,913;16,847;21,581;15,356;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;Inclusive;n/a;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNE7E.TNNN;GACC RX;050.2/2JN/FNE7E.TNNN;n/a;finoox;247-1B6K.0J3.3VN.SJ7G-R23.01.0800.000;GACC RX 050.2F/27-ENJ_.E_Epoxy;5755;E;2;1;615;Axial;18,496;13,534;18,992;15,217;19,396;14,936;18,346;14,602;17,683;13,936;18,104;13,68;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNE7A.UANN;GACC RX;050.2/1JN/JNE7A.UANN;n/a;finoox;247-1FTL.0J3.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANJ_.E_Epoxy;3923;A;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1JN/JNE7E.UNNN;GACC RX;050.2/1JN/JNE7E.UNNN;n/a;finoox;247-1FTN.0J3.3VX.SJ7K-R23.00.0800.000;GACC RX 050.2J/17-ENJ_.E_Epoxy;4109;E;1;1;615;Axial;13,309;10,199;13,388;11,033;13,794;10,647;12,767;10,623;12,471;10,118;13,068;10,252;50,39;6321;1560;18;VT01163U;0,649;1,4;C;55,94;77,81;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,3;22;42;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
