TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 050.2/1JN/FNE7A.UANN;GACC RX;050.2/1JN/FNE7A.UANN;n/a;finoox;247-1FRU.0J3.3W5.SJB1-R23.00.0000.100;GACC RX 050.2F/17-ANJ_.E_Epoxy;3070;A;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNE7A.TNNN;GACC RX;050.2/1JN/FNE7A.TNNN;n/a;finoox;247-1FRU.0J3.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANJ_.E_Epoxy;2985;A;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;Inclusive;n/a;Inclusive;202;No;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/FNE7E.UNNN;GACC RX;050.2/1JN/FNE7E.UNNN;n/a;finoox;247-1FRW.0J3.3W5.SJB1-R23.00.0800.000;GACC RX 050.2F/17-ENJ_.E_Epoxy;3228;E;1;1;615;Axial;9,345;6,976;9,404;7,498;9,699;7,473;8,879;7,316;8,708;6,961;9,085;7,03;30,23;6632;1560;19;VT01163U;0,62;1,4;D;55,94;77,81;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,6;22;35;Inclusive;n/a;117;202;No;Yes;No;500;AC motor;60;J;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/1JN/HNE7A.UANN;GACC RX;050.2/1JN/HNE7A.UANN;n/a;finoox;247-1FSQ.0J3.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANJ_.E_Epoxy;3445;A;1;1;615;Axial;11,312;8,42;11,596;9,344;11,849;9,143;11,214;8,973;10,815;8,567;11,08;8,423;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/JNA7E.UANN;GACC RX;050.2/4JN/JNA7E.UANN;n/a;finoox;247-1FX0.0J3.3VV.S9P9-R23.00.0800.100;GACC RX 050.2J/47-ENJ_.E;12261;E;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4JN/JNA7E.TNNN;GACC RX;050.2/4JN/JNA7E.TNNN;n/a;finoox;247-1FX0.0J3.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENJ_.E;11952;E;4;1;615;Axial;44,879;28,629;51,945;37,476;51,74;36,084;50,545;36,538;48,616;34,624;44,031;28,141;201,54;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,9;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNA7A.TANN;GACC RX;050.2/3JN/HNA7A.TANN;n/a;finoox;247-1B8H.0J3.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANJ_.E;8557;A;3;1;615;Axial;34,549;25,92;35,353;28,576;36,062;27,91;34,167;27,415;32,968;26,207;33,88;25,985;120,93;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2JN/JNA7E.TANN;GACC RX;050.2/2JN/JNA7E.TANN;n/a;finoox;247-1B7V.0J3.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENJ_.E;6716;E;2;1;615;Axial;26,454;20,015;26,878;21,893;27,46;21,317;25,999;21,024;25,088;20,104;25,837;20,037;100,77;12642;1560;20;VT01163U;1,298;1,4;C;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNA7E.TANN;GACC RX;050.2/2JN/HNA7E.TANN;n/a;finoox;247-1B75.0J3.3VR.SJ7B-R23.01.0800.100;GACC RX 050.2H/27-ENJ_.E;6321;E;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNA7E.UNNN;GACC RX;050.2/2JN/HNA7E.UNNN;n/a;finoox;247-1B75.0J3.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENJ_.E;5686;E;2;1;615;Axial;22,029;15,585;23,64;18,414;23,641;17,776;22,793;17,705;22,112;16,976;21,738;15,426;80,62;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;n/a;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNA7E.TANN;GACC RX;050.2/2JN/FNA7E.TANN;n/a;finoox;247-1B6F.0J3.3VN.SJ7G-R23.01.0800.100;GACC RX 050.2F/27-ENJ_.E;5727;E;2;1;615;Axial;18,646;13,637;19,2;15,366;19,565;15,079;18,538;14,74;17,887;14,079;18,281;13,781;60,46;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1JN/HNA7A.TANN;GACC RX;050.2/1JN/HNA7A.TANN;n/a;finoox;247-1FSJ.0J3.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANJ_.E;3274;A;1;1;615;Axial;11,404;8,476;11,71;9,422;11,941;9,213;11,32;9,049;10,927;8,647;11,161;8,479;40,31;6476;1560;19;VT01163U;0,635;1,4;D;55,94;77,81;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;60;J;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4JN/HNC7A.TNNN;GACC RX;050.2/4JN/HNC7A.TNNN;n/a;finoox;247-1B9F.0J3.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANJ_.E_PC;11800;A;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;220,1;28;54;n/a;Inclusive;Inclusive;808;No;No;Yes;500;AC motor;60;J;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4JN/HNC7E.TNNN;GACC RX;050.2/4JN/HNC7E.TNNN;n/a;finoox;247-1B9H.0J3.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENJ_.E_PC;12845;E;4;1;615;Axial;41,467;29,404;44,456;34,68;44,469;33,483;42,855;33,355;41,645;31,966;40,931;29,084;167,15;25903;1560;23;VT01163U;2,539;1,4;D;60,9;83,83;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;233,2;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;AC motor;60;J;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4JN/JNC7A.UNNN;GACC RX;050.2/4JN/JNC7A.UNNN;n/a;finoox;247-1FX7.0J3.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANJ_.E_PC;11965;A;4;1;615;Axial;42,009;26,738;48,717;35,091;48,529;33,787;47,426;34,228;45,589;32,413;41,203;26,276;208,94;25284;1560;22;VT01163U;2,596;1,4;D;60,9;83,83;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,7;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;60;J;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3JN/HNC7A.TNNN;GACC RX;050.2/3JN/HNC7A.TNNN;n/a;finoox;247-1B8R.0J3.3W1.S5P1-R23.01.0000.000;GACC RX 050.2H/37-ANJ_.E_PC;9215;A;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,7;28;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;60;J;;;615;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/HNC7E.UNNN;GACC RX;050.2/3JN/HNC7E.UNNN;n/a;finoox;247-1B8T.0J3.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENJ_.E_PC;9695;E;3;1;615;Axial;32,441;24,329;33,125;26,798;33,893;26,243;32,037;25,729;30,884;24,562;31,724;24,361;125,36;19427;1560;22;VT01163U;1,904;1,4;D;59,97;82,58;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,7;28;54;n/a;Inclusive;336;606;No;Yes;No;500;AC motor;60;J;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3JN/JNC7A.UANN;GACC RX;050.2/3JN/JNC7A.UANN;n/a;finoox;247-1FWV.0J3.3VV.SJAA-R23.00.0000.100;GACC RX 050.2J/37-ANJ_.E_PC;10063;A;3;1;615;Axial;34,848;24,298;37,82;29,208;37,754;28,134;36,569;28,217;35,459;27,009;34,425;24,017;156,7;18963;1560;21;VT01163U;1,947;1,4;D;59,97;82,58;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,6;22;54;n/a;Inclusive;336;Inclusive;Yes;No;No;500;AC motor;60;J;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7A.UANN;GACC RX;050.2/2JN/JNC7A.UANN;n/a;finoox;247-1B81.0J3.3VV.SJAE-R23.00.0000.100;GACC RX 050.2J/27-ANJ_.E_PC;6730;A;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7A.TNNN;GACC RX;050.2/2JN/JNC7A.TNNN;n/a;finoox;247-1B81.0J3.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANJ_.E_PC;6557;A;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,8;22;54;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/JNC7E.UNNN;GACC RX;050.2/2JN/JNC7E.UNNN;n/a;finoox;247-1B83.0J3.3VV.SJAE-R23.00.0800.000;GACC RX 050.2J/27-ENJ_.E_PC;7023;E;2;1;615;Axial;24,805;18,76;25,157;20,509;25,774;20,015;24,346;19,707;23,468;18,818;24,189;18,774;104,47;12642;1560;20;VT01163U;1,298;1,4;D;58,56;80,82;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,2;22;54;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2JN/HNC7A.TNNN;GACC RX;050.2/2JN/HNC7A.TNNN;n/a;finoox;247-1B7B.0J3.3VR.SJ7B-R23.01.0000.000;GACC RX 050.2H/27-ANJ_.E_PC;6149;A;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,7;22;42;n/a;Inclusive;Inclusive;404;No;No;Yes;500;AC motor;60;J;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/HNC7E.UANN;GACC RX;050.2/2JN/HNC7E.UANN;n/a;finoox;247-1B7D.0J3.3VR.SJ7B-R23.00.0800.100;GACC RX 050.2H/27-ENJ_.E_PC;6953;E;2;1;615;Axial;20,661;14,595;22,189;17,274;22,201;16,685;21,394;16,621;20,785;15,922;20,387;14,423;83,58;12951;1560;21;VT01163U;1,269;1,4;D;58,56;80,82;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,8;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;60;J;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2JN/FNC7A.UANN;GACC RX;050.2/2JN/FNC7A.UANN;n/a;finoox;247-1B6M.0J3.3VN.SJ7G-R23.00.0000.100;GACC RX 050.2F/27-ANJ_.E_PC;5512;A;2;1;615;Axial;17,514;12,809;18,011;14,42;18,399;14,175;17,402;13,842;16,772;13,219;17,154;12,922;62,68;13264;1560;21;VT01163U;1,24;1,4;D;58,56;80,82;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104,2;22;42;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;60;J;;;488;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1JN/JNC7A.UANN;GACC RX;050.2/1JN/JNC7A.UANN;n/a;finoox;247-1FTS.0J3.3VX.SJ7K-R23.00.0000.100;GACC RX 050.2J/17-ANJ_.E_PC;4127;A;1;1;615;Axial;12,584;9,633;12,642;10,327;13,039;10,073;12,257;10,011;11,775;9,553;12,327;9,68;52,23;6321;1560;18;VT01163U;0,649;1,4;D;55,94;77,81;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,4;22;42;n/a;Inclusive;117;Inclusive;Yes;No;No;500;AC motor;60;J;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 031.1/1WN/CHE4A.TANN;GACC RX;031.1/1WN/CHE4A.TANN;n/a;finoox;247-1B9Y.1GW.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANW_.E_Epoxy;1418;A;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHE4E.TANN;GACC RX;031.1/1WN/CHE4E.TANN;n/a;finoox;247-1B9Z.1GW.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENW_.E_Epoxy;1618;E;1;1;1730;Axial;1,674;1,181;1,771;1,37;1,813;1,355;1,712;1,325;1,643;1,252;1,631;1,154;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/2WN/DHE4E.UANN;GACC RX;031.1/2WN/DHE4E.UANN;n/a;finoox;247-1BDM.1GW.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-ENW_.E_Epoxy;2543;E;2;1;1730;Axial;4,566;3,425;4,46;3,646;4,744;3,676;4,338;3,536;4,111;3,31;4,361;3,453;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,9;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHE4A.UANN;GACC RX;031.1/2WN/FHE4A.UANN;n/a;finoox;247-1BEA.1GW.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANW_.E_Epoxy;2516;A;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHE4E.UANN;GACC RX;031.1/2WN/FHE4E.UANN;n/a;finoox;247-1BEB.1GW.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENW_.E_Epoxy;2775;E;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHE7A.TANN;GACC RX;031.1/1WN/DHE7A.TANN;n/a;finoox;247-1BAG.1GW.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-ANW_.E_Epoxy;1415;A;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHE7A.UNNN;GACC RX;031.1/1WN/DHE7A.UNNN;n/a;finoox;247-1BAG.1GW.3UU.RVN2-R23.00.0000.000;GACC RX 031.1D/17-ANW_.E_Epoxy;1125;A;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHE7A.UNNN;GACC RX;031.1/3WN/HHE7A.UNNN;n/a;finoox;247-1BHN.1GW.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-ANW_.E_Epoxy;3109;A;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;272;453;No;No;No;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHE7E.UNNN;GACC RX;031.1/3WN/HHE7E.UNNN;n/a;finoox;247-1BHP.1GW.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENW_.E_Epoxy;3397;E;3;1;1730;Axial;8,569;6,485;8,583;6,956;8,869;6,854;8,187;6,753;7,978;6,431;8,331;6,49;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHE7A.UANN;GACC RX;031.1/2WN/DHE7A.UANN;n/a;finoox;247-1BDN.1GW.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-ANW_.E_Epoxy;2014;A;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHE7A.UNNN;GACC RX;031.1/2WN/DHE7A.UNNN;n/a;finoox;247-1BDN.1GW.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-ANW_.E_Epoxy;1712;A;2;1;1730;Axial;3,219;2,25;3,438;2,662;3,467;2,583;3,326;2,559;3,212;2,443;3,162;2,225;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHE7A.UNNN;GACC RX;031.1/1WN/FHE7A.UNNN;n/a;finoox;247-1BB6.1GW.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANW_.E_Epoxy;1298;A;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7A.UANN;GACC RX;031.1/1WN/HHE7A.UANN;n/a;finoox;247-1BBN.1GW.3V3.S5NM-R23.00.0000.100;GACC RX 031.1H/17-ANW_.E_Epoxy;1620;A;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHE7E.TNNN;GACC RX;031.1/1WN/HHE7E.TNNN;n/a;finoox;247-1BBP.1GW.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENW_.E_Epoxy;1846;E;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/3WN/FHE7E.TANN;GACC RX;031.1/3WN/FHE7E.TANN;n/a;finoox;247-1BHB.1GW.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-ENW_.E_Epoxy;3776;E;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/HHA7E.TANN;GACC RX;031.1/3WN/HHA7E.TANN;n/a;finoox;247-1BHM.1GW.3V5.RZUW-R23.01.0800.100;GACC RX 031.1H/37-ENW_.E;3804;E;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/1WN/FHA7A.TANN;GACC RX;031.1/1WN/FHA7A.TANN;n/a;finoox;247-1BB2.1GW.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANW_.E;1448;A;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHA7E.UNNN;GACC RX;031.1/1WN/FHA7E.UNNN;n/a;finoox;247-1BB3.1GW.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENW_.E;1396;E;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHA7A.TANN;GACC RX;031.1/1WN/HHA7A.TANN;n/a;finoox;247-1BBL.1GW.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-ANW_.E;1608;A;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHA7A.TNNN;GACC RX;031.1/2WN/FHA7A.TNNN;n/a;finoox;247-1BE8.1GW.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANW_.E;1780;A;2;1;1730;Axial;4,534;3,202;4,808;3,767;4,85;3,659;4,652;3,621;4,495;3,46;4,456;3,195;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHA7E.TANN;GACC RX;031.1/2WN/HHA7E.TANN;n/a;finoox;247-1BET.1GW.3V4.RQV5-R23.01.0800.100;GACC RX 031.1H/27-ENW_.E;2564;E;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1WN/CHA4E.UNNN;GACC RX;031.1/1WN/CHA4E.UNNN;n/a;finoox;247-1B9X.1GW.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENW_.E;1157;E;1;1;1730;Axial;1,704;1,196;1,811;1,397;1,848;1,379;1,751;1,351;1,679;1,278;1,661;1,17;6,64;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/2WN/CHA4A.UNNN;GACC RX;031.1/2WN/CHA4A.UNNN;n/a;finoox;247-1BD2.1GW.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-ANW_.E;1591;A;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHA4E.UNNN;GACC RX;031.1/2WN/CHA4E.UNNN;n/a;finoox;247-1BD3.1GW.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENW_.E;1802;E;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHA4E.UANN;GACC RX;031.1/3WN/DHA4E.UANN;n/a;finoox;247-1BGZ.1GW.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-ENW_.E;3184;E;3;1;1730;Axial;6,573;4,757;6,876;5,41;7,043;5,343;6,639;5,218;6,379;4,948;6,414;4,666;26,56;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHA4A.TANN;GACC RX;031.1/2WN/DHA4A.TANN;n/a;finoox;247-1BDG.1GW.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-ANW_.E;2218;A;2;1;1730;Axial;4,639;3,484;4,547;3,712;4,821;3,744;4,419;3,597;4,191;3,371;4,436;3,514;17,71;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1WN/CHC4E.TNNN;GACC RX;031.1/1WN/CHC4E.TNNN;n/a;finoox;247-1BA1.1GW.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-ENW_.E_PC;1556;E;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHC4E.UNNN;GACC RX;031.1/1WN/CHC4E.UNNN;n/a;finoox;247-1BA1.1GW.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENW_.E_PC;1417;E;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/FHC4A.TANN;GACC RX;031.1/1WN/FHC4A.TANN;n/a;finoox;247-1BB8.1GW.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-ANW_.E_PC;2055;A;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/1WN/FHC4A.TNNN;GACC RX;031.1/1WN/FHC4A.TNNN;n/a;finoox;247-1BB8.1GW.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANW_.E_PC;1904;A;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHC4A.TANN;GACC RX;031.1/2WN/CHC4A.TANN;n/a;finoox;247-1BD6.1GW.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANW_.E_PC;2537;A;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHC4A.TANN;GACC RX;031.1/3WN/DHC4A.TANN;n/a;finoox;247-1BH2.1GW.3UW.S5NT-R23.01.0000.100;GACC RX 031.1D/34-ANW_.E_PC;3864;A;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3WN/DHC4A.UANN;GACC RX;031.1/3WN/DHC4A.UANN;n/a;finoox;247-1BH2.1GW.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-ANW_.E_PC;3592;A;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;272;Inclusive;Yes;No;No;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/3WN/HHC7A.TANN;GACC RX;031.1/3WN/HHC7A.TANN;n/a;finoox;247-1BHQ.1GW.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANW_.E_PC;3991;A;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHC7A.TNNN;GACC RX;031.1/2WN/DHC7A.TNNN;n/a;finoox;247-1BDS.1GW.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANW_.E_PC;2001;A;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHC7E.TNNN;GACC RX;031.1/2WN/DHC7E.TNNN;n/a;finoox;247-1BDT.1GW.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-ENW_.E_PC;2213;E;2;1;1730;Axial;3,045;2,122;3,268;2,516;3,287;2,444;3,148;2,424;3,047;2,311;2,991;2,096;10,98;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC7A.UANN;GACC RX;031.1/1WN/FHC7A.UANN;n/a;finoox;247-1BBA.1GW.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANW_.E_PC;1519;A;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHC7A.TANN;GACC RX;031.1/1WN/HHC7A.TANN;n/a;finoox;247-1BBQ.1GW.3V3.S5NM-R23.01.0000.100;GACC RX 031.1H/17-ANW_.E_PC;1834;A;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHC7A.UNNN;GACC RX;031.1/2WN/FHC7A.UNNN;n/a;finoox;247-1BEG.1GW.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANW_.E_PC;1883;A;2;1;1730;Axial;4,246;2,999;4,51;3,523;4,547;3,43;4,352;3,394;4,209;3,239;4,172;2,988;16,48;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHC7A.TANN;GACC RX;031.1/2WN/HHC7A.TANN;n/a;finoox;247-1BEW.1GW.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANW_.E_PC;2639;A;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHC7E.UNNN;GACC RX;031.1/2WN/HHC7E.UNNN;n/a;finoox;247-1BEX.1GW.3V4.RQV5-R23.00.0800.000;GACC RX 031.1H/27-ENW_.E_PC;2399;E;2;1;1730;Axial;5,161;3,749;5,402;4,292;5,477;4,193;5,217;4,129;5,046;3,947;5,067;3,722;21,97;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/21N/DJE4A.UANN;GACC RX;040.1/21N/DJE4A.UANN;n/a;finoox;247-1BF8.1U1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-AN1_.E_Epoxy;3964;A;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;Inclusive;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJE4A.UNNN;GACC RX;040.1/21N/DJE4A.UNNN;n/a;finoox;247-1BF8.1U1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-AN1_.E_Epoxy;3620;A;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJE4E.TNNN;GACC RX;040.1/21N/DJE4E.TNNN;n/a;finoox;247-1BF9.1U1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-EN1_.E_Epoxy;4151;E;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJE4E.UNNN;GACC RX;040.1/21N/DJE4E.UNNN;n/a;finoox;247-1BF9.1U1.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-EN1_.E_Epoxy;3944;E;2;1;2109;Axial;8,165;5,926;8,524;6,708;8,738;6,639;8,225;6,47;7,899;6,132;7,961;5,778;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;Inclusive;n/a;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJE4A.UNNN;GACC RX;040.1/11N/DJE4A.UNNN;n/a;finoox;247-1BC2.1U1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-AN1_.E_Epoxy;2240;A;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/11N/DJE4E.UNNN;GACC RX;040.1/11N/DJE4E.UNNN;n/a;finoox;247-1BC3.1U1.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-EN1_.E_Epoxy;2494;E;1;1;2109;Axial;4,331;3,248;4,236;3,481;4,379;3,474;4,125;3,364;3,9;3,152;4,156;3,281;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;Inclusive;n/a;142;172;No;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/31N/FJE4E.TANN;GACC RX;040.1/31N/FJE4E.TANN;n/a;finoox;247-1BJ7.1U1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-EN1_.E_Epoxy;6721;E;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJE7A.TANN;GACC RX;040.1/21N/FJE7A.TANN;n/a;finoox;247-1BFS.1U1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-AN1_.E_Epoxy;4048;A;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJE7A.TNNN;GACC RX;040.1/21N/FJE7A.TNNN;n/a;finoox;247-1BFS.1U1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-AN1_.E_Epoxy;3704;A;2;1;2109;Axial;8,65;6,266;9,017;7,148;9,156;6,986;8,721;6,866;8,428;6,564;8,478;6,225;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;Inclusive;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJE7A.UNNN;GACC RX;040.1/41N/FJE7A.UNNN;n/a;finoox;247-1BK2.1U1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-AN1_.E_Epoxy;6303;A;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJE7E.UNNN;GACC RX;040.1/41N/HJE7E.UNNN;n/a;finoox;247-1BKF.1U1.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-EN1_.E_Epoxy;7717;E;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;Inclusive;n/a;418;688;No;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJE7A.UANN;GACC RX;040.1/31N/FJE7A.UANN;n/a;finoox;247-1BJ8.1U1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-AN1_.E_Epoxy;5346;A;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/21N/HJE7E.UANN;GACC RX;040.1/21N/HJE7E.UANN;n/a;finoox;247-1BGH.1U1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-EN1_.E_Epoxy;4507;E;2;1;2109;Axial;10,799;8,175;10,837;8,765;11,175;8,64;10,321;8,509;10,072;8,109;10,509;8,181;39,16;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;Inclusive;n/a;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/11N/FJA7E.UANN;GACC RX;040.1/11N/FJA7E.UANN;n/a;finoox;247-1BCB.1U1.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-EN1_.E;2588;E;1;1;2109;Axial;4,557;3,454;4,555;3,74;4,586;3,607;4,414;3,59;4,239;3,433;4,472;3,493;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;n/a;142;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/41N/HJA7A.UNNN;GACC RX;040.1/41N/HJA7A.UNNN;n/a;finoox;247-1BKC.1U1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-AN1_.E;6513;A;4;1;2109;Axial;21,79;16,549;21,902;17,889;22,53;17,453;21,213;17,203;20,38;16,4;21,233;16,567;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;102,1;22;42;n/a;n/a;418;688;No;No;No;400;EC motor;5060;1;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJA7E.TANN;GACC RX;040.1/31N/FJA7E.TANN;n/a;finoox;247-1BJ5.1U1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-EN1_.E;5644;E;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJA7A.TANN;GACC RX;040.1/31N/HJA7A.TANN;n/a;finoox;247-1BJN.1U1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-AN1_.E;5683;A;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJA7A.TNNN;GACC RX;040.1/31N/HJA7A.TNNN;n/a;finoox;247-1BJN.1U1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-AN1_.E;5167;A;3;1;2109;Axial;15,409;10,944;16,486;12,89;16,514;12,456;15,902;12,397;15,428;11,871;15,202;10,823;58,74;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;78;22;35;n/a;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/21N/FJA4E.TANN;GACC RX;040.1/21N/FJA4E.TANN;n/a;finoox;247-1BFM.1U1.3VE.SJ5Z-R23.01.0800.100;GACC RX 040.1F/24-EN1_.E;4495;E;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;53;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJA4E.TANN;GACC RX;040.1/31N/FJA4E.TANN;n/a;finoox;247-1BJ3.1U1.3VE.SJ60-R23.01.0800.100;GACC RX 040.1F/34-EN1_.E;6023;E;3;1;2109;Axial;15,876;11,575;16,618;13,187;16,941;12,943;16,074;12,721;15,461;12,078;15,526;11,377;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/DJC4A.UANN;GACC RX;040.1/21N/DJC4A.UANN;n/a;finoox;247-1BFA.1U1.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-AN1_.E_PC;4191;A;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;Inclusive;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJC4A.TNNN;GACC RX;040.1/21N/DJC4A.TNNN;n/a;finoox;247-1BFA.1U1.3V9.S5NX-R23.01.0000.000;GACC RX 040.1D/24-AN1_.E_PC;4054;A;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJC4A.UNNN;GACC RX;040.1/21N/DJC4A.UNNN;n/a;finoox;247-1BFA.1U1.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-AN1_.E_PC;3847;A;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;40,8;16;28;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/21N/DJC4E.TANN;GACC RX;040.1/21N/DJC4E.TANN;n/a;finoox;247-1BFB.1U1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-EN1_.E_PC;4720;E;2;1;2109;Axial;7,404;5,349;7,747;6,085;7,917;6,018;7,481;5,873;7,166;5,571;7,22;5,248;33,97;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJC4A.TNNN;GACC RX;040.1/11N/DJC4A.TNNN;n/a;finoox;247-1BC4.1U1.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-AN1_.E_PC;2523;A;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/11N/HJC7A.TNNN;GACC RX;040.1/11N/HJC7A.TNNN;n/a;finoox;247-1BCS.1U1.3VM.RZTF-R23.01.0000.000;GACC RX 040.1H/17-AN1_.E_PC;2715;A;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;Inclusive;172;No;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJC7E.TANN;GACC RX;040.1/11N/HJC7E.TANN;n/a;finoox;247-1BCT.1U1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-EN1_.E_PC;3269;E;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJC7A.UANN;GACC RX;040.1/11N/FJC7A.UANN;n/a;finoox;247-1BCE.1U1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-AN1_.E_PC;2558;A;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;n/a;Inclusive;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJC7E.TANN;GACC RX;040.1/11N/FJC7E.TANN;n/a;finoox;247-1BCF.1U1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-EN1_.E_PC;3035;E;1;1;2109;Axial;4,288;3,244;4,272;3,519;4,456;3,394;4,145;3,377;3,971;3,219;4,199;3,224;15,22;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJC7A.TANN;GACC RX;040.1/21N/FJC7A.TANN;n/a;finoox;247-1BFW.1U1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-AN1_.E_PC;4197;A;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJC7E.TANN;GACC RX;040.1/21N/FJC7E.TANN;n/a;finoox;247-1BFX.1U1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-EN1_.E_PC;4584;E;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJC7A.UANN;GACC RX;040.1/41N/FJC7A.UANN;n/a;finoox;247-1BK4.1U1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-AN1_.E_PC;7268;A;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;418;Inclusive;Yes;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
