TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/41N/FJC7E.TANN;GACC RX;040.1/41N/FJC7E.TANN;n/a;finoox;247-1BK5.1U1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-EN1_.E_PC;8168;E;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJC7E.UNNN;GACC RX;040.1/31N/FJC7E.UNNN;n/a;finoox;247-1BJD.1U1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-EN1_.E_PC;5465;E;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/HJC7E.UANN;GACC RX;040.1/31N/HJC7E.UANN;n/a;finoox;247-1BJT.1U1.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-EN1_.E_PC;6589;E;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;Inclusive;299;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/31N/HJC7E.UNNN;GACC RX;040.1/31N/HJC7E.UNNN;n/a;finoox;247-1BJT.1U1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-EN1_.E_PC;6073;E;3;1;2109;Axial;14,431;10,247;15,448;12,075;15,481;11,675;14,899;11,62;14,461;11,126;14,236;10,127;60,89;8684;1200;13;VT03090U;0,511;1,3;B;48,05;70,13;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;84,2;22;35;n/a;Inclusive;299;516;No;Yes;No;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7A.TANN;GACC RX;040.1/21N/HJC7A.TANN;n/a;finoox;247-1BGL.1U1.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-AN1_.E_PC;4446;A;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/21N/HJC7E.UNNN;GACC RX;040.1/21N/HJC7E.UNNN;n/a;finoox;247-1BGM.1U1.3VS.SJ5R-R23.00.0800.000;GACC RX 040.1H/27-EN1_.E_PC;4334;E;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;60,6;22;35;n/a;Inclusive;207;344;No;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1WN/CFA4A.TNNN;GACC RX;020.1/1WN/CFA4A.TNNN;n/a;finoox;247-1HDM.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-ANW-CC-E32C-416;1044;A;1;1;416;Axial;0,912;0,637;0,922;0,749;1,058;0,825;0,969;0,801;0,916;0,74;0,872;0,647;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/2WN/CFA4A.TNNN;GACC RX;020.1/2WN/CFA4A.TNNN;n/a;finoox;247-1HAF.0C8.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-ANW-CC-E32C-416;1527;A;2;1;416;Axial;1,784;1,268;1,775;1,466;2,044;1,618;1,88;1,567;1,763;1,449;1,702;1,3;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/3WN/CFA4E.TNNN;GACC RX;020.1/3WN/CFA4E.TNNN;n/a;finoox;247-1HGU.0C8.3YQ.SCWD-R23.01.0800.000;E-GACC-RX-020.1-C/3-4.0-ANW-CC-E32C-416;2069;E;3;1;416;Axial;2,779;1,97;2,783;2,279;3,196;2,524;2,945;2,445;2,768;2,26;2,651;2,011;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/2WN/DFA4A.TNNN;GACC RX;020.1/2WN/DFA4A.TNNN;n/a;finoox;247-1HBH.0C8.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-ANW-CC-E32C-416;1589;A;2;1;416;Axial;2,278;1,649;2,266;1,902;2,601;2,053;2,377;2,009;2,231;1,865;2,212;1,686;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFA4A.UNNN;GACC RX;020.1/3WN/DFA4A.UNNN;n/a;finoox;247-1HHV.0C8.3UD.SCWE-R23.00.0000.000;GACC-RX-020.1-D/3-4.0-ANW-CC-E32C-416;2027;A;3;1;416;Axial;3,422;2,445;3,394;2,809;3,869;3,061;3,548;2,984;3,352;2,766;3,266;2,488;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/3WN/DFA4E.UNNN;GACC RX;020.1/3WN/DFA4E.UNNN;n/a;finoox;247-1HHW.0C8.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-ANW-CC-E32C-416;2182;E;3;1;416;Axial;3,422;2,445;3,394;2,809;3,869;3,061;3,548;2,984;3,352;2,766;3,266;2,488;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2WN/FFA4E.TNNN;GACC RX;020.1/2WN/FFA4E.TNNN;n/a;finoox;247-1HCL.0C8.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-4.0-ANW-CC-E32C-416;1854;E;2;1;416;Axial;2,758;1,946;2,837;2,298;3,109;2,424;2,936;2,386;2,785;2,23;2,657;1,958;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1WN/DFA7E.TNNN;GACC RX;020.1/1WN/DFA7E.TNNN;n/a;finoox;247-1HEJ.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-ANW-CC-E32C-416;1195;E;1;1;416;Axial;0,888;0,622;0,929;0,75;1,018;0,774;0,967;0,769;0,922;0,727;0,862;0,628;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1WN/FFA7E.UNNN;GACC RX;020.1/1WN/FFA7E.UNNN;n/a;finoox;247-1HFL.0C8.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-ANW-CC-E32C-416;1394;E;1;1;416;Axial;1,194;0,901;1,234;1,049;1,353;1,075;1,281;1,068;1,224;1,019;1,195;0,926;4,89;704;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3WN/CFE4E.UNNN;GACC RX;020.1/3WN/CFE4E.UNNN;n/a;finoox;247-1HH0.0C8.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-ENW-CC-E32C-416;2252;E;3;1;416;Axial;2,713;1,929;2,716;2,229;3,118;2,465;2,869;2,387;2,698;2,208;2,595;1,971;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/3WN/DFE4A.TNNN;GACC RX;020.1/3WN/DFE4A.TNNN;n/a;finoox;247-1HJ1.0C8.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-ENW-CC-E32C-416;2272;A;3;1;416;Axial;3,347;2,397;3,322;2,753;3,791;2,994;3,484;2,921;3,278;2,708;3,203;2,441;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2WN/DFE7E.UNNN;GACC RX;020.1/2WN/DFE7E.UNNN;n/a;finoox;247-1HC2.0C8.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-ENW-CC-E32C-416;1903;E;2;1;416;Axial;1,771;1,26;1,834;1,496;2,018;1,551;1,915;1,539;1,825;1,457;1,719;1,276;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/3WN/CFE7A.TNNN;GACC RX;020.1/3WN/CFE7A.TNNN;n/a;finoox;247-1HHB.0C8.3YQ.SCWH-R23.01.0000.000;GACC-RX-020.1-C/3-7.0-ENW-CC-E32C-416;2096;A;3;1;416;Axial;2,163;1,605;2,184;1,853;2,394;1,939;2,31;1,925;2,197;1,817;2,121;1,649;7,33;2207;2400;6;VT0337U;0,208;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2WN/FFE7E.UNNN;GACC RX;020.1/2WN/FFE7E.UNNN;n/a;finoox;247-1HD4.0C8.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-ENW-CC-E32C-416;2124;E;2;1;416;Axial;2,366;1,718;2,427;2,012;2,666;2,074;2,49;2,063;2,406;1,955;2,308;1,744;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3WN/DFE7A.TNNN;GACC RX;020.1/3WN/DFE7A.TNNN;n/a;finoox;247-1HJD.0C8.3UD.SCWJ-R23.01.0000.000;GACC-RX-020.1-D/3-7.0-ENW-CC-E32C-416;2272;A;3;1;416;Axial;2,695;2,025;2,738;2,331;3,073;2,426;2,884;2,41;2,743;2,281;2,673;2,077;9,77;2173;2400;6;VT0337U;0,209;0,32;D;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3WN/FFE7A.TNNN;GACC RX;020.1/3WN/FFE7A.TNNN;n/a;finoox;247-1HKF.0C8.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-ENW-CC-E32C-416;2488;A;3;1;416;Axial;3,433;2,48;3,536;2,915;3,876;3,007;3,67;2,989;3,514;2,832;3,339;2,501;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3WN/FFE7A.UNNN;GACC RX;020.1/3WN/FFE7A.UNNN;n/a;finoox;247-1HKF.0C8.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-ENW-CC-E32C-416;2488;A;3;1;416;Axial;3,433;2,48;3,536;2,915;3,876;3,007;3,67;2,989;3,514;2,832;3,339;2,501;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3WN/FFE7E.UNNN;GACC RX;020.1/3WN/FFE7E.UNNN;n/a;finoox;247-1HKG.0C8.3YM.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-F/3-7.0-ENW-CC-E32C-416;2680;E;3;1;416;Axial;3,433;2,48;3,536;2,915;3,876;3,007;3,67;2,989;3,514;2,832;3,339;2,501;14,66;2113;2400;6;VT0337U;0,21;0,32;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1WN/CFC7A.TNNN;GACC RX;020.1/1WN/CFC7A.TNNN;n/a;finoox;247-1HEB.0C8.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-PNW-CC-E32C-416;1303;A;1;1;416;Axial;0,678;0,496;0,689;0,578;0,752;0,605;0,727;0,6;0,691;0,567;0,666;0,509;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/1WN/CFC4A.UNNN;GACC RX;020.1/1WN/CFC4A.UNNN;n/a;finoox;247-1HDZ.0C8.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-PNW-CC-E32C-416;1303;A;1;1;416;Axial;0,812;0,567;0,821;0,666;0,941;0,734;0,863;0,713;0,815;0,659;0,776;0,576;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/1WN/CFC4E.TNNN;GACC RX;020.1/1WN/CFC4E.TNNN;n/a;finoox;247-1HE0.0C8.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-4.0-PNW-CC-E32C-416;1421;E;1;1;416;Axial;0,812;0,567;0,821;0,666;0,941;0,734;0,863;0,713;0,815;0,659;0,776;0,576;4,13;702;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;4;18;3;yes;piece;1
GACC RX 020.1/2WN/CFC4A.TNNN;GACC RX;020.1/2WN/CFC4A.TNNN;n/a;finoox;247-1HAT.0C8.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-PNW-CC-E32C-416;1969;A;2;1;416;Axial;1,588;1,129;1,58;1,305;1,819;1,44;1,673;1,394;1,569;1,289;1,515;1,157;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/1WN/FFC4E.UNNN;GACC RX;020.1/1WN/FFC4E.UNNN;n/a;finoox;247-1HG4.0C8.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-PNW-CC-E32C-416;1655;E;1;1;416;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFC4A.UNNN;GACC RX;020.1/3WN/CFC4A.UNNN;n/a;finoox;247-1HH5.0C8.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-PNW-CC-E32C-416;2552;A;3;1;416;Axial;2,474;1,753;2,477;2,028;2,845;2,246;2,621;2,176;2,463;2,012;2,359;1,79;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/3WN/CFC4E.UNNN;GACC RX;020.1/3WN/CFC4E.UNNN;n/a;finoox;247-1HH6.0C8.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-PNW-CC-E32C-416;2707;E;3;1;416;Axial;2,474;1,753;2,477;2,028;2,845;2,246;2,621;2,176;2,463;2,012;2,359;1,79;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/2WN/DFC4E.TNNN;GACC RX;020.1/2WN/DFC4E.TNNN;n/a;finoox;247-1HBW.0C8.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-PNW-CC-E32C-416;2165;E;2;1;416;Axial;2,027;1,467;2,017;1,693;2,315;1,827;2,116;1,788;1,985;1,66;1,968;1,501;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/2WN/DFC4E.UNNN;GACC RX;020.1/2WN/DFC4E.UNNN;n/a;finoox;247-1HBW.0C8.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-PNW-CC-E32C-416;2165;E;2;1;416;Axial;2,027;1,467;2,017;1,693;2,315;1,827;2,116;1,788;1,985;1,66;1,968;1,501;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/2WN/FFC4A.TNNN;GACC RX;020.1/2WN/FFC4A.TNNN;n/a;finoox;247-1HCX.0C8.3UK.SCWH-R23.01.0000.000;GACC-RX-020.1-F/2-4.0-PNW-CC-E32C-416;2134;A;2;1;416;Axial;2,454;1,732;2,525;2,045;2,767;2,157;2,613;2,123;2,479;1,985;2,365;1,742;16,52;1314;2400;5;VT0337U;0,141;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Powder coated;4;12;6;yes;piece;1
GACC RX 050.2/4SN/JNE7A.TNNN;GACC RX;050.2/4SN/JNE7A.TNNN;n/a;finoox;247-1FX3.0CD.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANS_.E_Epoxy;11908;A;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNE7E.TANN;GACC RX;050.2/4SN/JNE7E.TANN;n/a;finoox;247-1FX4.0CD.3VV.S9P9-R23.01.0800.100;GACC RX 050.2J/47-ENS_.E_Epoxy;13877;E;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/4SN/JNE7E.TNNN;GACC RX;050.2/4SN/JNE7E.TNNN;n/a;finoox;247-1FX4.0CD.3VV.S9P9-R23.01.0800.000;GACC RX 050.2J/47-ENS_.E_Epoxy;13069;E;4;1;421;Axial;45,096;28,719;52,271;37,657;52,07;36,245;50,873;36,709;48,914;34,775;44,24;28,221;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;Inclusive;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNE7E.UNNN;GACC RX;050.2/2SN/JNE7E.UNNN;n/a;finoox;247-1B7Z.0CD.3VV.SJAE-R23.00.0800.000;GACC RX 050.2J/27-ENS_.E_Epoxy;6711;E;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNE7A.UNNN;GACC RX;050.2/2SN/HNE7A.UNNN;n/a;finoox;247-1B77.0CD.3VR.SJ7B-R23.00.0000.000;GACC RX 050.2H/27-ANS_.E_Epoxy;5632;A;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;118,6;22;42;Inclusive;n/a;231;404;No;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/1SN/JNE7E.TNNN;GACC RX;050.2/1SN/JNE7E.TNNN;n/a;finoox;247-1FTN.0CD.3VX.SJ7K-R23.01.0800.000;GACC RX 050.2J/17-ENS_.E_Epoxy;4226;E;1;1;421;Axial;13,487;10,324;13,573;11,078;13,971;10,788;12,937;10,725;12,645;10,245;13,234;10,38;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;78,2;22;42;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/FNE7E.UANN;GACC RX;050.2/1SN/FNE7E.UANN;n/a;finoox;247-1FRW.0CD.3W5.SJB1-R23.00.0800.100;GACC RX 050.2F/17-ENS_.E_Epoxy;3430;E;1;1;421;Axial;9,465;7,058;9,54;7,714;9,822;7,569;9,224;7,408;8,834;7,054;9,207;7,112;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;Inclusive;n/a;117;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.2/4SN/HNA7A.TANN;GACC RX;050.2/4SN/HNA7A.TANN;n/a;finoox;247-1B97.0CD.3W1.S5P0-R23.01.0000.100;GACC RX 050.2H/47-ANS_.E;11002;A;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNA7A.UNNN;GACC RX;050.2/4SN/HNA7A.UNNN;n/a;finoox;247-1B97.0CD.3W1.S5P0-R23.00.0000.000;GACC RX 050.2H/47-ANS_.E;9695;A;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;n/a;499;808;No;No;No;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNA7E.TANN;GACC RX;050.2/4SN/HNA7E.TANN;n/a;finoox;247-1B99.0CD.3W1.S5P0-R23.01.0800.100;GACC RX 050.2H/47-ENS_.E;12048;E;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNA7E.TNNN;GACC RX;050.2/4SN/HNA7E.TNNN;n/a;finoox;247-1B99.0CD.3W1.S5P0-R23.01.0800.000;GACC RX 050.2H/47-ENS_.E;11240;E;4;1;421;Axial;44,732;31,67;48,024;37,398;47,968;36,067;46,29;35,946;44,93;34,483;44,164;31,377;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNA7A.TNNN;GACC RX;050.2/4SN/JNA7A.TNNN;n/a;finoox;247-1FWZ.0CD.3VV.S9P9-R23.01.0000.000;GACC RX 050.2J/47-ANS_.E;10791;A;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNA7A.TNNN;GACC RX;050.2/3SN/HNA7A.TNNN;n/a;finoox;247-1B8H.0CD.3W1.S5P1-R23.01.0000.000;GACC RX 050.2H/37-ANS_.E;7951;A;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;n/a;n/a;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNA7A.TANN;GACC RX;050.2/3SN/JNA7A.TANN;n/a;finoox;247-1FWM.0CD.3VV.SJAA-R23.01.0000.100;GACC RX 050.2J/37-ANS_.E;9088;A;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/JNA7A.UNNN;GACC RX;050.2/3SN/JNA7A.UNNN;n/a;finoox;247-1FWM.0CD.3VV.SJAA-R23.00.0000.000;GACC RX 050.2J/37-ANS_.E;8146;A;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;n/a;336;606;No;No;No;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNA7A.TNNN;GACC RX;050.2/2SN/JNA7A.TNNN;n/a;finoox;247-1B7T.0CD.3VV.SJAE-R23.01.0000.000;GACC RX 050.2J/27-ANS_.E;5615;A;2;1;421;Axial;26,77;20,241;27,264;22,176;27,817;21,591;26,361;21,288;25,45;20,364;26,174;20,263;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/1SN/FNA7A.TNNN;GACC RX;050.2/1SN/FNA7A.TNNN;n/a;finoox;247-1FRN.0CD.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANS_.E;2769;A;1;1;421;Axial;9,541;7,115;9,645;7,781;9,904;7,645;9,322;7,479;8,933;7,128;9,294;7,172;30,23;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;n/a;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.2/4SN/JNC7A.UNNN;GACC RX;050.2/4SN/JNC7A.UNNN;n/a;finoox;247-1FX7.0CD.3VV.S9P9-R23.00.0000.000;GACC RX 050.2J/47-ANS_.E_PC;11965;A;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;;2x400V-3~N-24.6kW;BG351035-00024;gacc4a;4387;623;755;1000;486;249,4;28;54;n/a;Inclusive;499;808;No;No;No;500;AC motor;50;S;;;955;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7A.UANN;GACC RX;050.2/2SN/JNC7A.UANN;n/a;finoox;247-1B81.0CD.3VV.SJAE-R23.00.0000.100;GACC RX 050.2J/27-ANS_.E_PC;6730;A;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7E.TANN;GACC RX;050.2/2SN/JNC7E.TANN;n/a;finoox;247-1B83.0CD.3VV.SJAE-R23.01.0800.100;GACC RX 050.2J/27-ENS_.E_PC;7658;E;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7E.TNNN;GACC RX;050.2/2SN/JNC7E.TNNN;n/a;finoox;247-1B83.0CD.3VV.SJAE-R23.01.0800.000;GACC RX 050.2J/27-ENS_.E_PC;7254;E;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7E.TNNN;GACC RX;050.2/2SN/HNC7E.TNNN;n/a;finoox;247-1B7D.0CD.3VR.SJ7B-R23.01.0800.000;GACC RX 050.2H/27-ENS_.E_PC;6780;E;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;Inclusive;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/1SN/FNC7A.TNNN;GACC RX;050.2/1SN/FNC7A.TNNN;n/a;finoox;247-1FS0.0CD.3W5.SJB1-R23.01.0000.000;GACC RX 050.2F/17-ANS_.E_PC;3125;A;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;56,3;22;35;n/a;Inclusive;Inclusive;202;No;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 050.2/1SN/FNC7E.TANN;GACC RX;050.2/1SN/FNC7E.TANN;n/a;finoox;247-1FS2.0CD.3W5.SJB1-R23.01.0800.100;GACC RX 050.2F/17-ENS_.E_PC;3687;E;1;1;421;Axial;8,932;6,686;9,047;7,299;9,322;7,189;8,73;7,024;8,385;6,684;8,718;6,734;31,34;6840;1390;20;VT01162;0,611;1,8;D;54,64;76,51;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;61,5;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 031.1/11N/FHE4E.UNNN;GACC RX;031.1/11N/FHE4E.UNNN;n/a;finoox;247-1BB5.1TZ.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-EN1_.E_Epoxy;1778;E;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHE4A.UANN;GACC RX;031.1/21N/CHE4A.UANN;n/a;finoox;247-1BD4.1TZ.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-AN1_.E_Epoxy;2424;A;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHE4A.UNNN;GACC RX;031.1/21N/CHE4A.UNNN;n/a;finoox;247-1BD4.1TZ.3UT.S5NP-R23.00.0000.000;GACC RX 031.1C/24-AN1_.E_Epoxy;2122;A;2;1;2107;Axial;3,464;2,456;3,661;2,843;3,734;2,802;3,536;2,745;3,396;2,6;3,382;2,408;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHE4A.UANN;GACC RX;031.1/31N/DHE4A.UANN;n/a;finoox;247-1BH0.1TZ.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-AN1_.E_Epoxy;3732;A;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;Inclusive;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHE4E.TNNN;GACC RX;031.1/31N/DHE4E.TNNN;n/a;finoox;247-1BH1.1TZ.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-EN1_.E_Epoxy;3793;E;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4E.UANN;GACC RX;031.1/21N/DHE4E.UANN;n/a;finoox;247-1BDM.1TZ.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-EN1_.E_Epoxy;2775;E;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4E.UNNN;GACC RX;031.1/21N/DHE4E.UNNN;n/a;finoox;247-1BDM.1TZ.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-EN1_.E_Epoxy;2473;E;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/11N/DHE7E.TNNN;GACC RX;031.1/11N/DHE7E.TNNN;n/a;finoox;247-1BAH.1TZ.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-EN1_.E_Epoxy;1584;E;1;1;2107;Axial;1,628;1,115;1,761;1,344;1,772;1,304;1,704;1,296;1,644;1,234;1,597;1,102;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHE7A.UNNN;GACC RX;031.1/31N/HHE7A.UNNN;n/a;finoox;247-1BHN.1TZ.3V5.RZUW-R23.00.0000.000;GACC RX 031.1H/37-AN1_.E_Epoxy;3461;A;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;Inclusive;n/a;284;453;No;No;No;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHE7A.UNNN;GACC RX;031.1/21N/DHE7A.UNNN;n/a;finoox;247-1BDN.1TZ.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-AN1_.E_Epoxy;1944;A;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHE7E.UNNN;GACC RX;031.1/21N/DHE7E.UNNN;n/a;finoox;247-1BDP.1TZ.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-EN1_.E_Epoxy;2156;E;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;Inclusive;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHE7E.TANN;GACC RX;031.1/11N/FHE7E.TANN;n/a;finoox;247-1BB7.1TZ.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-EN1_.E_Epoxy;1950;E;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7E.TNNN;GACC RX;031.1/11N/HHE7E.TNNN;n/a;finoox;247-1BBP.1TZ.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-EN1_.E_Epoxy;1966;E;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHE7A.UANN;GACC RX;031.1/21N/FHE7A.UANN;n/a;finoox;247-1BEC.1TZ.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-AN1_.E_Epoxy;2319;A;2;1;2107;Axial;4,564;3,24;4,843;3,789;4,885;3,681;4,682;3,643;4,528;3,481;4,485;3,21;15,89;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/31N/FHE7A.TANN;GACC RX;031.1/31N/FHE7A.TANN;n/a;finoox;247-1BHA.1TZ.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-AN1_.E_Epoxy;3853;A;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;38,6;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/FHE7E.TNNN;GACC RX;031.1/31N/FHE7E.TNNN;n/a;finoox;247-1BHB.1TZ.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-EN1_.E_Epoxy;3685;E;3;1;2107;Axial;6,709;4,611;7,296;5,588;7,287;5,386;7,037;5,383;6,827;5,146;6,617;4,573;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/31N/HHA7E.TNNN;GACC RX;031.1/31N/HHA7E.TNNN;n/a;finoox;247-1BHM.1TZ.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-EN1_.E;3716;E;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHA7A.TNNN;GACC RX;031.1/21N/DHA7A.TNNN;n/a;finoox;247-1BDJ.1TZ.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-AN1_.E;1961;A;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHA7E.TNNN;GACC RX;031.1/11N/FHA7E.TNNN;n/a;finoox;247-1BB3.1TZ.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-EN1_.E;1656;E;1;1;2107;Axial;2,387;1,764;2,432;1,951;2,502;1,919;2,346;1,88;2,262;1,789;2,329;1,773;7,95;1632;1350;8;VT03189;0,087;0,7;B;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHA7E.TANN;GACC RX;031.1/11N/HHA7E.TANN;n/a;finoox;247-1BBM.1TZ.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-EN1_.E;1968;E;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHA7A.UNNN;GACC RX;031.1/21N/FHA7A.UNNN;n/a;finoox;247-1BE8.1TZ.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-AN1_.E;1814;A;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/FHA7E.TANN;GACC RX;031.1/21N/FHA7E.TANN;n/a;finoox;247-1BE9.1TZ.3UY.S5NQ-R23.01.0800.100;GACC RX 031.1F/27-EN1_.E;2580;E;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/31N/FHA7E.TNNN;GACC RX;031.1/31N/FHA7E.TNNN;n/a;finoox;247-1BH9.1TZ.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-EN1_.E;3407;E;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/CHA4A.TANN;GACC RX;031.1/11N/CHA4A.TANN;n/a;finoox;247-1B9W.1TZ.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-AN1_.E;1367;A;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHA4A.UNNN;GACC RX;031.1/11N/CHA4A.UNNN;n/a;finoox;247-1B9W.1TZ.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-AN1_.E;1073;A;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/FHA4A.TANN;GACC RX;031.1/11N/FHA4A.TANN;n/a;finoox;247-1BB0.1TZ.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-AN1_.E;1624;A;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHA4A.UANN;GACC RX;031.1/11N/FHA4A.UANN;n/a;finoox;247-1BB0.1TZ.3UQ.S5NN-R23.00.0000.100;GACC RX 031.1F/14-AN1_.E;1481;A;1;1;2107;Axial;2,792;2,051;2,866;2,295;2,934;2,292;2,778;2,215;2,661;2,098;2,708;2,024;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHA4E.TANN;GACC RX;031.1/21N/CHA4E.TANN;n/a;finoox;247-1BD3.1TZ.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-EN1_.E;2543;E;2;1;2107;Axial;3,526;2,48;3,745;2,9;3,808;2,849;3,616;2,801;3,469;2,654;3,447;2,442;13,28;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHA4A.UANN;GACC RX;031.1/31N/DHA4A.UANN;n/a;finoox;247-1BGY.1TZ.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-AN1_.E;3307;A;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHA4E.TANN;GACC RX;031.1/31N/DHA4E.TANN;n/a;finoox;247-1BGZ.1TZ.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-EN1_.E;3822;E;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHA4E.TNNN;GACC RX;031.1/31N/DHA4E.TNNN;n/a;finoox;247-1BGZ.1TZ.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-EN1_.E;3369;E;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;n/a;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4A.TANN;GACC RX;031.1/21N/DHA4A.TANN;n/a;finoox;247-1BDG.1TZ.3UW.S5NU-R23.01.0000.100;GACC RX 031.1D/24-AN1_.E;2456;A;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4E.UNNN;GACC RX;031.1/21N/DHA4E.UNNN;n/a;finoox;247-1BDH.1TZ.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-EN1_.E;2160;E;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHA4E.TANN;GACC RX;031.1/21N/FHA4E.TANN;n/a;finoox;247-1BE7.1TZ.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-EN1_.E;2880;E;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC4E.TNNN;GACC RX;031.1/11N/DHC4E.TNNN;n/a;finoox;247-1BAK.1TZ.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-EN1_.E_PC;1885;E;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHC4A.TNNN;GACC RX;031.1/11N/FHC4A.TNNN;n/a;finoox;247-1BB8.1TZ.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-AN1_.E_PC;1789;A;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/11N/FHC4A.UNNN;GACC RX;031.1/11N/FHC4A.UNNN;n/a;finoox;247-1BB8.1TZ.3UQ.S5NN-R23.00.0000.000;GACC RX 031.1F/14-AN1_.E_PC;1646;A;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,6;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHC4A.TANN;GACC RX;031.1/21N/CHC4A.TANN;n/a;finoox;247-1BD6.1TZ.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-AN1_.E_PC;2774;A;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/21N/CHC4A.UANN;GACC RX;031.1/21N/CHC4A.UANN;n/a;finoox;247-1BD6.1TZ.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-AN1_.E_PC;2570;A;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;21,6;16;18;n/a;Inclusive;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Powder coated;4;12;3;yes;piece;1
