TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/21N/CHC4E.TANN;GACC RX;031.1/21N/CHC4E.TANN;n/a;finoox;247-1BD7.1TZ.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-EN1_.E_PC;2988;E;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHC4A.UANN;GACC RX;031.1/31N/DHC4A.UANN;n/a;finoox;247-1BH2.1TZ.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-AN1_.E_PC;3945;A;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;284;Inclusive;Yes;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHC4E.UNNN;GACC RX;031.1/31N/DHC4E.UNNN;n/a;finoox;247-1BH3.1TZ.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-EN1_.E_PC;3724;E;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;Inclusive;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4A.TNNN;GACC RX;031.1/21N/DHC4A.TNNN;n/a;finoox;247-1BDQ.1TZ.3UW.S5NU-R23.01.0000.000;GACC RX 031.1D/24-AN1_.E_PC;2624;A;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4E.UNNN;GACC RX;031.1/21N/DHC4E.UNNN;n/a;finoox;247-1BDR.1TZ.3UW.S5NU-R23.00.0800.000;GACC RX 031.1D/24-EN1_.E_PC;2630;E;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHC4E.UANN;GACC RX;031.1/21N/FHC4E.UANN;n/a;finoox;247-1BEF.1TZ.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-EN1_.E_PC;3181;E;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/11N/FHC7A.UNNN;GACC RX;031.1/11N/FHC7A.UNNN;n/a;finoox;247-1BBA.1TZ.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-AN1_.E_PC;1485;A;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/21N/FHC7E.TNNN;GACC RX;031.1/21N/FHC7E.TNNN;n/a;finoox;247-1BEH.1TZ.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-EN1_.E_PC;2582;E;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHC7E.UANN;GACC RX;031.1/21N/HHC7E.UANN;n/a;finoox;247-1BEX.1TZ.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-EN1_.E_PC;2933;E;2;1;2107;Axial;5,178;3,759;5,423;4,306;5,496;4,205;5,236;4,143;5,066;3,961;5,084;3,731;21,97;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;Inclusive;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/DJE4E.TNNN;GACC RX;040.1/1XN/DJE4E.TNNN;n/a;finoox;247-1BC3.1H1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENX_.E_Epoxy;2400;E;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJE4A.TANN;GACC RX;040.1/2XN/FJE4A.TANN;n/a;finoox;247-1BFQ.1H1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-ANX_.E_Epoxy;4147;A;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1XN/HJE7A.TANN;GACC RX;040.1/1XN/HJE7A.TANN;n/a;finoox;247-1BCQ.1H1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANX_.E_Epoxy;2552;A;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJE7E.UANN;GACC RX;040.1/1XN/HJE7E.UANN;n/a;finoox;247-1BCR.1H1.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENX_.E_Epoxy;2796;E;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/HJE7E.UNNN;GACC RX;040.1/1XN/HJE7E.UNNN;n/a;finoox;247-1BCR.1H1.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENX_.E_Epoxy;2624;E;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/3XN/HJE7A.UANN;GACC RX;040.1/3XN/HJE7A.UANN;n/a;finoox;247-1BJQ.1H1.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANX_.E_Epoxy;5175;A;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJE7A.UNNN;GACC RX;040.1/3XN/HJE7A.UNNN;n/a;finoox;247-1BJQ.1H1.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANX_.E_Epoxy;4659;A;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJE7E.TNNN;GACC RX;040.1/3XN/HJE7E.TNNN;n/a;finoox;247-1BJR.1H1.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENX_.E_Epoxy;5428;E;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJE7A.TNNN;GACC RX;040.1/2XN/HJE7A.TNNN;n/a;finoox;247-1BGG.1H1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANX_.E_Epoxy;3465;A;2;1;1735;Axial;11,57;8,7;11,726;9,522;12,004;9,29;11,333;9,126;10,917;8,714;11,297;8,739;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/FJA7E.TANN;GACC RX;040.1/1XN/FJA7E.TANN;n/a;finoox;247-1BCB.1H1.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENX_.E;2497;E;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1XN/FJA7E.UNNN;GACC RX;040.1/1XN/FJA7E.UNNN;n/a;finoox;247-1BCB.1H1.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENX_.E;2187;E;1;1;1735;Axial;4,83;3,648;4,844;3,95;4,999;3,825;4,525;3,805;4,506;3,63;4,733;3,693;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJA7A.TNNN;GACC RX;040.1/2XN/FJA7A.TNNN;n/a;finoox;247-1BFN.1H1.3VD.S5NY-R23.01.0000.000;GACC RX 040.1F/27-ANX_.E;2933;A;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7A.UANN;GACC RX;040.1/4XN/FJA7A.UANN;n/a;finoox;247-1BK0.1H1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANX_.E;5524;A;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/2XN/HJA7A.TNNN;GACC RX;040.1/2XN/HJA7A.TNNN;n/a;finoox;247-1BGC.1H1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANX_.E;3119;A;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2XN/DJA4E.TNNN;GACC RX;040.1/2XN/DJA4E.TNNN;n/a;finoox;247-1BF7.1H1.3V9.S5NX-R23.01.0800.000;GACC RX 040.1D/24-ENX_.E;3233;E;2;1;1735;Axial;8,83;6,258;9,37;7,285;9,502;7,135;9,041;7,024;8,696;6,677;8,646;6,13;32,72;6986;1450;15;VT0605;0,547;1,1;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/3XN/FJA4E.UNNN;GACC RX;040.1/3XN/FJA4E.UNNN;n/a;finoox;247-1BJ3.1H1.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENX_.E;4523;E;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/1XN/DJC4E.TNNN;GACC RX;040.1/1XN/DJC4E.TNNN;n/a;finoox;247-1BC5.1H1.3V8.S5NV-R23.01.0800.000;GACC RX 040.1D/14-ENX_.E_PC;2541;E;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/3XN/FJC4A.TNNN;GACC RX;040.1/3XN/FJC4A.TNNN;n/a;finoox;247-1BJA.1H1.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANX_.E_PC;5426;A;3;1;1735;Axial;15,372;10,966;16,345;12,804;16,551;12,484;15,812;12,353;15,257;11,745;15,084;10,778;76,43;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJC4E.TANN;GACC RX;040.1/2XN/HJC4E.TANN;n/a;finoox;247-1BGK.1H1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENX_.E_PC;5184;E;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC4E.UANN;GACC RX;040.1/2XN/HJC4E.UANN;n/a;finoox;247-1BGK.1H1.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENX_.E_PC;4983;E;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJC7A.TANN;GACC RX;040.1/1XN/HJC7A.TANN;n/a;finoox;247-1BCS.1H1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANX_.E_PC;2656;A;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJC7A.TANN;GACC RX;040.1/1XN/FJC7A.TANN;n/a;finoox;247-1BCE.1H1.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANX_.E_PC;2466;A;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/4XN/FJC7A.TANN;GACC RX;040.1/4XN/FJC7A.TANN;n/a;finoox;247-1BK4.1H1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANX_.E_PC;6732;A;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJC7A.UANN;GACC RX;040.1/4XN/FJC7A.UANN;n/a;finoox;247-1BK4.1H1.3VF.SJ7P-R23.00.0000.100;GACC RX 040.1F/47-ANX_.E_PC;6352;A;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;Inclusive;Yes;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJC7A.UNNN;GACC RX;040.1/4XN/FJC7A.UNNN;n/a;finoox;247-1BK4.1H1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANX_.E_PC;5664;A;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;380;688;No;No;No;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/FJC7E.TANN;GACC RX;040.1/4XN/FJC7E.TANN;n/a;finoox;247-1BK5.1H1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENX_.E_PC;7213;E;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/3XN/FJC7E.UNNN;GACC RX;040.1/3XN/FJC7E.UNNN;n/a;finoox;247-1BJD.1H1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENX_.E_PC;4775;E;3;1;1735;Axial;13,236;9,574;13,733;10,911;13,939;10,69;13,254;10,471;12,807;10,018;12,992;9,646;45,67;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/3XN/HJC7A.TANN;GACC RX;040.1/3XN/HJC7A.TANN;n/a;finoox;247-1BJS.1H1.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANX_.E_PC;5693;A;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7E.UANN;GACC RX;040.1/2XN/HJC7E.UANN;n/a;finoox;247-1BGM.1H1.3VS.SJ5R-R23.00.0800.100;GACC RX 040.1H/27-ENX_.E_PC;4219;E;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/JNE7A.TANN;GACC RX;050.1/21N/JNE7A.TANN;n/a;finoox;247-1B7W.243.3VV.SJAE-R23.01.0000.100;GACC RX 050.1J/27-AN1_.E_Epoxy;7715;A;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNE7A.UANN;GACC RX;050.1/21N/JNE7A.UANN;n/a;finoox;247-1B7W.243.3VV.SJAE-R23.00.0000.100;GACC RX 050.1J/27-AN1_.E_Epoxy;7493;A;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;130,6;22;54;Inclusive;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;544;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/JNE7E.UANN;GACC RX;050.1/21N/JNE7E.UANN;n/a;finoox;247-1B7Y.243.3VV.SJAE-R23.00.0800.100;GACC RX 050.1J/27-EN1_.E_Epoxy;8190;E;2;1;2451;Axial;26,358;19,976;26,783;21,832;27,412;21,27;25,92;20,964;24,989;20,032;25,769;19,991;100,77;12756;1260;21;VT03158U.1;0,977;2,2;C;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNE7E.UANN;GACC RX;050.1/21N/HNE7E.UANN;n/a;finoox;247-1B78.243.3VR.SJ7B-R23.00.0800.100;GACC RX 050.1H/27-EN1_.E_Epoxy;7744;E;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;Inclusive;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNE7E.TANN;GACC RX;050.1/21N/FNE7E.TANN;n/a;finoox;247-1B6J.243.3VN.SJ7G-R23.01.0800.100;GACC RX 050.1F/27-EN1_.E_Epoxy;7227;E;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNE7E.UNNN;GACC RX;050.1/21N/FNE7E.UNNN;n/a;finoox;247-1B6J.243.3VN.SJ7G-R23.00.0800.000;GACC RX 050.1F/27-EN1_.E_Epoxy;6601;E;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;Inclusive;n/a;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNE7A.TANN;GACC RX;050.1/11N/JNE7A.TANN;n/a;finoox;247-1FTK.243.3VX.SJ7K-R23.01.0000.100;GACC RX 050.1J/17-AN1_.E_Epoxy;4573;A;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;70,3;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;365;;;;;;;;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/JNE7E.TNNN;GACC RX;050.1/11N/JNE7E.TNNN;n/a;finoox;247-1FTM.243.3VX.SJ7K-R23.01.0800.000;GACC RX 050.1J/17-EN1_.E_Epoxy;4760;E;1;1;2451;Axial;13,374;10,244;13,455;11,082;13,858;10,698;12,829;10,67;12,534;10,164;13,134;10,299;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Epoxy coated aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNE7A.UANN;GACC RX;050.1/11N/FNE7A.UANN;n/a;finoox;247-1FRT.243.3W5.SJB1-R23.00.0000.100;GACC RX 050.1F/17-AN1_.E_Epoxy;3608;A;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;Inclusive;n/a;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNE7E.UANN;GACC RX;050.1/11N/FNE7E.UANN;n/a;finoox;247-1FRV.243.3W5.SJB1-R23.00.0800.100;GACC RX 050.1F/17-EN1_.E_Epoxy;3967;E;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;Inclusive;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNE7E.TNNN;GACC RX;050.1/11N/FNE7E.TNNN;n/a;finoox;247-1FRV.243.3W5.SJB1-R23.01.0800.000;GACC RX 050.1F/17-EN1_.E_Epoxy;3878;E;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/FNE7E.UNNN;GACC RX;050.1/11N/FNE7E.UNNN;n/a;finoox;247-1FRV.243.3W5.SJB1-R23.00.0800.000;GACC RX 050.1F/17-EN1_.E_Epoxy;3765;E;1;1;2451;Axial;9,437;7,038;9,508;7,689;9,793;7,546;9,192;7,386;8,804;7,031;9,179;7,093;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;Inclusive;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNE7E.UANN;GACC RX;050.1/11N/HNE7E.UANN;n/a;finoox;247-1FSR.243.3W6.SJB2-R23.00.0800.100;GACC RX 050.1H/17-EN1_.E_Epoxy;4341;E;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;Inclusive;n/a;113;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNA7A.TANN;GACC RX;050.1/41N/HNA7A.TANN;n/a;finoox;247-1B96.243.3W1.S5P0-R23.01.0000.100;GACC RX 050.1H/47-AN1_.E;13103;A;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;211,7;28;54;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;858;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/41N/HNA7E.TNNN;GACC RX;050.1/41N/HNA7E.TNNN;n/a;finoox;247-1B98.243.3W1.S5P0-R23.01.0800.000;GACC RX 050.1H/47-EN1_.E;13340;E;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;n/a;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNA7A.TNNN;GACC RX;050.1/31N/HNA7A.TNNN;n/a;finoox;247-1B8G.243.3W1.S5P1-R23.01.0000.000;GACC RX 050.1H/37-AN1_.E;9542;A;3;1;2451;Axial;34,762;26,081;35,644;28,787;36,329;28,11;34,441;27,612;33,245;26,403;34,143;26,139;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;n/a;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNA7E.TANN;GACC RX;050.1/21N/JNA7E.TANN;n/a;finoox;247-1B7U.243.3VV.SJAE-R23.01.0800.100;GACC RX 050.1J/27-EN1_.E;7781;E;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/21N/HNA7A.UANN;GACC RX;050.1/21N/HNA7A.UANN;n/a;finoox;247-1B72.243.3VR.SJ7B-R23.00.0000.100;GACC RX 050.1H/27-AN1_.E;6539;A;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNA7E.TNNN;GACC RX;050.1/21N/HNA7E.TNNN;n/a;finoox;247-1B74.243.3VR.SJ7B-R23.01.0800.000;GACC RX 050.1H/27-EN1_.E;6987;E;2;1;2451;Axial;22,178;15,661;23,83;18,537;23,817;17,889;22,974;17,824;22,292;17,091;21,888;15,501;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNA7A.UANN;GACC RX;050.1/21N/FNA7A.UANN;n/a;finoox;247-1B6C.243.3VN.SJ7G-R23.00.0000.100;GACC RX 050.1F/27-AN1_.E;5941;A;2;1;2451;Axial;18,808;13,741;19,409;15,514;19,754;15,218;18,736;14,879;18,086;14,217;18,462;13,885;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;100;22;42;n/a;n/a;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNA7E.TNNN;GACC RX;050.1/11N/JNA7E.TNNN;n/a;finoox;247-1FTF.243.3VX.SJ7K-R23.01.0800.000;GACC RX 050.1J/17-EN1_.E;4444;E;1;1;2451;Axial;13,456;10,316;13,566;11,059;13,94;10,775;13,15;10,715;12,645;10,244;13,215;10,374;50,39;6378;1260;19;VT03158U.1;0,489;2,2;B;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.1/11N/FNA7E.TNNN;GACC RX;050.1/11N/FNA7E.TNNN;n/a;finoox;247-1FRP.243.3W5.SJB1-R23.01.0800.000;GACC RX 050.1F/17-EN1_.E;3662;E;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;n/a;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNA7E.UNNN;GACC RX;050.1/11N/HNA7E.UNNN;n/a;finoox;247-1FSK.243.3W6.SJB2-R23.00.0800.000;GACC RX 050.1H/17-EN1_.E;3850;E;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;n/a;113;202;No;Yes;No;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNC7E.UANN;GACC RX;050.1/41N/HNC7E.UANN;n/a;finoox;247-1B9G.243.3W1.S5P0-R23.00.0800.100;GACC RX 050.1H/47-EN1_.E_PC;15312;E;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;Inclusive;442;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/HNC7A.TANN;GACC RX;050.1/21N/HNC7A.TANN;n/a;finoox;247-1B7A.243.3VR.SJ7B-R23.01.0000.100;GACC RX 050.1H/27-AN1_.E_PC;7622;A;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNC7A.UANN;GACC RX;050.1/21N/HNC7A.UANN;n/a;finoox;247-1B7A.243.3VR.SJ7B-R23.00.0000.100;GACC RX 050.1H/27-AN1_.E_PC;7400;A;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;222;Inclusive;Yes;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNC7A.UNNN;GACC RX;050.1/21N/HNC7A.UNNN;n/a;finoox;247-1B7A.243.3VR.SJ7B-R23.00.0000.000;GACC RX 050.1H/27-AN1_.E_PC;6996;A;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;n/a;Inclusive;222;404;No;No;No;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNC7E.TANN;GACC RX;050.1/21N/HNC7E.TANN;n/a;finoox;247-1B7C.243.3VR.SJ7B-R23.01.0800.100;GACC RX 050.1H/27-EN1_.E_PC;8253;E;2;1;2451;Axial;20,806;14,67;22,376;17,395;22,374;16,794;21,571;16,738;20,956;16,034;20,533;14,497;83,58;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNC7E.TANN;GACC RX;050.1/21N/FNC7E.TANN;n/a;finoox;247-1B6N.243.3VN.SJ7G-R23.01.0800.100;GACC RX 050.1F/27-EN1_.E_PC;7442;E;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/21N/FNC7E.UANN;GACC RX;050.1/21N/FNC7E.UANN;n/a;finoox;247-1B6N.243.3VN.SJ7G-R23.00.0800.100;GACC RX 050.1F/27-EN1_.E_PC;7220;E;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;Inclusive;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/11N/FNC7E.TNNN;GACC RX;050.1/11N/FNC7E.TNNN;n/a;finoox;247-1FS1.243.3W5.SJB1-R23.01.0800.000;GACC RX 050.1F/17-EN1_.E_PC;4017;E;1;1;2451;Axial;8,905;6,667;9,015;7,276;9,293;7,167;8,701;7,002;8,354;6,662;8,69;6,715;31,34;6789;1260;20;VT03158U.1;0,47;2,2;D;54,2;76,07;10,8;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;59,5;22;35;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 030.1/11N/DHE4A.UNNN;GACC RX;030.1/11N/DHE4A.UNNN;n/a;finoox;247-1HMB.341.3UV.S5NN-R23.00.0000.000;GACC RX 030.1D/14-AN1_.E_Epoxy;1517;A;1;1;3605;Axial;2,353;1,755;2,314;1,88;2,453;1,901;2,248;1,823;2,132;1,707;2,25;1,768;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/DHE4E.UNNN;GACC RX;030.1/11N/DHE4E.UNNN;n/a;finoox;247-1HMC.341.3UV.S5NN-R23.00.0800.000;GACC RX 030.1D/14-EN1_.E_Epoxy;1727;E;1;1;3605;Axial;2,353;1,755;2,314;1,88;2,453;1,901;2,248;1,823;2,132;1,707;2,25;1,768;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHE4A.UNNN;GACC RX;030.1/11N/FHE4A.UNNN;n/a;finoox;247-1HND.341.3UQ.S5NN-R23.00.0000.000;GACC RX 030.1F/14-AN1_.E_Epoxy;1616;A;1;1;3605;Axial;2,907;2,119;3,003;2,39;3,062;2,38;2,91;2,306;2,788;2,186;2,823;2,087;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/CHE4E.UNNN;GACC RX;030.1/21N/CHE4E.UNNN;n/a;finoox;247-1HPU.341.3UT.S5NP-R23.00.0800.000;GACC RX 030.1C/24-EN1_.E_Epoxy;2449;E;2;1;3605;Axial;3,494;2,472;3,7;2,87;3,77;2,824;3,574;2,772;3,433;2,625;3,414;2,424;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,9;16;18;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 030.1/31N/DHE4A.TNNN;GACC RX;030.1/31N/DHE4A.TNNN;n/a;finoox;247-1HSZ.341.3UW.S5NT-R23.01.0000.000;GACC RX 030.1D/34-AN1_.E_Epoxy;3729;A;3;1;3605;Axial;6,695;4,821;7,027;5,51;7,173;5,434;6,783;5,314;6,519;5,04;6,538;4,73;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/31N/DHE4A.UNNN;GACC RX;030.1/31N/DHE4A.UNNN;n/a;finoox;247-1HSZ.341.3UW.S5NT-R23.00.0000.000;GACC RX 030.1D/34-AN1_.E_Epoxy;3445;A;3;1;3605;Axial;6,695;4,821;7,027;5,51;7,173;5,434;6,783;5,314;6,519;5,04;6,538;4,73;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;Inclusive;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/31N/DHE4E.TNNN;GACC RX;030.1/31N/DHE4E.TNNN;n/a;finoox;247-1HT0.341.3UW.S5NT-R23.01.0800.000;GACC RX 030.1D/34-EN1_.E_Epoxy;3971;E;3;1;3605;Axial;6,695;4,821;7,027;5,51;7,173;5,434;6,783;5,314;6,519;5,04;6,538;4,73;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/FHE4E.TNNN;GACC RX;030.1/21N/FHE4E.TNNN;n/a;finoox;247-1HRL.341.3UZ.S5NU-R23.01.0800.000;GACC RX 030.1F/24-EN1_.E_Epoxy;3050;E;2;1;3605;Axial;5,865;4,326;6,033;4,827;6,145;4,802;5,842;4,653;5,6;4,415;5,702;4,263;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 030.1/21N/DHE7E.TNNN;GACC RX;030.1/21N/DHE7E.TNNN;n/a;finoox;247-1HQN.341.3UV.S5NL-R23.01.0800.000;GACC RX 030.1D/27-EN1_.E_Epoxy;2468;E;2;1;3605;Axial;3,308;2,296;3,554;2,736;3,574;2,649;3,438;2,633;3,321;2,512;3,251;2,269;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,8;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 030.1/11N/FHE7A.UNNN;GACC RX;030.1/11N/FHE7A.UNNN;n/a;finoox;247-1HNH.341.3UQ.S5NM-R23.00.0000.000;GACC RX 030.1F/17-AN1_.E_Epoxy;1489;A;1;1;3605;Axial;2,407;1,776;2,453;1,966;2,524;1,935;2,367;1,894;2,281;1,803;2,348;1,785;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;Inclusive;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHE7E.TNNN;GACC RX;030.1/11N/HHE7E.TNNN;n/a;finoox;247-1HP8.341.3V3.S5NM-R23.01.0800.000;GACC RX 030.1H/17-EN1_.E_Epoxy;2059;E;1;1;3605;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 030.1/11N/HHE7E.UNNN;GACC RX;030.1/11N/HHE7E.UNNN;n/a;finoox;247-1HP8.341.3V3.S5NM-R23.00.0800.000;GACC RX 030.1H/17-EN1_.E_Epoxy;1916;E;1;1;3605;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;Inclusive;n/a;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 030.1/21N/FHE7A.TNNN;GACC RX;030.1/21N/FHE7A.TNNN;n/a;finoox;247-1HRP.341.3UY.S5NQ-R23.01.0000.000;GACC RX 030.1F/27-AN1_.E_Epoxy;2322;A;2;1;3605;Axial;4,641;3,281;4,941;3,854;4,976;3,738;4,776;3,705;4,62;3,542;4,563;3,25;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 030.1/21N/HHE7E.UNNN;GACC RX;030.1/21N/HHE7E.UNNN;n/a;finoox;247-1HSE.341.3V4.RQV5-R23.00.0800.000;GACC RX 030.1H/27-EN1_.E_Epoxy;2648;E;2;1;3605;Axial;5,682;4,109;5,979;4,728;6,042;4,605;5,78;4,548;5,593;4,351;5,584;4,074;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHE7A.TNNN;GACC RX;030.1/31N/FHE7A.TNNN;n/a;finoox;247-1HTF.341.3UZ.S5NR-R23.01.0000.000;GACC RX 030.1F/37-AN1_.E_Epoxy;3557;A;3;1;3605;Axial;6,817;4,664;7,439;5,675;7,421;5,466;7,173;5,468;6,957;5,228;6,724;4,624;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 030.1/21N/HHA7A.TNNN;GACC RX;030.1/21N/HHA7A.TNNN;n/a;finoox;247-1HS9.341.3V4.RQV5-R23.01.0000.000;GACC RX 030.1H/27-AN1_.E;2338;A;2;1;3605;Axial;5,725;4,129;6,036;4,766;6,09;4,637;5,835;4,584;5,648;4,388;5,634;4,098;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHA7E.UNNN;GACC RX;030.1/31N/FHA7E.UNNN;n/a;finoox;247-1HTC.341.3UZ.S5NR-R23.00.0800.000;GACC RX 030.1F/37-EN1_.E;3280;E;3;1;3605;Axial;6,87;4,713;7,512;5,72;7,486;5,506;7,242;5,511;7,022;5,27;6,776;4,649;23,84;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;42,8;16;22;n/a;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 030.1/11N/CHA4E.TNNN;GACC RX;030.1/11N/CHA4E.TNNN;n/a;finoox;247-1HLJ.341.3US.RVN2-R23.01.0800.000;GACC RX 030.1C/14-EN1_.E;1479;E;1;1;3605;Axial;1,754;1,221;1,875;1,441;1,91;1,417;1,816;1,394;1,741;1,319;1,713;1,196;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 030.1/31N/DHA4E.TNNN;GACC RX;030.1/31N/DHA4E.TNNN;n/a;finoox;247-1HSW.341.3UW.S5NT-R23.01.0800.000;GACC RX 030.1D/34-EN1_.E;3525;E;3;1;3605;Axial;6,804;4,88;7,17;5,61;7,3;5,517;6,921;5,41;6,648;5,137;6,653;4,792;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;36,4;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHA4A.TNNN;GACC RX;030.1/21N/DHA4A.TNNN;n/a;finoox;247-1HQ9.341.3UW.S5NU-R23.01.0000.000;GACC RX 030.1D/24-AN1_.E;2252;A;2;1;3605;Axial;4,802;3,602;4,728;3,845;5,005;3,888;4,589;3,723;4,358;3,493;4,598;3,643;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,8;16;22;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHA4E.UNNN;GACC RX;030.1/21N/DHA4E.UNNN;n/a;finoox;247-1HQA.341.3UW.S5NU-R23.00.0800.000;GACC RX 030.1D/24-EN1_.E;2268;E;2;1;3605;Axial;4,802;3,602;4,728;3,845;5,005;3,888;4,589;3,723;4,358;3,493;4,598;3,643;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;n/a;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/11N/DHC4E.TNNN;GACC RX;030.1/11N/DHC4E.TNNN;n/a;finoox;247-1HML.341.3UV.S5NN-R23.01.0800.000;GACC RX 030.1D/14-EN1_.E_PC;1972;E;1;1;3605;Axial;2,138;1,594;2,102;1,705;2,23;1,732;2,039;1,654;1,936;1,549;2,036;1,606;9,19;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,7;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 030.1/11N/FHC4A.TNNN;GACC RX;030.1/11N/FHC4A.TNNN;n/a;finoox;247-1HNM.341.3UQ.S5NN-R23.01.0000.000;GACC RX 030.1F/14-AN1_.E_PC;1872;A;1;1;3605;Axial;2,627;1,912;2,72;2,161;2,801;2,151;2,635;2,085;2,524;1,973;2,551;1,881;13,79;1550;1760;8;VT06102;0,106;0,76;D;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 030.1/21N/FHC4E.UNNN;GACC RX;030.1/21N/FHC4E.UNNN;n/a;finoox;247-1HRU.341.3UZ.S5NU-R23.00.0800.000;GACC RX 030.1F/24-EN1_.E_PC;3021;E;2;1;3605;Axial;5,3;3,905;5,464;4,368;5,626;4,341;5,291;4,214;5,066;3,988;5,154;3,838;27,58;3100;1760;9;VT06102;0,212;0,76;D;46,57;68,05;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,9;16;22;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 030.1/11N/DHC7A.TNNN;GACC RX;030.1/11N/DHC7A.TNNN;n/a;finoox;247-1HMP.341.3UU.RVN2-R23.01.0000.000;GACC RX 030.1D/17-AN1_.E_PC;1511;A;1;1;3605;Axial;1,542;1,052;1,677;1,273;1,685;1,236;1,617;1,229;1,564;1,17;1,514;1,039;5,49;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 030.1/11N/FHC7E.UNNN;GACC RX;030.1/11N/FHC7E.UNNN;n/a;finoox;247-1HNS.341.3UQ.S5NM-R23.00.0800.000;GACC RX 030.1F/17-EN1_.E_PC;1813;E;1;1;3605;Axial;2,28;1,68;2,325;1,867;2,393;1,836;2,248;1,794;2,159;1,707;2,222;1,687;8,24;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18;16;18;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 030.1/11N/HHC7A.UNNN;GACC RX;030.1/11N/HHC7A.UNNN;n/a;finoox;247-1HPB.341.3V3.S5NM-R23.00.0000.000;GACC RX 030.1H/17-AN1_.E_PC;1744;A;1;1;3605;Axial;2,653;1,887;2,814;2,206;2,843;2,152;2,717;2,125;2,63;2,03;2,607;1,872;10,98;1624;1760;8;VT06102;0,102;0,76;C;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
