TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 030.1/21N/FHC7E.TNNN;GACC RX;030.1/21N/FHC7E.TNNN;n/a;finoox;247-1HRY.341.3UY.S5NQ-R23.01.0800.000;GACC RX 030.1F/27-EN1_.E_PC;2701;E;2;1;3605;Axial;4,388;3,074;4,691;3,642;4,716;3,536;4,521;3,509;4,381;3,351;4,316;3,061;16,48;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 040.1/3WN/FJE4A.UANN;GACC RX;040.1/3WN/FJE4A.UANN;n/a;finoox;247-1BJ6.1H0.3VE.SJ60-R23.00.0000.100;GACC RX 040.1F/34-ANW_.E_Epoxy;5313;A;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE4A.UNNN;GACC RX;040.1/3WN/FJE4A.UNNN;n/a;finoox;247-1BJ6.1H0.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANW_.E_Epoxy;4797;A;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE4E.UANN;GACC RX;040.1/3WN/FJE4E.UANN;n/a;finoox;247-1BJ7.1H0.3VE.SJ60-R23.00.0800.100;GACC RX 040.1F/34-ENW_.E_Epoxy;5735;E;3;1;1734;Axial;16,203;11,75;17,021;13,455;17,333;13,202;16,461;12,983;15,831;12,323;15,859;11,545;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE4E.TANN;GACC RX;040.1/2WN/HJE4E.TANN;n/a;finoox;247-1BGF.1H0.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENW_.E_Epoxy;4877;E;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1WN/FJE7A.UNNN;GACC RX;040.1/1WN/FJE7A.UNNN;n/a;finoox;247-1BCC.1H0.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANW_.E_Epoxy;2056;A;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJE7E.UANN;GACC RX;040.1/1WN/FJE7E.UANN;n/a;finoox;247-1BCD.1H0.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENW_.E_Epoxy;2561;E;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJE7E.TANN;GACC RX;040.1/2WN/FJE7E.TANN;n/a;finoox;247-1BFT.1H0.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-ENW_.E_Epoxy;3966;E;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJE7A.UNNN;GACC RX;040.1/4WN/FJE7A.UNNN;n/a;finoox;247-1BK2.1H0.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-ANW_.E_Epoxy;5385;A;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;Inclusive;n/a;380;688;No;No;No;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJE7E.UNNN;GACC RX;040.1/4WN/FJE7E.UNNN;n/a;finoox;247-1BK3.1H0.3VF.SJ7P-R23.00.0800.000;GACC RX 040.1F/47-ENW_.E_Epoxy;5870;E;4;1;1734;Axial;18,158;13,61;18,414;14,852;18,929;14,604;17,764;14,284;17,082;13,612;17,736;13,697;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/3WN/HJE7A.UNNN;GACC RX;040.1/3WN/HJE7A.UNNN;n/a;finoox;247-1BJQ.1H0.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANW_.E_Epoxy;4659;A;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;Inclusive;n/a;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJE7E.UANN;GACC RX;040.1/3WN/HJE7E.UANN;n/a;finoox;247-1BJR.1H0.3VS.SJ5H-R23.00.0800.100;GACC RX 040.1H/37-ENW_.E_Epoxy;5665;E;3;1;1734;Axial;15,695;11,096;16,841;13,121;16,855;12,669;16,244;12,62;15,759;12,083;15,485;10,979;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7E.TNNN;GACC RX;040.1/1WN/HJA7E.TNNN;n/a;finoox;247-1BCP.1H0.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENW_.E;2556;E;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJA7A.TANN;GACC RX;040.1/1WN/FJA7A.TANN;n/a;finoox;247-1BCA.1H0.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANW_.E;2162;A;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJA7E.UNNN;GACC RX;040.1/1WN/FJA7E.UNNN;n/a;finoox;247-1BCB.1H0.3VC.S5NK-R23.00.0800.000;GACC RX 040.1F/17-ENW_.E;2187;E;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJA7A.TANN;GACC RX;040.1/2WN/FJA7A.TANN;n/a;finoox;247-1BFN.1H0.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANW_.E;3277;A;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2WN/FJA7A.UANN;GACC RX;040.1/2WN/FJA7A.UANN;n/a;finoox;247-1BFN.1H0.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-ANW_.E;3076;A;2;1;1734;Axial;8,884;6,403;9,319;7,357;9,427;7,165;9,006;7,064;8,719;6,761;8,726;6,36;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJA7E.UANN;GACC RX;040.1/4WN/FJA7E.UANN;n/a;finoox;247-1BK1.1H0.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENW_.E;6006;E;4;1;1734;Axial;18,3;13,718;18,615;14,981;19,088;14,748;17,934;14,418;17,326;13,755;17,906;13,805;58,74;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJA7A.TNNN;GACC RX;040.1/4WN/HJA7A.TNNN;n/a;finoox;247-1BKC.1H0.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANW_.E;5979;A;4;1;1734;Axial;22,376;16,935;22,576;18,369;23,172;17,943;21,798;17,668;21,016;16,861;21,833;16,991;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJA7A.TANN;GACC RX;040.1/3WN/FJA7A.TANN;n/a;finoox;247-1BJ4.1H0.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANW_.E;4510;A;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA7A.UANN;GACC RX;040.1/3WN/FJA7A.UANN;n/a;finoox;247-1BJ4.1H0.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-ANW_.E;4231;A;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA7E.TNNN;GACC RX;040.1/3WN/FJA7E.TNNN;n/a;finoox;247-1BJ5.1H0.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-ENW_.E;4418;E;3;1;1734;Axial;13,535;9,879;13,981;11,17;14,231;10,958;13,498;10,715;13,031;10,237;13,288;9,971;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/HJA7E.TNNN;GACC RX;040.1/3WN/HJA7E.TNNN;n/a;finoox;247-1BJP.1H0.3VS.SJ5H-R23.01.0800.000;GACC RX 040.1H/37-ENW_.E;4951;E;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7E.TNNN;GACC RX;040.1/2WN/HJA7E.TNNN;n/a;finoox;247-1BGD.1H0.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENW_.E;3560;E;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/DJA4A.UANN;GACC RX;040.1/1WN/DJA4A.UANN;n/a;finoox;247-1BC0.1H0.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANW_.E;1903;A;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJA4E.TANN;GACC RX;040.1/1WN/DJA4E.TANN;n/a;finoox;247-1BC1.1H0.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENW_.E;2297;E;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJA4A.UANN;GACC RX;040.1/2WN/FJA4A.UANN;n/a;finoox;247-1BFL.1H0.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANW_.E;3441;A;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4E.UNNN;GACC RX;040.1/3WN/FJA4E.UNNN;n/a;finoox;247-1BJ3.1H0.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENW_.E;4523;E;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4E.TNNN;GACC RX;040.1/2WN/HJA4E.TNNN;n/a;finoox;247-1BGB.1H0.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENW_.E;3911;E;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4A.UNNN;GACC RX;040.1/2WN/DJC4A.UNNN;n/a;finoox;247-1BFA.1H0.3V9.S5NX-R23.00.0000.000;GACC RX 040.1D/24-ANW_.E_PC;3389;A;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJC4E.TANN;GACC RX;040.1/1WN/DJC4E.TANN;n/a;finoox;247-1BC5.1H0.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENW_.E_PC;2713;E;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJC4E.UANN;GACC RX;040.1/1WN/DJC4E.UANN;n/a;finoox;247-1BC5.1H0.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENW_.E_PC;2575;E;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJC4E.UNNN;GACC RX;040.1/1WN/DJC4E.UNNN;n/a;finoox;247-1BC5.1H0.3V8.S5NV-R23.00.0800.000;GACC RX 040.1D/14-ENW_.E_PC;2403;E;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/3WN/FJC4E.UNNN;GACC RX;040.1/3WN/FJC4E.UNNN;n/a;finoox;247-1BJB.1H0.3VE.SJ60-R23.00.0800.000;GACC RX 040.1F/34-ENW_.E_PC;5569;E;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJC4A.TNNN;GACC RX;040.1/2WN/HJC4A.TNNN;n/a;finoox;247-1BGJ.1H0.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-ANW_.E_PC;4401;A;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJC7A.TANN;GACC RX;040.1/1WN/HJC7A.TANN;n/a;finoox;247-1BCS.1H0.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANW_.E_PC;2656;A;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJC7E.TNNN;GACC RX;040.1/1WN/HJC7E.TNNN;n/a;finoox;247-1BCT.1H0.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENW_.E_PC;2865;E;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJC7A.UNNN;GACC RX;040.1/1WN/FJC7A.UNNN;n/a;finoox;247-1BCE.1H0.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-ANW_.E_PC;2156;A;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJC7E.UANN;GACC RX;040.1/1WN/FJC7E.UANN;n/a;finoox;247-1BCF.1H0.3VC.S5NK-R23.00.0800.100;GACC RX 040.1F/17-ENW_.E_PC;2662;E;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJC7E.TNNN;GACC RX;040.1/1WN/FJC7E.TNNN;n/a;finoox;247-1BCF.1H0.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENW_.E_PC;2628;E;1;1;1734;Axial;4,379;3,309;4,367;3,588;4,41;3,466;4,232;3,449;4,059;3,284;4,285;3,346;15,22;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJC7E.UANN;GACC RX;040.1/2WN/FJC7E.UANN;n/a;finoox;247-1BFX.1H0.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENW_.E_PC;3917;E;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJC7A.TNNN;GACC RX;040.1/4WN/FJC7A.TNNN;n/a;finoox;247-1BK4.1H0.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-ANW_.E_PC;6044;A;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;Inclusive;Inclusive;688;No;No;Yes;400;AC motor;50;W;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/FJC7E.TNNN;GACC RX;040.1/4WN/FJC7E.TNNN;n/a;finoox;247-1BK5.1H0.3VF.SJ7P-R23.01.0800.000;GACC RX 040.1F/47-ENW_.E_PC;6525;E;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJC7E.UNNN;GACC RX;040.1/4WN/HJC7E.UNNN;n/a;finoox;247-1BKH.1H0.3VU.SJ9D-R23.00.0800.000;GACC RX 040.1H/47-ENW_.E_PC;7118;E;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;380;688;No;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3WN/HJC7A.TANN;GACC RX;040.1/3WN/HJC7A.TANN;n/a;finoox;247-1BJS.1H0.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANW_.E_PC;5693;A;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7A.UNNN;GACC RX;040.1/2WN/HJC7A.UNNN;n/a;finoox;247-1BGL.1H0.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANW_.E_PC;3434;A;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;201;344;No;No;No;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7E.TANN;GACC RX;040.1/2WN/HJC7E.TANN;n/a;finoox;247-1BGM.1H0.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENW_.E_PC;4420;E;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7E.TNNN;GACC RX;040.1/2WN/HJC7E.TNNN;n/a;finoox;247-1BGM.1H0.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENW_.E_PC;4076;E;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/3XN/CFA4A.UNNN;GACC RX;020.1/3XN/CFA4A.UNNN;n/a;finoox;247-1HGT.0C9.3YQ.SCWD-R23.00.0000.000;GACC-RX-020.1-C/3-4.0-ANX-CC-E32C-417;1914;A;3;1;417;Axial;2,857;2,021;2,874;2,345;3,306;2,603;3,049;2,521;2,865;2,331;2,726;2,064;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/3XN/DFA4A.TNNN;GACC RX;020.1/3XN/DFA4A.TNNN;n/a;finoox;247-1HHV.0C9.3UD.SCWE-R23.01.0000.000;GACC-RX-020.1-D/3-4.0-ANX-CC-E32C-417;2027;A;3;1;417;Axial;3,53;2,519;3,516;2,899;4,016;3,175;3,684;3,089;3,481;2,862;3,37;2,563;16,52;2205;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,4;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Aluminum;4;6;4;yes;piece;1
GACC RX 020.1/2XN/FFA4E.UNNN;GACC RX;020.1/2XN/FFA4E.UNNN;n/a;finoox;247-1HCL.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-ANX-CC-E32C-417;1854;E;2;1;417;Axial;2,857;2,009;2,96;2,39;3,245;2,524;3,072;2,482;2,914;2,319;2,751;2,017;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/3XN/FFA4A.UNNN;GACC RX;020.1/3XN/FFA4A.UNNN;n/a;finoox;247-1HJX.0C9.3UA.SCWF-R23.00.0000.000;GACC-RX-020.1-F/3-4.0-ANX-CC-E32C-417;2122;A;3;1;417;Axial;4,483;3,259;4,481;3,762;5,042;3,977;4,648;3,927;4,388;3,654;4,359;3,34;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/3XN/FFA4E.UNNN;GACC RX;020.1/3XN/FFA4E.UNNN;n/a;finoox;247-1HJY.0C9.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-ANX-CC-E32C-417;2314;E;3;1;417;Axial;4,483;3,259;4,481;3,762;5,042;3,977;4,648;3,927;4,388;3,654;4,359;3,34;24,78;2116;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1XN/CFA7A.UNNN;GACC RX;020.1/1XN/CFA7A.UNNN;n/a;finoox;247-1HDF.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-ANX-CC-E32C-417;1044;A;1;1;417;Axial;0,754;0,549;0,77;0,639;0,857;0,667;0,781;0,663;0,769;0,627;0,739;0,561;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFA7A.TNNN;GACC RX;020.1/1XN/DFA7A.TNNN;n/a;finoox;247-1HEH.0C9.3UN.00NN-R23.01.0000.000;GACC-RX-020.1-D/1-7.0-ANX-CC-E32C-417;1079;A;1;1;417;Axial;0,916;0,638;0,965;0,773;1,053;0,796;1,002;0,791;0,956;0,748;0,892;0,643;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/1XN/DFA7E.UNNN;GACC RX;020.1/1XN/DFA7E.UNNN;n/a;finoox;247-1HEJ.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-ANX-CC-E32C-417;1195;E;1;1;417;Axial;0,916;0,638;0,965;0,773;1,053;0,796;1,002;0,791;0,956;0,748;0,892;0,643;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2XN/FFA7A.UNNN;GACC RX;020.1/2XN/FFA7A.UNNN;n/a;finoox;247-1HCD.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-ANX-CC-E32C-417;1692;A;2;1;417;Axial;2,498;1,8;2,573;2,116;2,809;2,173;2,63;2,162;2,548;2,051;2,429;1,822;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/FFA7A.TNNN;GACC RX;020.1/3XN/FFA7A.TNNN;n/a;finoox;247-1HJR.0C9.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-ANX-CC-E32C-417;2122;A;3;1;417;Axial;3,61;2,592;3,746;3,061;4,086;3,152;3,889;3,134;3,726;2,973;3,513;2,619;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1XN/CFE4E.UNNN;GACC RX;020.1/1XN/CFE4E.UNNN;n/a;finoox;247-1HDU.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-ENX-CC-E32C-417;1247;E;1;1;417;Axial;0,92;0,64;0,928;0,753;1,066;0,831;0,977;0,807;0,923;0,745;0,877;0,65;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/2XN/CFE4E.TNNN;GACC RX;020.1/2XN/CFE4E.TNNN;n/a;finoox;247-1HAN.0C9.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-ENX-CC-E32C-417;1796;E;2;1;417;Axial;1,794;1,274;1,789;1,474;2,002;1,63;1,895;1,577;1,776;1,458;1,712;1,307;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2XN/FFE4E.UNNN;GACC RX;020.1/2XN/FFE4E.UNNN;n/a;finoox;247-1HCS.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-ENX-CC-E32C-417;2124;E;2;1;417;Axial;2,816;1,983;2,908;2,351;3,19;2,484;3,017;2,442;2,861;2,282;2,711;1,992;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23,1;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1XN/CFE7E.TNNN;GACC RX;020.1/1XN/CFE7E.TNNN;n/a;finoox;247-1HE6.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-ENX-CC-E32C-417;1247;E;1;1;417;Axial;0,74;0,54;0,752;0,63;0,819;0,659;0,768;0,654;0,754;0,617;0,726;0,553;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFE7E.UNNN;GACC RX;020.1/1XN/DFE7E.UNNN;n/a;finoox;247-1HF8.0C9.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-7.0-ENX-CC-E32C-417;1311;E;1;1;417;Axial;0,903;0,63;0,947;0,761;1,037;0,786;0,985;0,781;0,939;0,738;0,878;0,636;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2XN/CFE7E.TNNN;GACC RX;020.1/2XN/CFE7E.TNNN;n/a;finoox;247-1HB0.0C9.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-ENX-CC-E32C-417;1796;E;2;1;417;Axial;1,438;1,068;1,449;1,23;1,642;1,293;1,536;1,283;1,459;1,209;1,409;1,098;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Epoxy coated aluminum;7;8;3;yes;piece;1
GACC RX 020.1/3XN/CFE7E.TNNN;GACC RX;020.1/3XN/CFE7E.TNNN;n/a;finoox;247-1HHC.0C9.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-ENX-CC-E32C-417;2252;E;3;1;417;Axial;2,239;1,655;2,261;1,902;2,542;1,994;2,389;1,981;2,274;1,872;2,196;1,692;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Epoxy coated aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2XN/FFE7E.TNNN;GACC RX;020.1/2XN/FFE7E.TNNN;n/a;finoox;247-1HD4.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-ENX-CC-E32C-417;2124;E;2;1;417;Axial;2,461;1,777;2,53;2,086;2,771;2,147;2,591;2,135;2,508;2,024;2,393;1,789;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFE7A.UNNN;GACC RX;020.1/3XN/DFE7A.UNNN;n/a;finoox;247-1HJD.0C9.3UD.SCWJ-R23.00.0000.000;GACC-RX-020.1-D/3-7.0-ENX-CC-E32C-417;2272;A;3;1;417;Axial;2,804;2,092;2,839;2,41;3,094;2,506;2,905;2,491;2,845;2,356;2,76;2,148;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;22,3;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1XN/CFC7A.UNNN;GACC RX;020.1/1XN/CFC7A.UNNN;n/a;finoox;247-1HEB.0C9.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-7.0-PNX-CC-E32C-417;1303;A;1;1;417;Axial;0,701;0,51;0,716;0,594;0,797;0,62;0,726;0,617;0,715;0,583;0,687;0,522;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/2XN/CFC7E.TNNN;GACC RX;020.1/2XN/CFC7E.TNNN;n/a;finoox;247-1HB6.0C9.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-PNX-CC-E32C-417;2103;E;2;1;417;Axial;1,364;1,012;1,375;1,164;1,552;1,224;1,456;1,213;1,384;1,145;1,338;1,041;4,89;1572;2550;7;VT0337U;0,169;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/2XN/DFC7A.UNNN;GACC RX;020.1/2XN/DFC7A.UNNN;n/a;finoox;247-1HC7.0C9.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-PNX-CC-E32C-417;2031;A;2;1;417;Axial;1,725;1,221;1,805;1,459;1,971;1,503;1,875;1,493;1,791;1,415;1,681;1,232;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/3XN/CFC7E.TNNN;GACC RX;020.1/3XN/CFC7E.TNNN;n/a;finoox;247-1HHJ.0C9.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-PNX-CC-E32C-417;2707;E;3;1;417;Axial;2,121;1,564;2,144;1,802;2,403;1,883;2,259;1,871;2,156;1,77;2,08;1,604;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/2XN/FFC7E.UNNN;GACC RX;020.1/2XN/FFC7E.UNNN;n/a;finoox;247-1HDA.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-PNX-CC-E32C-417;2298;E;2;1;417;Axial;2,323;1,674;2,393;1,968;2,613;2,021;2,446;2,01;2,369;1,907;2,259;1,695;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/3XN/FFC7A.UNNN;GACC RX;020.1/3XN/FFC7A.UNNN;n/a;finoox;247-1HKM.0C9.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-PNX-CC-E32C-417;2760;A;3;1;417;Axial;3,357;2,411;3,484;2,847;3,8;2,932;3,617;2,915;3,465;2,765;3,267;2,435;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/2XN/CFC4E.TNNN;GACC RX;020.1/2XN/CFC4E.TNNN;n/a;finoox;247-1HAU.0C9.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-PNX-CC-E32C-417;2103;E;2;1;417;Axial;1,631;1,159;1,632;1,342;1,877;1,487;1,73;1,438;1,622;1,329;1,557;1,187;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;4;8;3;yes;piece;1
GACC RX 020.1/3XN/CFC4E.UNNN;GACC RX;020.1/3XN/CFC4E.UNNN;n/a;finoox;247-1HH6.0C9.3YQ.SCWD-R23.00.0800.000;E-GACC-RX-020.1-C/3-4.0-PNX-CC-E32C-417;2707;E;3;1;417;Axial;2,543;1,799;2,558;2,087;2,942;2,316;2,713;2,244;2,55;2,074;2,426;1,837;12,39;2254;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,6;16;18;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/2XN/DFC4A.TNNN;GACC RX;020.1/2XN/DFC4A.TNNN;n/a;finoox;247-1HBV.0C9.3UP.SCWD-R23.01.0000.000;GACC-RX-020.1-D/2-4.0-PNX-CC-E32C-417;2031;A;2;1;417;Axial;2,101;1,514;2,087;1,747;2,4;1,898;2,195;1,854;2,059;1,717;2,032;1,55;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;4;8;4;yes;piece;1
GACC RX 020.1/3XN/FFC4E.TNNN;GACC RX;020.1/3XN/FFC4E.TNNN;n/a;finoox;247-1HKA.0C9.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-PNX-CC-E32C-417;2954;E;3;1;417;Axial;3,99;2,9;3,988;3,349;4,488;3,54;4,137;3,495;3,905;3,252;3,88;2,973;24,78;2116;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 031.1/1XN/DHE4E.TNNN;GACC RX;031.1/1XN/DHE4E.TNNN;n/a;finoox;247-1BAF.1GX.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-ENX_.E_Epoxy;1665;E;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE4A.TNNN;GACC RX;031.1/1XN/FHE4A.TNNN;n/a;finoox;247-1BB4.1GX.3UQ.S5NN-R23.01.0000.000;GACC RX 031.1F/14-ANX_.E_Epoxy;1563;A;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHE4A.TANN;GACC RX;031.1/2XN/CHE4A.TANN;n/a;finoox;247-1BD4.1GX.3UT.S5NP-R23.01.0000.100;GACC RX 031.1C/24-ANX_.E_Epoxy;2391;A;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHE4E.UNNN;GACC RX;031.1/2XN/CHE4E.UNNN;n/a;finoox;247-1BD5.1GX.3UT.S5NP-R23.00.0800.000;GACC RX 031.1C/24-ENX_.E_Epoxy;2097;E;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHE4A.TNNN;GACC RX;031.1/3XN/DHE4A.TNNN;n/a;finoox;247-1BH0.1GX.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-ANX_.E_Epoxy;3197;A;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/3XN/DHE4E.TNNN;GACC RX;031.1/3XN/DHE4E.TNNN;n/a;finoox;247-1BH1.1GX.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENX_.E_Epoxy;3430;E;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHE4A.TANN;GACC RX;031.1/2XN/FHE4A.TANN;n/a;finoox;247-1BEA.1GX.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANX_.E_Epoxy;2717;A;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHE4E.UANN;GACC RX;031.1/2XN/FHE4E.UANN;n/a;finoox;247-1BEB.1GX.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-ENX_.E_Epoxy;2775;E;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHE4E.UNNN;GACC RX;031.1/2XN/FHE4E.UNNN;n/a;finoox;247-1BEB.1GX.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENX_.E_Epoxy;2473;E;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/DHE7E.TANN;GACC RX;031.1/2XN/DHE7E.TANN;n/a;finoox;247-1BDP.1GX.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENX_.E_Epoxy;2425;E;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/HHE7E.TNNN;GACC RX;031.1/1XN/HHE7E.TNNN;n/a;finoox;247-1BBP.1GX.3V3.S5NM-R23.01.0800.000;GACC RX 031.1H/17-ENX_.E_Epoxy;1846;E;1;1;1731;Axial;2,812;2,005;2,975;2,336;3,008;2,277;2,877;2,25;2,782;2,15;2,762;1,99;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/3XN/FHE7A.TANN;GACC RX;031.1/3XN/FHE7A.TANN;n/a;finoox;247-1BHA.1GX.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANX_.E_Epoxy;3489;A;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHE7A.TNNN;GACC RX;031.1/3XN/FHE7A.TNNN;n/a;finoox;247-1BHA.1GX.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-ANX_.E_Epoxy;3036;A;3;1;1731;Axial;6,86;4,701;7,498;5,71;7,474;5,498;7,228;5,502;7,009;5,26;6,766;4,644;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/HHA7A.UANN;GACC RX;031.1/3XN/HHA7A.UANN;n/a;finoox;247-1BHL.1GX.3V5.RZUW-R23.00.0000.100;GACC RX 031.1H/37-ANX_.E;3247;A;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHA7A.TNNN;GACC RX;031.1/3XN/HHA7A.TNNN;n/a;finoox;247-1BHL.1GX.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANX_.E;3066;A;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHA7E.UANN;GACC RX;031.1/3XN/HHA7E.UANN;n/a;finoox;247-1BHM.1GX.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-ENX_.E;3532;E;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3XN/HHA7E.UNNN;GACC RX;031.1/3XN/HHA7E.UNNN;n/a;finoox;247-1BHM.1GX.3V5.RZUW-R23.00.0800.000;GACC RX 031.1H/37-ENX_.E;3079;E;3;1;1731;Axial;8,971;6,782;9,058;7,357;9,295;7,196;8,746;7,085;8,433;6,758;8,748;6,788;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHA7E.UANN;GACC RX;031.1/2XN/DHA7E.UANN;n/a;finoox;247-1BDK.1GX.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENX_.E;2035;E;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA7A.TANN;GACC RX;031.1/1XN/FHA7A.TANN;n/a;finoox;247-1BB2.1GX.3UQ.S5NM-R23.01.0000.100;GACC RX 031.1F/17-ANX_.E;1448;A;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/2XN/FHA7A.TNNN;GACC RX;031.1/2XN/FHA7A.TNNN;n/a;finoox;247-1BE8.1GX.3UY.S5NQ-R23.01.0000.000;GACC RX 031.1F/27-ANX_.E;1780;A;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
