TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 031.1/2WN/FHE4E.UNNN;GACC RX;031.1/2WN/FHE4E.UNNN;n/a;finoox;247-1BEB.1GW.3UZ.S5NU-R23.00.0800.000;GACC RX 031.1F/24-ENW_.E_Epoxy;2473;E;2;1;1730;Axial;5,616;4,169;5,733;4,612;5,87;4,612;5,554;4,448;5,323;4,217;5,447;4,117;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;201;302;No;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHE7A.UANN;GACC RX;031.1/1WN/DHE7A.UANN;n/a;finoox;247-1BAG.1GW.3UU.RVN2-R23.00.0000.100;GACC RX 031.1D/17-ANW_.E_Epoxy;1276;A;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;Inclusive;n/a;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHE7E.UANN;GACC RX;031.1/1WN/DHE7E.UANN;n/a;finoox;247-1BAH.1GW.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENW_.E_Epoxy;1474;E;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHE7E.UNNN;GACC RX;031.1/1WN/DHE7E.UNNN;n/a;finoox;247-1BAH.1GW.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-ENW_.E_Epoxy;1323;E;1;1;1730;Axial;1,588;1,095;1,708;1,311;1,723;1,274;1,653;1,262;1,594;1,203;1,557;1,082;5,3;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;7;32;4;yes;piece;1
GACC RX 031.1/1WN/FHE7E.UNNN;GACC RX;031.1/1WN/FHE7E.UNNN;n/a;finoox;247-1BB7.1GW.3UQ.S5NM-R23.00.0800.000;GACC RX 031.1F/17-ENW_.E_Epoxy;1536;E;1;1;1730;Axial;2,331;1,724;2,362;1,903;2,438;1,872;2,286;1,833;2,19;1,742;2,269;1,733;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;Inclusive;n/a;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHE7E.TANN;GACC RX;031.1/1WN/HHE7E.TANN;n/a;finoox;247-1BBP.1GW.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENW_.E_Epoxy;1997;E;1;1;1730;Axial;2,709;1,948;2,845;2,249;2,885;2,199;2,754;2,165;2,659;2,069;2,657;1,935;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/FHE7A.UANN;GACC RX;031.1/2WN/FHE7A.UANN;n/a;finoox;247-1BEC.1GW.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANW_.E_Epoxy;2084;A;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/FHE7E.TNNN;GACC RX;031.1/2WN/FHE7E.TNNN;n/a;finoox;247-1BED.1GW.3UY.S5NQ-R23.01.0800.000;GACC RX 031.1F/27-ENW_.E_Epoxy;2244;E;2;1;1730;Axial;4,496;3,202;4,755;3,731;4,804;3,63;4,601;3,587;4,445;3,427;4,415;3,174;15,89;3149;1350;9;VT0603;0,221;0,4;C;42,04;63,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2WN/HHE7A.TANN;GACC RX;031.1/2WN/HHE7A.TANN;n/a;finoox;247-1BEU.1GW.3V4.RQV5-R23.01.0000.100;GACC RX 031.1H/27-ANW_.E_Epoxy;2527;A;2;1;1730;Axial;5,472;3,988;5,717;4,549;5,794;4,444;5,531;4,373;5,345;4,183;5,368;3,957;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3WN/FHE7A.TNNN;GACC RX;031.1/3WN/FHE7A.TNNN;n/a;finoox;247-1BHA.1GW.3UZ.S5NR-R23.01.0000.000;GACC RX 031.1F/37-ANW_.E_Epoxy;3036;A;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHE7E.UANN;GACC RX;031.1/3WN/FHE7E.UANN;n/a;finoox;247-1BHB.1GW.3UZ.S5NR-R23.00.0800.100;GACC RX 031.1F/37-ENW_.E_Epoxy;3504;E;3;1;1730;Axial;6,612;4,563;7,168;5,51;7,167;5,313;6,915;5,306;6,699;5,072;6,52;4,526;23,84;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;Inclusive;n/a;272;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3WN/HHA7A.TANN;GACC RX;031.1/3WN/HHA7A.TANN;n/a;finoox;247-1BHL.1GW.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-ANW_.E;3519;A;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/3WN/HHA7E.TNNN;GACC RX;031.1/3WN/HHA7E.TNNN;n/a;finoox;247-1BHM.1GW.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENW_.E;3351;E;3;1;1730;Axial;8,633;6,537;8,669;7,084;8,936;6,912;8,399;6,81;8,061;6,493;8,403;6,544;31,79;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;n/a;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2WN/DHA7E.TANN;GACC RX;031.1/2WN/DHA7E.TANN;n/a;finoox;247-1BDK.1GW.3UV.S5NL-R23.01.0800.100;GACC RX 031.1D/27-ENW_.E;2236;E;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2WN/DHA7E.UANN;GACC RX;031.1/2WN/DHA7E.UANN;n/a;finoox;247-1BDK.1GW.3UV.S5NL-R23.00.0800.100;GACC RX 031.1D/27-ENW_.E;2035;E;2;1;1730;Axial;3,252;2,267;3,482;2,69;3,506;2,608;3,368;2,589;3,253;2,47;3,195;2,242;10,6;3315;1350;9;VT0603;0,218;0,4;D;42,04;63,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1WN/FHA7A.TNNN;GACC RX;031.1/1WN/FHA7A.TNNN;n/a;finoox;247-1BB2.1GW.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANW_.E;1297;A;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHA7A.UNNN;GACC RX;031.1/1WN/FHA7A.UNNN;n/a;finoox;247-1BB2.1GW.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANW_.E;1158;A;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/FHA7E.TANN;GACC RX;031.1/1WN/FHA7E.TANN;n/a;finoox;247-1BB3.1GW.3UQ.S5NM-R23.01.0800.100;GACC RX 031.1F/17-ENW_.E;1686;E;1;1;1730;Axial;2,351;1,739;2,389;1,922;2,463;1,889;2,308;1,851;2,216;1,761;2,292;1,748;7,95;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHA7E.TANN;GACC RX;031.1/1WN/HHA7E.TANN;n/a;finoox;247-1BBM.1GW.3V3.S5NM-R23.01.0800.100;GACC RX 031.1H/17-ENW_.E;1847;E;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHA7E.UANN;GACC RX;031.1/1WN/HHA7E.UANN;n/a;finoox;247-1BBM.1GW.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-ENW_.E;1708;E;1;1;1730;Axial;2,73;1,96;2,873;2,269;2,911;2,215;2,782;2,183;2,686;2,087;2,679;1,947;10,6;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2WN/HHA7A.UANN;GACC RX;031.1/2WN/HHA7A.UANN;n/a;finoox;247-1BES.1GW.3V4.RQV5-R23.00.0000.100;GACC RX 031.1H/27-ANW_.E;2100;A;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2WN/HHA7A.UNNN;GACC RX;031.1/2WN/HHA7A.UNNN;n/a;finoox;247-1BES.1GW.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-ANW_.E;1798;A;2;1;1730;Axial;5,514;4,009;5,774;4,588;5,848;4,475;5,586;4,413;5,4;4,222;5,418;3,982;21,19;3000;1350;8;VT0603;0,223;0,4;C;42,04;63,52;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;33,9;16;22;n/a;n/a;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/1WN/FHA4A.TANN;GACC RX;031.1/1WN/FHA4A.TANN;n/a;finoox;247-1BB0.1GW.3UQ.S5NN-R23.01.0000.100;GACC RX 031.1F/14-ANW_.E;1505;A;1;1;1730;Axial;2,822;2,069;2,902;2,32;2,967;2,315;2,812;2,239;2,694;2,122;2,738;2,041;13,28;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,8;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHA4A.UANN;GACC RX;031.1/2WN/CHA4A.UANN;n/a;finoox;247-1BD2.1GW.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-ANW_.E;1893;A;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;n/a;n/a;201;Inclusive;Yes;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHA4E.TANN;GACC RX;031.1/2WN/CHA4E.TANN;n/a;finoox;247-1BD3.1GW.3UT.S5NP-R23.01.0800.100;GACC RX 031.1C/24-ENW_.E;2305;E;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/CHA4E.TNNN;GACC RX;031.1/2WN/CHA4E.TNNN;n/a;finoox;247-1BD3.1GW.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENW_.E;2003;E;2;1;1730;Axial;3,45;2,45;3,65;2,834;3,718;2,792;3,521;2,736;3,381;2,592;3,369;2,402;13,28;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2WN/FHA4A.TNNN;GACC RX;031.1/2WN/FHA4A.TNNN;n/a;finoox;247-1BE6.1GW.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANW_.E;2079;A;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHA4E.TNNN;GACC RX;031.1/2WN/FHA4E.TNNN;n/a;finoox;247-1BE7.1GW.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENW_.E;2340;E;2;1;1730;Axial;5,689;4,219;5,827;4,684;5,953;4,669;5,645;4,515;5,411;4,283;5,526;4,162;26,56;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/1WN/CHC4A.UANN;GACC RX;031.1/1WN/CHC4A.UANN;n/a;finoox;247-1BA0.1GW.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-ANW_.E_PC;1366;A;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHC4A.TNNN;GACC RX;031.1/1WN/CHC4A.TNNN;n/a;finoox;247-1BA0.1GW.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANW_.E_PC;1354;A;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHC4A.UNNN;GACC RX;031.1/1WN/CHC4A.UNNN;n/a;finoox;247-1BA0.1GW.3US.RVN2-R23.00.0000.000;GACC RX 031.1C/14-ANW_.E_PC;1215;A;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/CHC4E.UANN;GACC RX;031.1/1WN/CHC4E.UANN;n/a;finoox;247-1BA1.1GW.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-ENW_.E_PC;1568;E;1;1;1730;Axial;1,518;1,064;1,614;1,243;1,653;1,228;1,559;1,204;1,495;1,133;1,477;1,042;6,89;1617;1350;8;VT0603;0,11;0,4;E;39,22;60,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/1WN/DHC4A.UNNN;GACC RX;031.1/1WN/DHC4A.UNNN;n/a;finoox;247-1BAJ.1GW.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANW_.E_PC;1424;A;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;139;151;No;No;No;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/DHC4E.UANN;GACC RX;031.1/1WN/DHC4E.UANN;n/a;finoox;247-1BAK.1GW.3UV.S5NN-R23.00.0800.100;GACC RX 031.1D/14-ENW_.E_PC;1775;E;1;1;1730;Axial;2,063;1,54;2,02;1,645;2,15;1,665;1,964;1,597;1,862;1,494;1,964;1,549;9,19;1547;1350;8;VT0603;0,111;0,4;D;39,22;60,51;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/1WN/FHC4E.UANN;GACC RX;031.1/1WN/FHC4E.UANN;n/a;finoox;247-1BB9.1GW.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-ENW_.E_PC;1916;E;1;1;1730;Axial;2,519;1,846;2,583;2,065;2,672;2,065;2,503;1,993;2,398;1,885;2,437;1,818;13,79;1426;1350;7;VT0603;0,113;0,4;D;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/2WN/CHC4E.TNNN;GACC RX;031.1/2WN/CHC4E.TNNN;n/a;finoox;247-1BD7.1GW.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENW_.E_PC;2448;E;2;1;1730;Axial;3,074;2,182;3,248;2,521;3,324;2,487;3,135;2,438;3,001;2,306;2,996;2,14;13,79;3233;1350;9;VT0603;0,219;0,4;E;42,04;63,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/3WN/DHC4A.TNNN;GACC RX;031.1/3WN/DHC4A.TNNN;n/a;finoox;247-1BH2.1GW.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-ANW_.E_PC;3411;A;3;1;1730;Axial;5,86;4,24;6,121;4,816;6,257;4,762;5,912;4,649;5,656;4,403;5,706;4,159;27,58;4642;1350;9;VT0603;0,332;0,4;D;43,61;65,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;AC motor;50;W;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/DHC4A.UNNN;GACC RX;031.1/2WN/DHC4A.UNNN;n/a;finoox;247-1BDQ.1GW.3UW.S5NU-R23.00.0000.000;GACC RX 031.1D/24-ANW_.E_PC;2187;A;2;1;1730;Axial;4,141;3,109;4,047;3,302;4,307;3,345;3,934;3,206;3,731;3;3,956;3,133;18,38;3094;1350;9;VT0603;0,222;0,4;D;42,04;63,52;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;26,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;172;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/2WN/FHC4E.TANN;GACC RX;031.1/2WN/FHC4E.TANN;n/a;finoox;247-1BEF.1GW.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-ENW_.E_PC;3146;E;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHC4E.TNNN;GACC RX;031.1/2WN/FHC4E.TNNN;n/a;finoox;247-1BEF.1GW.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-ENW_.E_PC;2844;E;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;50;W;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHC4A.TANN;GACC RX;031.1/2WN/FHC4A.TANN;n/a;finoox;247-1BEE.1GW.3UZ.S5NU-R23.01.0000.100;GACC RX 031.1F/24-ANW_.E_PC;3146;A;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHC4A.TNNN;GACC RX;031.1/2WN/FHC4A.TNNN;n/a;finoox;247-1BEE.1GW.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-ANW_.E_PC;2844;A;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/2WN/FHC4A.UNNN;GACC RX;031.1/2WN/FHC4A.UNNN;n/a;finoox;247-1BEE.1GW.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-ANW_.E_PC;2643;A;2;1;1730;Axial;5,07;3,762;5,187;4,169;5,363;4,165;5,024;4,02;4,81;3,806;4,918;3,706;27,58;2852;1350;8;VT0603;0,225;0,4;D;42,04;63,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;n/a;Inclusive;201;302;No;No;No;315;AC motor;50;W;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/1WN/DHC7A.TNNN;GACC RX;031.1/1WN/DHC7A.TNNN;n/a;finoox;247-1BAL.1GW.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-ANW_.E_PC;1323;A;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,4;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1WN/DHC7E.TANN;GACC RX;031.1/1WN/DHC7E.TANN;n/a;finoox;247-1BAM.1GW.3UU.RVN2-R23.01.0800.100;GACC RX 031.1D/17-ENW_.E_PC;1675;E;1;1;1730;Axial;1,501;1,032;1,622;1,239;1,633;1,205;1,564;1,195;1,512;1,138;1,472;1,019;5,49;1658;1350;8;VT0603;0,109;0,4;D;39,22;60,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/3WN/HHC7E.TNNN;GACC RX;031.1/3WN/HHC7E.TNNN;n/a;finoox;247-1BHR.1GW.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-ENW_.E_PC;3826;E;3;1;1730;Axial;8,092;6,119;8,104;6,626;8,382;6,483;7,847;6,378;7,535;6,07;7,859;6,124;32,95;4500;1350;8;VT0603;0,335;0,4;C;43,61;65,28;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;51,7;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/1WN/FHC7E.TNNN;GACC RX;031.1/1WN/FHC7E.TNNN;n/a;finoox;247-1BBB.1GW.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-ENW_.E_PC;1745;E;1;1;1730;Axial;2,206;1,628;2,235;1,796;2,31;1,774;2,158;1,734;2,074;1,647;2,144;1,637;8,24;1575;1350;8;VT0603;0,11;0,4;C;39,22;60,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/1WN/HHC7A.TNNN;GACC RX;031.1/1WN/HHC7A.TNNN;n/a;finoox;247-1BBQ.1GW.3V3.S5NM-R23.01.0000.000;GACC RX 031.1H/17-ANW_.E_PC;1683;A;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;50;W;;;183;;;;;;;;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/1WN/HHC7E.UNNN;GACC RX;031.1/1WN/HHC7E.UNNN;n/a;finoox;247-1BBR.1GW.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-ENW_.E_PC;1782;E;1;1;1730;Axial;2,555;1,832;2,688;2,122;2,727;2,075;2,597;2,044;2,51;1,951;2,505;1,819;10,98;1500;1350;8;VT0603;0,112;0,4;C;39,22;60,51;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20,8;16;18;n/a;Inclusive;139;151;No;Yes;No;315;AC motor;50;W;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Powder coated;7;32;8;yes;piece;1
GACC RX 031.1/3WN/FHC7E.TNNN;GACC RX;031.1/3WN/FHC7E.TNNN;n/a;finoox;247-1BHD.1GW.3UZ.S5NR-R23.01.0800.000;GACC RX 031.1F/37-ENW_.E_PC;3463;E;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3WN/FHC7E.UNNN;GACC RX;031.1/3WN/FHC7E.UNNN;n/a;finoox;247-1BHD.1GW.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENW_.E_PC;3191;E;3;1;1730;Axial;6,245;4,314;6,794;5,206;6,784;5,019;6,559;5,017;6,349;4,792;6,157;4,256;24,71;4724;1350;9;VT0603;0,331;0,4;C;43,61;65,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;Inclusive;272;453;No;Yes;No;315;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/21N/FJE4A.UNNN;GACC RX;040.1/21N/FJE4A.UNNN;n/a;finoox;247-1BFQ.1U1.3VE.SJ5Z-R23.00.0000.000;GACC RX 040.1F/24-AN1_.E_Epoxy;4063;A;2;1;2109;Axial;11,074;8,4;10,864;8,932;11,446;8,93;10,575;8,666;10,053;8,144;10,615;8,429;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;Inclusive;n/a;207;344;No;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/31N/FJE4E.TNNN;GACC RX;040.1/31N/FJE4E.TNNN;n/a;finoox;247-1BJ7.1U1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-EN1_.E_Epoxy;6205;E;3;1;2109;Axial;15,664;11,444;16,346;12,99;16,701;12,783;15,811;12,534;15,199;11,892;15,304;11,252;73,61;8172;1200;12;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;73;22;35;Inclusive;n/a;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/11N/HJE7A.UNNN;GACC RX;040.1/11N/HJE7A.UNNN;n/a;finoox;247-1BCQ.1U1.3VM.RZTF-R23.00.0000.000;GACC RX 040.1H/17-AN1_.E_Epoxy;2470;A;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/HJE7E.TANN;GACC RX;040.1/11N/HJE7E.TANN;n/a;finoox;247-1BCR.1U1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-EN1_.E_Epoxy;3167;E;1;1;2109;Axial;5,383;4,051;5,412;4,369;5,58;4,306;5,243;4,242;5,029;4,042;5,238;4,055;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;34,9;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/11N/FJE7A.UNNN;GACC RX;040.1/11N/FJE7A.UNNN;n/a;finoox;247-1BCC.1U1.3VC.S5NK-R23.00.0000.000;GACC RX 040.1F/17-AN1_.E_Epoxy;2285;A;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;28,2;16;28;Inclusive;n/a;142;172;No;No;No;400;EC motor;5060;1;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/11N/FJE7E.TNNN;GACC RX;040.1/11N/FJE7E.TNNN;n/a;finoox;247-1BCD.1U1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-EN1_.E_Epoxy;2762;E;1;1;2109;Axial;4,516;3,421;4,508;3,706;4,547;3,573;4,373;3,556;4,195;3,4;4,433;3,4;14,68;3069;1200;12;VT03090U;0,17;1,3;C;43,89;65,43;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;30,6;16;28;Inclusive;n/a;Inclusive;172;No;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/41N/FJE7A.TNNN;GACC RX;040.1/41N/FJE7A.TNNN;n/a;finoox;247-1BK2.1U1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-AN1_.E_Epoxy;6721;A;4;1;2109;Axial;17,818;13,372;18,007;14,566;18,559;14,32;17,42;14,008;16,679;13,336;17,379;13,458;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/HJE7E.TNNN;GACC RX;040.1/41N/HJE7E.TNNN;n/a;finoox;247-1BKF.1U1.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-EN1_.E_Epoxy;8135;E;4;1;2109;Axial;21,632;16,386;21,689;17,557;22,366;17,309;20,653;17,059;20,157;16,246;21,054;16,434;78,31;11578;1200;14;VT03090U;0,681;1,3;B;49,06;71,38;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;110,7;22;42;Inclusive;n/a;Inclusive;688;No;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/31N/FJE7A.TNNN;GACC RX;040.1/31N/FJE7A.TNNN;n/a;finoox;247-1BJ8.1U1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-AN1_.E_Epoxy;5129;A;3;1;2109;Axial;13,04;9,65;13,513;10,842;13,824;10,65;13,064;10,408;12,588;9,928;12,891;9,745;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;Inclusive;n/a;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/11N/HJA7A.UANN;GACC RX;040.1/11N/HJA7A.UANN;n/a;finoox;247-1BCN.1U1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-AN1_.E;2436;A;1;1;2109;Axial;5,422;4,082;5,464;4,45;5,621;4,341;5,285;4,282;5,085;4,079;5,282;4,088;19,58;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;n/a;142;Inclusive;Yes;No;No;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/21N/FJA7A.UANN;GACC RX;040.1/21N/FJA7A.UANN;n/a;finoox;247-1BFN.1U1.3VD.S5NY-R23.00.0000.100;GACC RX 040.1F/27-AN1_.E;3536;A;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;47,8;16;28;n/a;n/a;207;Inclusive;Yes;No;No;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/21N/FJA7E.TANN;GACC RX;040.1/21N/FJA7E.TANN;n/a;finoox;247-1BFP.1U1.3VD.S5NY-R23.01.0800.100;GACC RX 040.1F/27-EN1_.E;4127;E;2;1;2109;Axial;8,721;6,31;9,116;7,217;9,24;7,043;8,809;6,931;8,525;6,63;8,558;6,269;29,37;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJA7A.TNNN;GACC RX;040.1/41N/FJA7A.TNNN;n/a;finoox;247-1BK0.1U1.3VF.SJ7P-R23.01.0000.000;GACC RX 040.1F/47-AN1_.E;6170;A;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;n/a;Inclusive;688;No;No;Yes;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJA7E.TANN;GACC RX;040.1/41N/FJA7E.TANN;n/a;finoox;247-1BK1.1U1.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-EN1_.E;7343;E;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/41N/FJA7E.UANN;GACC RX;040.1/41N/FJA7E.UANN;n/a;finoox;247-1BK1.1U1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-EN1_.E;6925;E;4;1;2109;Axial;17,964;13,485;18,209;14,707;18,72;14,45;17,57;14,143;16,895;13,479;17,55;13,573;58,74;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;94,4;22;42;n/a;n/a;418;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJA7A.UANN;GACC RX;040.1/31N/FJA7A.UANN;n/a;finoox;247-1BJ4.1U1.3VE.SJ5H-R23.00.0000.100;GACC RX 040.1F/37-AN1_.E;4921;A;3;1;2109;Axial;13,291;9,726;13,672;10,951;13,95;10,743;13,205;10,509;12,736;10,033;13,02;9,818;44,05;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;n/a;299;Inclusive;Yes;No;No;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/21N/DJA4E.TANN;GACC RX;040.1/21N/DJA4E.TANN;n/a;finoox;247-1BF7.1U1.3V9.S5NX-R23.01.0800.100;GACC RX 040.1D/24-EN1_.E;4040;E;2;1;2109;Axial;8,299;5,996;8,7;6,832;8,895;6,741;8,394;6,588;8,057;6,251;8,103;5,854;32,72;6017;1200;13;VT03090U;0,341;1,3;D;46,58;68,4;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;43,9;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/11N/DJA4A.TANN;GACC RX;040.1/11N/DJA4A.TANN;n/a;finoox;247-1BC0.1U1.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-AN1_.E;2276;A;1;1;2109;Axial;4,412;3,306;4,317;3,537;4,583;3,538;4,201;3,423;3,977;3,211;4,227;3,34;16,36;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;24,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;201;;;;;;;;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJA4A.TNNN;GACC RX;040.1/21N/FJA4A.TNNN;n/a;finoox;247-1BFL.1U1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-AN1_.E;3766;A;2;1;2109;Axial;11,22;8,518;11,039;9,065;11,6;9,064;10,727;8,791;10,215;8,27;10,769;8,555;49,07;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/21N/HJA4A.TNNN;GACC RX;040.1/21N/HJA4A.TNNN;n/a;finoox;247-1BGA.1U1.3VS.SJ61-R23.01.0000.000;GACC RX 040.1H/24-AN1_.E;3934;A;2;1;2109;Axial;12,152;9,242;12,228;10,018;12,641;9,966;11,872;9,675;11,372;9,167;11,758;9,147;65,43;4985;1200;10;VT03090U;0,341;1,3;C;46,94;68,76;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;56,5;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/11N/DJC4E.TANN;GACC RX;040.1/11N/DJC4E.TANN;n/a;finoox;247-1BC5.1U1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-EN1_.E_PC;2948;E;1;1;2109;Axial;3,952;2,954;3,846;3,151;4,101;3,165;3,743;3,054;3,541;2,86;3,766;2,981;16,99;3008;1200;11;VT03090U;0,17;1,3;D;43,84;65,39;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;26,3;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;EC motor;5060;1;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/21N/FJC4A.TANN;GACC RX;040.1/21N/FJC4A.TANN;n/a;finoox;247-1BFU.1U1.3VE.SJ5Z-R23.01.0000.100;GACC RX 040.1F/24-AN1_.E_PC;4863;A;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/21N/FJC4A.TNNN;GACC RX;040.1/21N/FJC4A.TNNN;n/a;finoox;247-1BFU.1U1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-AN1_.E_PC;4519;A;2;1;2109;Axial;10,008;7,582;9,824;8,07;10,362;8,095;9,525;7,835;9,092;7,354;9,592;7,623;50,96;5448;1200;11;VT03090U;0,341;1,3;C;46,63;68,45;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;49,1;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;EC motor;5060;1;;;280;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/11N/HJC7A.TANN;GACC RX;040.1/11N/HJC7A.TANN;n/a;finoox;247-1BCS.1U1.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-AN1_.E_PC;2887;A;1;1;2109;Axial;5,086;3,824;5,113;4,165;5,278;4,075;4,947;4,009;4,754;3,817;4,944;3,828;20,3;2895;1200;11;VT03090U;0,17;1,3;B;43,81;65,36;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;32,1;16;28;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;EC motor;5060;1;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/21N/FJC7E.UANN;GACC RX;040.1/21N/FJC7E.UANN;n/a;finoox;247-1BFX.1U1.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-EN1_.E_PC;4377;E;2;1;2109;Axial;8,178;5,915;8,549;6,771;8,676;6,613;8,266;6,503;7,989;6,213;8,019;5,87;30,45;6138;1200;13;VT03090U;0,341;1,3;C;46,63;68,44;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;51,7;16;28;n/a;Inclusive;207;Inclusive;Yes;Yes;No;400;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/41N/FJC7A.UNNN;GACC RX;040.1/41N/FJC7A.UNNN;n/a;finoox;247-1BK4.1U1.3VF.SJ7P-R23.00.0000.000;GACC RX 040.1F/47-AN1_.E_PC;6580;A;4;1;2109;Axial;16,882;12,656;17,06;13,762;17,58;13,589;16,462;13,269;15,858;12,627;16,445;12,73;60,89;12277;1200;15;VT03090U;0,681;1,3;C;49,14;71,46;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;87,4;22;42;n/a;Inclusive;418;688;No;No;No;400;EC motor;5060;1;;;458;;;;;;;;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/31N/FJC7A.TNNN;GACC RX;040.1/31N/FJC7A.TNNN;n/a;finoox;247-1BJC.1U1.3VE.SJ5H-R23.01.0000.000;GACC RX 040.1F/37-AN1_.E_PC;5340;A;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;67,2;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;EC motor;5060;1;;;337;;;;;;;;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/31N/FJC7E.TNNN;GACC RX;040.1/31N/FJC7E.TNNN;n/a;finoox;247-1BJD.1U1.3VE.SJ5H-R23.01.0800.000;GACC RX 040.1F/37-EN1_.E_PC;5764;E;3;1;2109;Axial;12,471;9,127;12,804;10,266;13,103;10,099;12,382;9,859;11,929;9,409;12,206;9,198;45,67;9207;1200;14;VT03090U;0,511;1,3;C;48,13;70,21;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;72,2;22;35;n/a;Inclusive;Inclusive;516;No;Yes;Yes;400;EC motor;5060;1;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 040.1/21N/HJC7A.UNNN;GACC RX;040.1/21N/HJC7A.UNNN;n/a;finoox;247-1BGL.1U1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-AN1_.E_PC;3895;A;2;1;2109;Axial;10,205;7,719;10,239;8,359;10,57;8,179;9,907;8,042;9,522;7,66;9,921;7,725;40,59;5789;1200;12;VT03090U;0,341;1,3;B;46,55;68,37;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;55,8;22;35;n/a;Inclusive;207;344;No;No;No;400;EC motor;5060;1;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/2WN/CFA4A.UNNN;GACC RX;020.1/2WN/CFA4A.UNNN;n/a;finoox;247-1HAF.0C8.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-ANW-CC-E32C-416;1527;A;2;1;416;Axial;1,784;1,268;1,775;1,466;2,044;1,618;1,88;1,567;1,763;1,449;1,702;1,3;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2WN/CFA4E.TNNN;GACC RX;020.1/2WN/CFA4E.TNNN;n/a;finoox;247-1HAG.0C8.3YP.SCWC-R23.01.0800.000;E-GACC-RX-020.1-C/2-4.0-ANW-CC-E32C-416;1661;E;2;1;416;Axial;1,784;1,268;1,775;1,466;2,044;1,618;1,88;1,567;1,763;1,449;1,702;1,3;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2WN/CFA4E.UNNN;GACC RX;020.1/2WN/CFA4E.UNNN;n/a;finoox;247-1HAG.0C8.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-ANW-CC-E32C-416;1661;E;2;1;416;Axial;1,784;1,268;1,775;1,466;2,044;1,618;1,88;1,567;1,763;1,449;1,702;1,3;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/1WN/FFA4E.TNNN;GACC RX;020.1/1WN/FFA4E.TNNN;n/a;finoox;247-1HFS.0C8.3UL.SCWC-R23.01.0800.000;E-GACC-RX-020.1-F/1-4.0-ANW-CC-E32C-416;1394;E;1;1;416;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/3WN/FFA4E.TNNN;GACC RX;020.1/3WN/FFA4E.TNNN;n/a;finoox;247-1HJY.0C8.3UA.SCWF-R23.01.0800.000;E-GACC-RX-020.1-F/3-4.0-ANW-CC-E32C-416;2314;E;3;1;416;Axial;4,273;3,159;4,292;3,621;4,824;3,796;4,445;3,759;4,201;3,505;4,185;3,215;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/3WN/FFA4E.UNNN;GACC RX;020.1/3WN/FFA4E.UNNN;n/a;finoox;247-1HJY.0C8.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-ANW-CC-E32C-416;2314;E;3;1;416;Axial;4,273;3,159;4,292;3,621;4,824;3,796;4,445;3,759;4,201;3,505;4,185;3,215;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Aluminum;4;6;6;yes;piece;1
GACC RX 020.1/1WN/DFA7A.UNNN;GACC RX;020.1/1WN/DFA7A.UNNN;n/a;finoox;247-1HEH.0C8.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-ANW-CC-E32C-416;1079;A;1;1;416;Axial;0,888;0,622;0,929;0,75;1,018;0,774;0,967;0,769;0,922;0,727;0,862;0,628;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2WN/DFA7E.TNNN;GACC RX;020.1/2WN/DFA7E.TNNN;n/a;finoox;247-1HBC.0C8.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-ANW-CC-E32C-416;1724;E;2;1;416;Axial;1,798;1,278;1,869;1,52;2,05;1,572;1,946;1,561;1,857;1,478;1,747;1,293;6,51;1449;2400;6;VT0337U;0,139;0,32;D;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2WN/CFE4A.TNNN;GACC RX;020.1/2WN/CFE4A.TNNN;n/a;finoox;247-1HAM.0C8.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-ENW-CC-E32C-416;1662;A;2;1;416;Axial;1,75;1,242;1,734;1,433;1,996;1,578;1,834;1,53;1,72;1,416;1,667;1,271;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2WN/DFE4E.TNNN;GACC RX;020.1/2WN/DFE4E.TNNN;n/a;finoox;247-1HBQ.0C8.3UP.SCWD-R23.01.0800.000;E-GACC-RX-020.1-D/2-4.0-ENW-CC-E32C-416;1903;E;2;1;416;Axial;2,226;1,614;2,218;1,864;2,543;2,005;2,325;1,975;2,182;1,825;2,171;1,652;11,02;1373;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 020.1/3WN/DFE4E.UNNN;GACC RX;020.1/3WN/DFE4E.UNNN;n/a;finoox;247-1HJ2.0C8.3UD.SCWE-R23.00.0800.000;E-GACC-RX-020.1-D/3-4.0-ENW-CC-E32C-416;2426;E;3;1;416;Axial;3,347;2,397;3,322;2,753;3,791;2,994;3,484;2,921;3,278;2,708;3,203;2,441;16,52;2059;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/1WN/DFE7E.TNNN;GACC RX;020.1/1WN/DFE7E.TNNN;n/a;finoox;247-1HF8.0C8.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-ENW-CC-E32C-416;1311;E;1;1;416;Axial;0,876;0,614;0,912;0,738;1,003;0,764;0,951;0,759;0,906;0,717;0,849;0,62;3,26;724;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2WN/FFE7A.UNNN;GACC RX;020.1/2WN/FFE7A.UNNN;n/a;finoox;247-1HD3.0C8.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-ENW-CC-E32C-416;1961;A;2;1;416;Axial;2,366;1,718;2,427;2,012;2,666;2,074;2,49;2,063;2,406;1,955;2,308;1,744;9,77;1409;2400;6;VT0337U;0,14;0,32;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;50;W;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/1WN/CFC7E.UNNN;GACC RX;020.1/1WN/CFC7E.UNNN;n/a;finoox;247-1HEC.0C8.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-7.0-PNW-CC-E32C-416;1421;E;1;1;416;Axial;0,678;0,496;0,689;0,578;0,752;0,605;0,727;0,6;0,691;0,567;0,666;0,509;2,44;736;2400;5;VT0337U;0,069;0,32;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/2WN/CFC7A.UNNN;GACC RX;020.1/2WN/CFC7A.UNNN;n/a;finoox;247-1HB5.0C8.3YP.SCWG-R23.00.0000.000;GACC-RX-020.1-C/2-7.0-PNW-CC-E32C-416;1969;A;2;1;416;Axial;1,317;0,981;1,329;1,13;1,505;1,186;1,408;1,177;1,337;1,11;1,299;1,008;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/2WN/CFC7E.TNNN;GACC RX;020.1/2WN/CFC7E.TNNN;n/a;finoox;247-1HB6.0C8.3YP.SCWG-R23.01.0800.000;E-GACC-RX-020.1-C/2-7.0-PNW-CC-E32C-416;2103;E;2;1;416;Axial;1,317;0,981;1,329;1,13;1,505;1,186;1,408;1,177;1,337;1,11;1,299;1,008;4,89;1472;2400;6;VT0337U;0,139;0,32;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;50;W;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Powder coated;7;8;3;yes;piece;1
GACC RX 020.1/1WN/DFC4E.UNNN;GACC RX;020.1/1WN/DFC4E.UNNN;n/a;finoox;247-1HF2.0C8.3UN.00NN-R23.00.0800.000;E-GACC-RX-020.1-D/1-4.0-PNW-CC-E32C-416;1455;E;1;1;416;Axial;0,933;0,628;0,997;0,778;1,106;0,827;1,044;0,814;0,986;0,757;0,901;0,63;5,51;686;2400;5;VT0337U;0,07;0,32;E;42,38;63,51;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,9;9,52;9,52;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Powder coated;4;24;4;yes;piece;1
GACC RX 020.1/2WN/CFC4A.UNNN;GACC RX;020.1/2WN/CFC4A.UNNN;n/a;finoox;247-1HAT.0C8.3YP.SCWC-R23.00.0000.000;GACC-RX-020.1-C/2-4.0-PNW-CC-E32C-416;1969;A;2;1;416;Axial;1,588;1,129;1,58;1,305;1,819;1,44;1,673;1,394;1,569;1,289;1,515;1,157;8,26;1405;2400;6;VT0337U;0,14;0,32;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;50;W;;;124;;;;;;;;no;no;C;E;Powder coated;4;8;3;yes;piece;1
