TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 020.1/1WN/FFC4A.TNNN;GACC RX;020.1/1WN/FFC4A.TNNN;n/a;finoox;247-1HG3.0C8.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-PNW-CC-E32C-416;1510;A;1;1;416;Axial;1,249;0,919;1,259;1,066;1,425;1,114;1,315;1,107;1,243;1,032;1,237;0,928;8,26;657;2400;5;VT0337U;0,07;0,32;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;130;;;;;;;;no;no;F;E;Powder coated;4;18;6;yes;piece;1
GACC RX 020.1/3WN/CFC4A.TNNN;GACC RX;020.1/3WN/CFC4A.TNNN;n/a;finoox;247-1HH5.0C8.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-PNW-CC-E32C-416;2552;A;3;1;416;Axial;2,474;1,753;2,477;2,028;2,845;2,246;2,621;2,176;2,463;2,012;2,359;1,79;12,39;2107;2400;6;VT0337U;0,21;0,32;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;21;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;143;;;;;;;;no;no;C;E;Powder coated;4;6;3;yes;piece;1
GACC RX 020.1/3WN/FFC4A.TNNN;GACC RX;020.1/3WN/FFC4A.TNNN;n/a;finoox;247-1HK9.0C8.3UA.SCWF-R23.01.0000.000;GACC-RX-020.1-F/3-4.0-PNW-CC-E32C-416;2760;A;3;1;416;Axial;3,803;2,811;3,82;3,223;4,293;3,379;3,956;3,346;3,739;3,119;3,725;2,862;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,7;16;22;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;50;W;;;177;;;;;;;;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 020.1/3WN/FFC4E.UNNN;GACC RX;020.1/3WN/FFC4E.UNNN;n/a;finoox;247-1HKA.0C8.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-PNW-CC-E32C-416;2954;E;3;1;416;Axial;3,803;2,811;3,82;3,223;4,293;3,379;3,956;3,346;3,739;3,119;3,725;2,862;24,78;1970;2400;5;VT0337U;0,211;0,32;D;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;50;W;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 050.2/4SN/HNE7A.TNNN;GACC RX;050.2/4SN/HNE7A.TNNN;n/a;finoox;247-1B9B.0CD.3W1.S5P0-R23.01.0000.000;GACC RX 050.2H/47-ANS_.E_Epoxy;11265;A;4;1;421;Axial;44,435;31,51;47,618;37,131;47,62;35,834;45,904;35,691;44,533;34,226;43,852;31,199;161,24;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;Inclusive;n/a;Inclusive;808;No;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNE7A.TANN;GACC RX;050.2/3SN/HNE7A.TANN;n/a;finoox;247-1B8M.0CD.3W1.S5P1-R23.01.0000.100;GACC RX 050.2H/37-ANS_.E_Epoxy;9400;A;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNE7A.UNNN;GACC RX;050.2/3SN/HNE7A.UNNN;n/a;finoox;247-1B8M.0CD.3W1.S5P1-R23.00.0000.000;GACC RX 050.2H/37-ANS_.E_Epoxy;8458;A;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;169,4;28;54;Inclusive;n/a;336;606;No;No;No;500;AC motor;50;S;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/HNE7E.UNNN;GACC RX;050.2/3SN/HNE7E.UNNN;n/a;finoox;247-1B8P.0CD.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENS_.E_Epoxy;9278;E;3;1;421;Axial;34,742;26,033;35,523;28,697;36,264;28,052;34,325;27,534;33,117;26,311;34,034;26,086;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;Inclusive;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.2/2SN/JNE7E.TNNN;GACC RX;050.2/2SN/JNE7E.TNNN;n/a;finoox;247-1B7Z.0CD.3VV.SJAE-R23.01.0800.000;GACC RX 050.2J/27-ENS_.E_Epoxy;6942;E;2;1;421;Axial;26,546;20,122;27,027;22,011;27,639;21,444;26,15;21,132;25,22;20,197;25,984;20,136;100,77;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;145,1;22;54;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Epoxy coated aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNE7E.UNNN;GACC RX;050.2/2SN/HNE7E.UNNN;n/a;finoox;247-1B79.0CD.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENS_.E_Epoxy;6263;E;2;1;421;Axial;22,142;15,644;23,769;18,496;23,775;17,857;22,917;17,786;22,227;17,049;21,844;15,489;80,62;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;Inclusive;n/a;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNE7A.UANN;GACC RX;050.2/2SN/FNE7A.UANN;n/a;finoox;247-1B6H.0CD.3VN.SJ7G-R23.00.0000.100;GACC RX 050.2F/27-ANS_.E_Epoxy;5298;A;2;1;421;Axial;18,719;13,673;19,269;15,413;19,646;15,119;18,606;14,786;17,946;14,119;18,343;13,819;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;Inclusive;n/a;231;Inclusive;Yes;No;No;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/HNE7A.UANN;GACC RX;050.2/1SN/HNE7A.UANN;n/a;finoox;247-1FSQ.0CD.3W6.SJB2-R23.00.0000.100;GACC RX 050.2H/17-ANS_.E_Epoxy;3445;A;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;Inclusive;n/a;117;Inclusive;Yes;No;No;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNE7E.TANN;GACC RX;050.2/1SN/HNE7E.TANN;n/a;finoox;247-1FSS.0CD.3W6.SJB2-R23.01.0800.100;GACC RX 050.2H/17-ENS_.E_Epoxy;3921;E;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/1SN/HNE7E.TNNN;GACC RX;050.2/1SN/HNE7E.TNNN;n/a;finoox;247-1FSS.0CD.3W6.SJB2-R23.01.0800.000;GACC RX 050.2H/17-ENS_.E_Epoxy;3719;E;1;1;421;Axial;11,446;8,511;11,765;9,465;12,005;9,258;11,374;9,087;10,976;8,68;11,213;8,51;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;Inclusive;n/a;Inclusive;202;No;Yes;Yes;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/JNA7E.UANN;GACC RX;050.2/4SN/JNA7E.UANN;n/a;finoox;247-1FX0.0CD.3VV.S9P9-R23.00.0800.100;GACC RX 050.2J/47-ENS_.E;12261;E;4;1;421;Axial;45,289;28,796;52,542;37,794;52,348;36,401;51,139;36,862;49,167;34,917;44,418;28,33;201,54;25920;1390;23;VT01162;2,533;1,8;C;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;n/a;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNA7E.UNNN;GACC RX;050.2/3SN/HNA7E.UNNN;n/a;finoox;247-1B8K.0CD.3W1.S5P1-R23.00.0800.000;GACC RX 050.2H/37-ENS_.E;8433;E;3;1;421;Axial;35,019;26,2;35,862;28,944;36,528;28,259;34,646;27,76;33,452;26,549;34,343;26,254;120,93;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;n/a;336;606;No;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNA7E.UANN;GACC RX;050.2/3SN/JNA7E.UANN;n/a;finoox;247-1FWN.0CD.3VV.SJAA-R23.00.0800.100;GACC RX 050.2J/37-ENS_.E;9733;E;3;1;421;Axial;37,626;26,176;40,881;31,605;40,792;30,34;39,531;30,433;38,327;29,147;37,168;25,888;151,16;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;2x400V-3~N-17.6kW;;;gacc3a;3377;623;755;1000;486;205,3;22;54;n/a;n/a;336;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00022.1;6;100;3200;2;150;3200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.2/2SN/FNA7A.TNNN;GACC RX;050.2/2SN/FNA7A.TNNN;n/a;finoox;247-1B6D.0CD.3VN.SJ7G-R23.01.0000.000;GACC RX 050.2F/27-ANS_.E;4693;A;2;1;421;Axial;18,858;13,774;19,476;15,561;19,814;15,261;18,798;14,923;18,15;14,261;18,519;13,918;60,46;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;104;22;42;n/a;n/a;Inclusive;404;No;No;Yes;500;AC motor;50;S;;;488;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNA7A.UNNN;GACC RX;050.2/1SN/JNA7A.UNNN;n/a;finoox;247-1FTE.0CD.3VX.SJ7K-R23.00.0000.000;GACC RX 050.2J/17-ANS_.E;3404;A;1;1;421;Axial;13,568;10,395;13,685;11,146;14,052;10,865;13,236;10,797;12,756;10,325;13,322;10,454;50,39;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;n/a;117;202;No;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Aluminum;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNA7A.TANN;GACC RX;050.2/1SN/HNA7A.TANN;n/a;finoox;247-1FSJ.0CD.3W6.SJB2-R23.01.0000.100;GACC RX 050.2H/17-ANS_.E;3274;A;1;1;421;Axial;11,555;8,566;11,88;9,544;12,097;9,328;11,48;9,163;11,089;8,759;11,306;8,565;40,31;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;63,9;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;343;;;;;;;;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.2/4SN/HNC7A.TANN;GACC RX;050.2/4SN/HNC7A.TANN;n/a;finoox;247-1B9F.0CD.3W1.S5P0-R23.01.0000.100;GACC RX 050.2H/47-ANS_.E_PC;12608;A;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;;2x400V-3~N-21.1kW;BG351035-00023;gacc4a;4387;623;755;1000;486;219,9;28;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;858;;;;;;;;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/HNC7E.UNNN;GACC RX;050.2/4SN/HNC7E.UNNN;n/a;finoox;247-1B9H.0CD.3W1.S5P0-R23.00.0800.000;GACC RX 050.2H/47-ENS_.E_PC;12346;E;4;1;421;Axial;41,977;29,668;45,108;35,104;45,075;33,869;43,477;33,764;42,249;32,361;41,445;29,341;167,15;26634;1390;24;VT01162;2,491;1,8;D;59,6;82,53;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;232,9;28;54;n/a;Inclusive;499;808;No;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/4SN/JNC7E.UANN;GACC RX;050.2/4SN/JNC7E.UANN;n/a;finoox;247-1FX8.0CD.3VV.S9P9-R23.00.0800.100;GACC RX 050.2J/47-ENS_.E_PC;13936;E;4;1;421;Axial;42,404;26,897;49,294;35,397;49,116;34,091;47,997;34,539;46,12;32,695;41,575;26,45;208,94;25920;1390;23;VT01162;2,533;1,8;D;59,6;82,53;64,9;2x400V-3~N-24.6kW;;;gacc4a;4387;623;755;1000;486;266,6;28;54;n/a;Inclusive;499;Inclusive;Yes;Yes;No;500;AC motor;50;S;H07EB42503500230;H08FD42601800230;;BG351035-00024.1;6;150;4250;2;150;4260;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/3SN/HNC7E.TNNN;GACC RX;050.2/3SN/HNC7E.TNNN;n/a;finoox;247-1B8T.0CD.3W1.S5P1-R23.01.0800.000;GACC RX 050.2H/37-ENS_.E_PC;10031;E;3;1;421;Axial;32,832;24,604;33,623;27,144;34,351;26,586;32,506;26,068;31,356;24,896;32,156;24,624;125,36;19975;1390;23;VT01162;1,868;1,8;D;58,67;81,28;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;182,5;28;54;n/a;Inclusive;Inclusive;606;No;Yes;Yes;500;AC motor;50;S;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.2/3SN/JNC7A.TNNN;GACC RX;050.2/3SN/JNC7A.TNNN;n/a;finoox;247-1FWV.0CD.3VV.SJAA-R23.01.0000.000;GACC RX 050.2J/37-ANS_.E_PC;9793;A;3;1;421;Axial;35,262;24,504;38,357;29,538;38,272;28,449;37,09;28,547;35,962;27,322;34,843;24,216;156,7;19440;1390;22;VT01162;1,899;1,8;C;58,67;81,28;49,3;;2x400V-3~N-17.6kW;BG351035-00022;gacc3a;3377;623;755;1000;486;190,4;22;54;n/a;Inclusive;Inclusive;606;No;No;Yes;500;AC motor;50;S;;;684;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/JNC7A.TANN;GACC RX;050.2/2SN/JNC7A.TANN;n/a;finoox;247-1B81.0CD.3VV.SJAE-R23.01.0000.100;GACC RX 050.2J/27-ANS_.E_PC;6961;A;2;1;421;Axial;25,113;18,98;25,529;20,783;26,122;20,28;24,697;19,964;23,819;19,071;24,516;18,993;104,47;12960;1390;21;VT01162;1,266;1,8;C;57,26;79,52;33,9;;400V-3~N-12.9kW;BG351035-00016;gacc2a;2377;623;755;1000;486;134,7;22;54;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;500;AC motor;50;S;;;544;;;;;;;;no;no;J;F;Powder coated;7;6;10;yes;piece;1
GACC RX 050.2/2SN/HNC7E.UNNN;GACC RX;050.2/2SN/HNC7E.UNNN;n/a;finoox;247-1B7D.0CD.3VR.SJ7B-R23.00.0800.000;GACC RX 050.2H/27-ENS_.E_PC;6549;E;2;1;421;Axial;20,914;14,725;22,515;17,484;22,503;16,876;21,704;16,824;21,084;16,118;20,642;14,552;83,58;13317;1390;22;VT01162;1,246;1,8;D;57,26;79,52;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;127,7;22;42;n/a;Inclusive;231;404;No;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.2/2SN/FNC7E.UANN;GACC RX;050.2/2SN/FNC7E.UANN;n/a;finoox;247-1B6P.0CD.3VN.SJ7G-R23.00.0800.100;GACC RX 050.2F/27-ENS_.E_PC;6144;E;2;1;421;Axial;17,724;12,944;18,284;14,613;18,646;14,354;17,659;14,024;17,031;13,399;17,391;13,057;62,68;13679;1390;22;VT01162;1,222;1,8;D;57,26;79,52;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;113,2;22;42;n/a;Inclusive;231;Inclusive;Yes;Yes;No;500;AC motor;50;S;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.2/1SN/JNC7A.UNNN;GACC RX;050.2/1SN/JNC7A.UNNN;n/a;finoox;247-1FTS.0CD.3VX.SJ7K-R23.00.0000.000;GACC RX 050.2J/17-ANS_.E_PC;3925;A;1;1;421;Axial;12,756;9,754;12,823;10,459;13,21;10,21;12,434;10,136;11,943;9,677;12,489;9,804;52,23;6480;1390;19;VT01162;0,633;1,8;C;54,64;76,51;17,8;;400V-3~N-5.7kW;BG351035-00030;gacc1;1373;623;755;1000;486;72,3;22;42;n/a;Inclusive;117;202;No;No;No;500;AC motor;50;S;;;365;;;;;;;;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.2/1SN/HNC7E.UNNN;GACC RX;050.2/1SN/HNC7E.UNNN;n/a;finoox;247-1FSY.0CD.3W6.SJB2-R23.00.0800.000;GACC RX 050.2H/17-ENS_.E_PC;3790;E;1;1;421;Axial;10,844;8,037;11,137;8,953;11,367;8,77;10,767;8,6;10,39;8,219;10,597;8,027;41,79;6658;1390;19;VT01162;0,623;1,8;D;54,64;76,51;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;69,1;22;35;n/a;Inclusive;117;202;No;Yes;No;500;AC motor;50;S;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 031.1/11N/CHE4A.UANN;GACC RX;031.1/11N/CHE4A.UANN;n/a;finoox;247-1B9Y.1TZ.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-AN1_.E_Epoxy;1396;A;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHE4E.UANN;GACC RX;031.1/11N/CHE4E.UANN;n/a;finoox;247-1B9Z.1TZ.3US.RVN2-R23.00.0800.100;GACC RX 031.1C/14-EN1_.E_Epoxy;1596;E;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHE4E.UNNN;GACC RX;031.1/11N/CHE4E.UNNN;n/a;finoox;247-1B9Z.1TZ.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-EN1_.E_Epoxy;1445;E;1;1;2107;Axial;1,71;1,199;1,818;1,401;1,856;1,383;1,758;1,355;1,686;1,281;1,667;1,172;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHE4A.UANN;GACC RX;031.1/11N/DHE4A.UANN;n/a;finoox;247-1BAE.1TZ.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-AN1_.E_Epoxy;1595;A;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;Inclusive;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHE4A.UNNN;GACC RX;031.1/11N/DHE4A.UNNN;n/a;finoox;247-1BAE.1TZ.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-AN1_.E_Epoxy;1444;A;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;Inclusive;n/a;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/DHE4E.TNNN;GACC RX;031.1/11N/DHE4E.TNNN;n/a;finoox;247-1BAF.1TZ.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-EN1_.E_Epoxy;1786;E;1;1;2107;Axial;2,3;1,715;2,255;1,837;2,396;1,853;2,192;1,782;2,078;1,668;2,197;1,728;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHE4E.UANN;GACC RX;031.1/11N/FHE4E.UANN;n/a;finoox;247-1BB5.1TZ.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-EN1_.E_Epoxy;1929;E;1;1;2107;Axial;2,756;2,027;2,821;2,261;2,894;2,265;2,735;2,183;2,619;2,067;2,67;2,002;13,28;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;Inclusive;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/31N/DHE4E.UNNN;GACC RX;031.1/31N/DHE4E.UNNN;n/a;finoox;247-1BH1.1TZ.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-EN1_.E_Epoxy;3509;E;3;1;2107;Axial;6,54;4,738;6,83;5,376;7,006;5,317;6,595;5,186;6,334;4,915;6,378;4,645;26,56;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;Inclusive;n/a;284;453;No;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHE4A.UANN;GACC RX;031.1/21N/DHE4A.UANN;n/a;finoox;247-1BDL.1TZ.3UW.S5NU-R23.00.0000.100;GACC RX 031.1D/24-AN1_.E_Epoxy;2566;A;2;1;2107;Axial;4,618;3,465;4,517;3,688;4,8;3,723;4,392;3,576;4,163;3,348;4,413;3,494;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;22;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHE4E.UANN;GACC RX;031.1/21N/FHE4E.UANN;n/a;finoox;247-1BEB.1TZ.3UZ.S5NU-R23.00.0800.100;GACC RX 031.1F/24-EN1_.E_Epoxy;3011;E;2;1;2107;Axial;5,556;4,131;5,664;4,561;5,815;4,566;5,487;4,4;5,258;4,171;5,386;4,081;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;Inclusive;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/31N/HHE7E.UANN;GACC RX;031.1/31N/HHE7E.UANN;n/a;finoox;247-1BHP.1TZ.3V5.RZUW-R23.00.0800.100;GACC RX 031.1H/37-EN1_.E_Epoxy;4200;E;3;1;2107;Axial;8,595;6,505;8,614;6,978;8,897;6,876;8,215;6,774;8,006;6,452;8,358;6,51;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;Inclusive;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHE7A.UANN;GACC RX;031.1/21N/DHE7A.UANN;n/a;finoox;247-1BDN.1TZ.3UV.S5NL-R23.00.0000.100;GACC RX 031.1D/27-AN1_.E_Epoxy;2246;A;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;204;Inclusive;Yes;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHE7A.TNNN;GACC RX;031.1/21N/DHE7A.TNNN;n/a;finoox;247-1BDN.1TZ.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-AN1_.E_Epoxy;2148;A;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHE7E.TNNN;GACC RX;031.1/21N/DHE7E.TNNN;n/a;finoox;247-1BDP.1TZ.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-EN1_.E_Epoxy;2360;E;2;1;2107;Axial;3,302;2,293;3,547;2,732;3,568;2,645;3,431;2,628;3,314;2,508;3,246;2,267;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHE7E.TNNN;GACC RX;031.1/11N/FHE7E.TNNN;n/a;finoox;247-1BB7.1TZ.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-EN1_.E_Epoxy;1799;E;1;1;2107;Axial;2,367;1,749;2,405;1,933;2,48;1,902;2,323;1,862;2,231;1,77;2,306;1,758;7,95;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;Inclusive;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/11N/HHE7E.UNNN;GACC RX;031.1/11N/HHE7E.UNNN;n/a;finoox;247-1BBP.1TZ.3V3.S5NM-R23.00.0800.000;GACC RX 031.1H/17-EN1_.E_Epoxy;1823;E;1;1;2107;Axial;2,717;1,952;2,855;2,256;2,897;2,205;2,764;2,172;2,668;2,075;2,665;1,94;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;Inclusive;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Epoxy coated aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/HHE7A.UNNN;GACC RX;031.1/21N/HHE7A.UNNN;n/a;finoox;247-1BEU.1TZ.3V4.RQV5-R23.00.0000.000;GACC RX 031.1H/27-AN1_.E_Epoxy;2259;A;2;1;2107;Axial;5,489;3,998;5,738;4,563;5,814;4,456;5,551;4,387;5,365;4,197;5,386;3,967;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;31,5;16;22;Inclusive;n/a;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/11N/DHA7A.TANN;GACC RX;031.1/11N/DHA7A.TANN;n/a;finoox;247-1BAC.1TZ.3UU.RVN2-R23.01.0000.100;GACC RX 031.1D/17-AN1_.E;1416;A;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHA7E.UANN;GACC RX;031.1/11N/DHA7E.UANN;n/a;finoox;247-1BAD.1TZ.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-EN1_.E;1473;E;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/11N/DHA7E.UNNN;GACC RX;031.1/11N/DHA7E.UNNN;n/a;finoox;247-1BAD.1TZ.3UU.RVN2-R23.00.0800.000;GACC RX 031.1D/17-EN1_.E;1322;E;1;1;2107;Axial;1,643;1,123;1,782;1,357;1,791;1,315;1,725;1,309;1,664;1,247;1,613;1,109;5,3;1776;1350;9;VT03189;0,087;0,7;C;40,72;62,01;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,9;12;12;n/a;n/a;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHA7A.TANN;GACC RX;031.1/31N/HHA7A.TANN;n/a;finoox;247-1BHL.1TZ.3V5.RZUW-R23.01.0000.100;GACC RX 031.1H/37-AN1_.E;3882;A;3;1;2107;Axial;8,66;6,559;8,699;7,106;8,964;6,934;8,428;6,831;8,094;6,514;8,43;6,563;31,79;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;45,1;16;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;231;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHA7A.TANN;GACC RX;031.1/21N/DHA7A.TANN;n/a;finoox;247-1BDJ.1TZ.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-AN1_.E;2263;A;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHA7A.UNNN;GACC RX;031.1/21N/DHA7A.UNNN;n/a;finoox;247-1BDJ.1TZ.3UV.S5NL-R23.00.0000.000;GACC RX 031.1D/27-AN1_.E;1757;A;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;n/a;204;302;No;No;No;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHA7E.UNNN;GACC RX;031.1/21N/DHA7E.UNNN;n/a;finoox;247-1BDK.1TZ.3UV.S5NL-R23.00.0800.000;GACC RX 031.1D/27-EN1_.E;1967;E;2;1;2107;Axial;3,334;2,309;3,59;2,759;3,606;2,668;3,472;2,655;3,355;2,534;3,278;2,283;10,6;3552;1350;10;VT03189;0,173;0,7;C;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;n/a;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/11N/HHA7E.UANN;GACC RX;031.1/11N/HHA7E.UANN;n/a;finoox;247-1BBM.1TZ.3V3.S5NM-R23.00.0800.100;GACC RX 031.1H/17-EN1_.E;1825;E;1;1;2107;Axial;2,738;1,965;2,883;2,275;2,921;2,221;2,789;2,19;2,695;2,093;2,687;1,951;10,6;1509;1350;8;VT03189;0,086;0,7;B;40,72;62,01;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19,6;16;18;n/a;n/a;143;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/21N/FHA7E.UANN;GACC RX;031.1/21N/FHA7E.UANN;n/a;finoox;247-1BE9.1TZ.3UY.S5NQ-R23.00.0800.100;GACC RX 031.1F/27-EN1_.E;2376;E;2;1;2107;Axial;4,603;3,239;4,895;3,824;4,93;3,71;4,732;3,676;4,578;3,514;4,526;3,231;15,89;3264;1350;9;VT03189;0,173;0,7;B;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/21N/HHA7E.TNNN;GACC RX;031.1/21N/HHA7E.TNNN;n/a;finoox;247-1BET.1TZ.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-EN1_.E;2499;E;2;1;2107;Axial;5,531;4,019;5,795;4,603;5,867;4,488;5,606;4,427;5,42;4,235;5,436;3,992;21,19;3019;1350;8;VT03189;0,173;0,7;B;43,54;65,02;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;33,7;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/31N/FHA7E.TANN;GACC RX;031.1/31N/FHA7E.TANN;n/a;finoox;247-1BH9.1TZ.3UZ.S5NR-R23.01.0800.100;GACC RX 031.1F/37-EN1_.E;3860;E;3;1;2107;Axial;6,763;4,652;7,37;5,633;7,353;5,427;7,107;5,427;6,893;5,189;6,671;4,599;23,84;4896;1350;9;VT03189;0,26;0,7;B;45,11;66,78;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;41,6;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/11N/CHA4A.UANN;GACC RX;031.1/11N/CHA4A.UANN;n/a;finoox;247-1B9W.1TZ.3US.RVN2-R23.00.0000.100;GACC RX 031.1C/14-AN1_.E;1224;A;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;n/a;143;Inclusive;Yes;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHA4A.TNNN;GACC RX;031.1/11N/CHA4A.TNNN;n/a;finoox;247-1B9W.1TZ.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-AN1_.E;1216;A;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,3;12;12;n/a;n/a;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/CHA4E.TNNN;GACC RX;031.1/11N/CHA4E.TNNN;n/a;finoox;247-1B9X.1TZ.3US.RVN2-R23.01.0800.000;GACC RX 031.1C/14-EN1_.E;1414;E;1;1;2107;Axial;1,74;1,213;1,856;1,428;1,892;1,406;1,797;1,382;1,722;1,307;1,698;1,188;6,64;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHA4E.TNNN;GACC RX;031.1/11N/DHA4E.TNNN;n/a;finoox;247-1BAB.1TZ.3UV.S5NN-R23.01.0800.000;GACC RX 031.1D/14-EN1_.E;1588;E;1;1;2107;Axial;2,336;1,745;2,299;1,87;2,435;1,887;2,233;1,813;2,118;1,699;2,236;1,758;8,85;1587;1350;8;VT03189;0,086;0,7;C;40,72;62,01;2;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,3;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Aluminum;4;16;4;yes;piece;1
GACC RX 031.1/31N/DHA4A.UNNN;GACC RX;031.1/31N/DHA4A.UNNN;n/a;finoox;247-1BGY.1TZ.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-AN1_.E;2854;A;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;n/a;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHA4E.UANN;GACC RX;031.1/31N/DHA4E.UANN;n/a;finoox;247-1BGZ.1TZ.3UW.S5NT-R23.00.0800.100;GACC RX 031.1D/34-EN1_.E;3538;E;3;1;2107;Axial;6,648;4,795;6,971;5,475;7,117;5,399;6,73;5,28;6,469;5,009;6,492;4,707;26,56;4761;1350;9;VT03189;0,259;0,7;C;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;n/a;284;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4E.TANN;GACC RX;031.1/21N/DHA4E.TANN;n/a;finoox;247-1BDH.1TZ.3UW.S5NU-R23.01.0800.100;GACC RX 031.1D/24-EN1_.E;2666;E;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHA4E.UANN;GACC RX;031.1/21N/DHA4E.UANN;n/a;finoox;247-1BDH.1TZ.3UW.S5NU-R23.00.0800.100;GACC RX 031.1D/24-EN1_.E;2462;E;2;1;2107;Axial;4,69;3,522;4,605;3,755;4,878;3,791;4,474;3,638;4,244;3,411;4,489;3,555;17,71;3174;1350;9;VT03189;0,173;0,7;C;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;n/a;204;Inclusive;Yes;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHA4A.TNNN;GACC RX;031.1/21N/FHA4A.TNNN;n/a;finoox;247-1BE6.1TZ.3UZ.S5NU-R23.01.0000.000;GACC RX 031.1F/24-AN1_.E;2317;A;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;n/a;Inclusive;302;No;No;Yes;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/21N/FHA4E.TNNN;GACC RX;031.1/21N/FHA4E.TNNN;n/a;finoox;247-1BE7.1TZ.3UZ.S5NU-R23.01.0800.000;GACC RX 031.1F/24-EN1_.E;2578;E;2;1;2107;Axial;5,629;4,181;5,755;4,631;5,886;4,622;5,575;4,465;5,344;4,235;5,464;4,126;26,56;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,1;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;4;12;6;yes;piece;1
GACC RX 031.1/11N/CHC4E.UNNN;GACC RX;031.1/11N/CHC4E.UNNN;n/a;finoox;247-1BA1.1TZ.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-EN1_.E_PC;1530;E;1;1;2107;Axial;1,552;1,081;1,658;1,272;1,694;1,254;1,601;1,232;1,536;1,159;1,511;1,059;6,89;1706;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14;12;12;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 031.1/11N/DHC4A.UNNN;GACC RX;031.1/11N/DHC4A.UNNN;n/a;finoox;247-1BAJ.1TZ.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-AN1_.E_PC;1541;A;1;1;2107;Axial;2,086;1,558;2,047;1,665;2,176;1,687;1,989;1,616;1,886;1,512;1,987;1,568;9,19;1587;1350;8;VT03189;0,086;0,7;D;40,72;62,01;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;16;18;n/a;Inclusive;143;151;No;No;No;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/11N/FHC4E.UNNN;GACC RX;031.1/11N/FHC4E.UNNN;n/a;finoox;247-1BB9.1TZ.3UQ.S5NN-R23.00.0800.000;GACC RX 031.1F/14-EN1_.E_PC;1883;E;1;1;2107;Axial;2,486;1,826;2,551;2,042;2,641;2,045;2,473;1,971;2,368;1,864;2,41;1,803;13,79;1398;1350;7;VT03189;0,086;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,8;16;18;n/a;Inclusive;143;151;No;Yes;No;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;4;24;6;yes;piece;1
GACC RX 031.1/21N/CHC4E.TNNN;GACC RX;031.1/21N/CHC4E.TNNN;n/a;finoox;247-1BD7.1TZ.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-EN1_.E_PC;2686;E;2;1;2107;Axial;3,146;2,219;3,339;2,582;3,408;2,542;3,222;2,497;3,094;2,354;3,067;2,176;13,79;3413;1350;10;VT03189;0,173;0,7;D;43,54;65,02;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;23,1;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Powder coated;4;12;3;yes;piece;1
GACC RX 031.1/31N/DHC4A.TNNN;GACC RX;031.1/31N/DHC4A.TNNN;n/a;finoox;247-1BH2.1TZ.3UW.S5NT-R23.01.0000.000;GACC RX 031.1D/34-AN1_.E_PC;3776;A;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;Inclusive;453;No;No;Yes;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHC4A.UNNN;GACC RX;031.1/31N/DHC4A.UNNN;n/a;finoox;247-1BH2.1TZ.3UW.S5NT-R23.00.0000.000;GACC RX 031.1D/34-AN1_.E_PC;3492;A;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;33,1;16;22;n/a;Inclusive;284;453;No;No;No;315;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/31N/DHC4E.TANN;GACC RX;031.1/31N/DHC4E.TANN;n/a;finoox;247-1BH3.1TZ.3UW.S5NT-R23.01.0800.100;GACC RX 031.1D/34-EN1_.E_PC;4461;E;3;1;2107;Axial;5,928;4,277;6,207;4,875;6,356;4,818;5,996;4,706;5,744;4,459;5,777;4,196;27,58;4761;1350;9;VT03189;0,259;0,7;D;45,11;66,78;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;35,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/DHC4E.TNNN;GACC RX;031.1/21N/DHC4E.TNNN;n/a;finoox;247-1BDR.1TZ.3UW.S5NU-R23.01.0800.000;GACC RX 031.1D/24-EN1_.E_PC;2834;E;2;1;2107;Axial;4,19;3,146;4,1;3,342;4,359;3,389;3,984;3,244;3,778;3,035;3,994;3,171;18,38;3174;1350;9;VT03189;0,173;0,7;D;43,54;65,02;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/21N/FHC4A.UNNN;GACC RX;031.1/21N/FHC4A.UNNN;n/a;finoox;247-1BEE.1TZ.3UZ.S5NU-R23.00.0000.000;GACC RX 031.1F/24-AN1_.E_PC;2618;A;2;1;2107;Axial;5,016;3,726;5,122;4,122;5,301;4,123;4,962;3,975;4,75;3,763;4,863;3,674;27,58;2796;1350;8;VT03189;0,173;0,7;C;43,54;65,02;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28;16;22;n/a;Inclusive;204;302;No;No;No;315;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Powder coated;4;12;6;yes;piece;1
GACC RX 031.1/11N/DHC7A.TNNN;GACC RX;031.1/11N/DHC7A.TNNN;n/a;finoox;247-1BAL.1TZ.3UU.RVN2-R23.01.0000.000;GACC RX 031.1D/17-AN1_.E_PC;1443;A;1;1;2107;Axial;1,54;1,051;1,674;1,271;1,682;1,234;1,614;1,227;1,561;1,169;1,511;1,037;5,49;1776;1350;9;VT03189;0,087;0,7;D;40,72;62,01;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,2;12;12;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/31N/HHC7E.TNNN;GACC RX;031.1/31N/HHC7E.TNNN;n/a;finoox;247-1BHR.1TZ.3V5.RZUW-R23.01.0800.000;GACC RX 031.1H/37-EN1_.E_PC;4188;E;3;1;2107;Axial;8,118;6,138;8,133;6,648;8,41;6,505;7,874;6,398;7,563;6,091;7,885;6,143;32,95;4528;1350;8;VT03189;0,259;0,7;B;45,11;66,78;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;48,1;16;35;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 031.1/21N/DHC7A.TANN;GACC RX;031.1/21N/DHC7A.TANN;n/a;finoox;247-1BDS.1TZ.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-AN1_.E_PC;2540;A;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;23,5;16;18;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/21N/DHC7E.TNNN;GACC RX;031.1/21N/DHC7E.TNNN;n/a;finoox;247-1BDT.1TZ.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-EN1_.E_PC;2451;E;2;1;2107;Axial;3,127;2,163;3,374;2,584;3,387;2,504;3,25;2,49;3,148;2,376;3,073;2,136;10,98;3552;1350;10;VT03189;0,173;0,7;D;43,54;65,02;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25;16;18;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/11N/FHC7A.TNNN;GACC RX;031.1/11N/FHC7A.TNNN;n/a;finoox;247-1BBA.1TZ.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-AN1_.E_PC;1628;A;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,5;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/11N/FHC7E.TNNN;GACC RX;031.1/11N/FHC7E.TNNN;n/a;finoox;247-1BBB.1TZ.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-EN1_.E_PC;1868;E;1;1;2107;Axial;2,241;1,653;2,277;1,834;2,348;1,803;2,197;1,762;2,114;1,675;2,181;1,661;8,24;1632;1350;8;VT03189;0,087;0,7;C;40,72;62,01;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;17,6;16;18;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/21N/FHC7E.UNNN;GACC RX;031.1/21N/FHC7E.UNNN;n/a;finoox;247-1BEH.1TZ.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-EN1_.E_PC;2378;E;2;1;2107;Axial;4,313;3,035;4,595;3,58;4,627;3,48;4,429;3,448;4,29;3,292;4,24;3,023;16,48;3264;1350;9;VT03189;0,173;0,7;C;43,54;65,02;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;29,5;16;18;n/a;Inclusive;204;302;No;Yes;No;315;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 040.1/2XN/DJE4E.UANN;GACC RX;040.1/2XN/DJE4E.UANN;n/a;finoox;247-1BF9.1H1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENX_.E_Epoxy;3829;E;2;1;1735;Axial;8,687;6,182;9,19;7,158;9,354;7,03;8,863;6,903;8,517;6,553;8,499;6,053;32,72;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJE4A.UANN;GACC RX;040.1/1XN/DJE4A.UANN;n/a;finoox;247-1BC2.1H1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANX_.E_Epoxy;2179;A;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJE4A.UNNN;GACC RX;040.1/1XN/DJE4A.UNNN;n/a;finoox;247-1BC2.1H1.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANX_.E_Epoxy;2007;A;1;1;1735;Axial;4,611;3,454;4,537;3,697;4,796;3,718;4,408;3,576;4,177;3,357;4,425;3,498;16,36;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;138;172;No;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJE4A.TNNN;GACC RX;040.1/2XN/FJE4A.TNNN;n/a;finoox;247-1BFQ.1H1.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANX_.E_Epoxy;3803;A;2;1;1735;Axial;12,005;9,091;11,896;9,693;12,476;9,762;11,555;9,372;11;8,834;11,539;9,127;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJE4A.TANN;GACC RX;040.1/2XN/HJE4A.TANN;n/a;finoox;247-1BGE.1H1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANX_.E_Epoxy;4438;A;2;1;1735;Axial;13,134;10;13,478;10,956;13,832;10,944;13,065;10,557;12,528;10,019;12,896;9,913;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJE7E.TANN;GACC RX;040.1/1XN/HJE7E.TANN;n/a;finoox;247-1BCR.1H1.3VM.RZTF-R23.01.0800.100;GACC RX 040.1H/17-ENX_.E_Epoxy;2934;E;1;1;1735;Axial;5,763;4,321;5,854;4,743;5,992;4,627;5,658;4,548;5,45;4,34;5,627;4,327;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJE7A.UANN;GACC RX;040.1/1XN/FJE7A.UANN;n/a;finoox;247-1BCC.1H1.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANX_.E_Epoxy;2228;A;1;1;1735;Axial;4,791;3,619;4,798;3,931;4,962;3,792;4,647;3,774;4,464;3,597;4,694;3,662;14,68;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/4XN/FJE7E.UANN;GACC RX;040.1/4XN/FJE7E.UANN;n/a;finoox;247-1BK3.1H1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENX_.E_Epoxy;6558;E;4;1;1735;Axial;18,836;14,074;19,24;15,495;19,673;15,19;18,57;14,84;17,914;14,17;18,459;14,145;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Epoxy coated aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJE7A.TNNN;GACC RX;040.1/4XN/HJE7A.TNNN;n/a;finoox;247-1BKE.1H1.3VU.SJ9D-R23.01.0000.000;GACC RX 040.1H/47-ANX_.E_Epoxy;6614;A;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;Inclusive;688;No;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJE7E.UANN;GACC RX;040.1/4XN/HJE7E.UANN;n/a;finoox;247-1BKF.1H1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENX_.E_Epoxy;7490;E;4;1;1735;Axial;23,171;17,483;23,472;19,081;24,028;18,617;22,608;18,284;21,852;17,463;22,637;17,564;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJE7E.TANN;GACC RX;040.1/3XN/FJE7E.TANN;n/a;finoox;247-1BJ9.1H1.3VE.SJ5H-R23.01.0800.100;GACC RX 040.1F/37-ENX_.E_Epoxy;5358;E;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE7E.UANN;GACC RX;040.1/3XN/FJE7E.UANN;n/a;finoox;247-1BJ9.1H1.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENX_.E_Epoxy;5079;E;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJE7E.UNNN;GACC RX;040.1/3XN/FJE7E.UNNN;n/a;finoox;247-1BJ9.1H1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENX_.E_Epoxy;4563;E;3;1;1735;Axial;13,951;10,11;14,457;11,503;14,674;11,266;13,952;11,03;13,48;10,558;13,701;10,205;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
