TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/3XN/HJE7E.TANN;GACC RX;040.1/3XN/HJE7E.TANN;n/a;finoox;247-1BJR.1H1.3VS.SJ5H-R23.01.0800.100;GACC RX 040.1H/37-ENX_.E_Epoxy;5944;E;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJE7E.UNNN;GACC RX;040.1/3XN/HJE7E.UNNN;n/a;finoox;247-1BJR.1H1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENX_.E_Epoxy;5149;E;3;1;1735;Axial;16,336;11,422;17,665;13,65;17,623;13,153;17,031;13,132;16,544;12,574;16,128;11,283;58,74;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;Inclusive;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/HJA7E.TNNN;GACC RX;040.1/1XN/HJA7E.TNNN;n/a;finoox;247-1BCP.1H1.3VM.RZTF-R23.01.0800.000;GACC RX 040.1H/17-ENX_.E;2556;E;1;1;1735;Axial;5,802;4,346;5,908;4,777;6,03;4,662;5,715;4,583;5,504;4,379;5,67;4,357;19,58;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/2XN/FJA7A.TANN;GACC RX;040.1/2XN/FJA7A.TANN;n/a;finoox;247-1BFN.1H1.3VD.S5NY-R23.01.0000.100;GACC RX 040.1F/27-ANX_.E;3277;A;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/2XN/FJA7A.UNNN;GACC RX;040.1/2XN/FJA7A.UNNN;n/a;finoox;247-1BFN.1H1.3VD.S5NY-R23.00.0000.000;GACC RX 040.1F/27-ANX_.E;2732;A;2;1;1735;Axial;9,21;6,584;9,728;7,636;9,802;7,41;9,403;7,328;9,11;7,02;9,06;6,539;29,37;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;51,3;16;28;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJA7A.TANN;GACC RX;040.1/4XN/FJA7A.TANN;n/a;finoox;247-1BK0.1H1.3VF.SJ7P-R23.01.0000.100;GACC RX 040.1F/47-ANX_.E;5904;A;4;1;1735;Axial;18,974;14,174;19,439;15,626;19,825;15,314;18,793;14,972;18,11;14,309;18,627;14,245;58,74;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;;400V-3~N-9.1kW;BG351035-00019;gacc4a;3046;560;565;680;406;94,5;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;458;;;;;;;;no;no;F;F;Aluminum;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJA7A.TANN;GACC RX;040.1/4XN/HJA7A.TANN;n/a;finoox;247-1BKC.1H1.3VU.SJ9D-R23.01.0000.100;GACC RX 040.1H/47-ANX_.E;6667;A;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4XN/HJA7A.UNNN;GACC RX;040.1/4XN/HJA7A.UNNN;n/a;finoox;247-1BKC.1H1.3VU.SJ9D-R23.00.0000.000;GACC RX 040.1H/47-ANX_.E;5599;A;4;1;1735;Axial;23,337;17,601;23,69;19,223;24,184;18,756;22,919;18,428;22,07;17,618;22,809;17,685;78,31;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;n/a;n/a;380;688;No;No;No;400;AC motor;60;X;;;525;;;;;;;;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3XN/FJA7A.TANN;GACC RX;040.1/3XN/FJA7A.TANN;n/a;finoox;247-1BJ4.1H1.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANX_.E;4510;A;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;337;;;;;;;;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA7E.UNNN;GACC RX;040.1/3XN/FJA7E.UNNN;n/a;finoox;247-1BJ5.1H1.3VE.SJ5H-R23.00.0800.000;GACC RX 040.1F/37-ENX_.E;4139;E;3;1;1735;Axial;14,07;10,181;14,606;11,608;14,795;11,35;14,09;11,128;13,626;10,659;13,818;10,274;44,05;10632;1450;16;VT0605;0,815;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;n/a;n/a;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;7;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA7A.UNNN;GACC RX;040.1/2XN/HJA7A.UNNN;n/a;finoox;247-1BGC.1H1.3VS.SJ5R-R23.00.0000.000;GACC RX 040.1H/27-ANX_.E;2918;A;2;1;1735;Axial;11,646;8,78;11,835;9,592;12,081;9,359;11,445;9,198;11,026;8,791;11,382;8,799;39,16;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;n/a;201;344;No;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1XN/DJA4E.TANN;GACC RX;040.1/1XN/DJA4E.TANN;n/a;finoox;247-1BC1.1H1.3V8.S5NV-R23.01.0800.100;GACC RX 040.1D/14-ENX_.E;2297;E;1;1;1735;Axial;4,686;3,513;4,625;3,762;4,87;3,782;4,488;3,637;4,261;3,419;4,498;3,564;16,36;3493;1450;13;VT0605;0,273;1,1;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2XN/FJA4A.UANN;GACC RX;040.1/2XN/FJA4A.UANN;n/a;finoox;247-1BFL.1H1.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANX_.E;3441;A;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/FJA4E.UNNN;GACC RX;040.1/2XN/FJA4E.UNNN;n/a;finoox;247-1BFM.1H1.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENX_.E;3482;E;2;1;1735;Axial;12,158;9,215;12,096;9,843;12,641;9,869;11,724;9,512;11,193;8,976;11,717;9,248;49,07;6406;1450;13;VT0605;0,56;1,1;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;n/a;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3XN/FJA4E.TNNN;GACC RX;040.1/3XN/FJA4E.TNNN;n/a;finoox;247-1BJ3.1H1.3VE.SJ60-R23.01.0800.000;GACC RX 040.1F/34-ENX_.E;4802;E;3;1;1735;Axial;17,214;12,27;18,31;14,336;18,527;13,966;17,708;13,831;17,085;13,15;16,898;12,087;73,61;9610;1450;14;VT0605;0,84;1,1;D;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;78,4;22;35;n/a;n/a;Inclusive;516;No;Yes;Yes;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2XN/HJA4E.TANN;GACC RX;040.1/2XN/HJA4E.TANN;n/a;finoox;247-1BGB.1H1.3VS.SJ61-R23.01.0800.100;GACC RX 040.1H/24-ENX_.E;4255;E;2;1;1735;Axial;13,421;10,092;13,671;11,103;14,001;11,069;13,248;10,693;12,715;10,16;13,077;10,016;65,43;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2XN/DJC4E.UANN;GACC RX;040.1/2XN/DJC4E.UANN;n/a;finoox;247-1BFB.1H1.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENX_.E_PC;4056;E;2;1;1735;Axial;7,895;5,59;8,372;6,509;8,514;6,384;8,081;6,283;7,762;5,941;7,721;5,513;33,97;6986;1450;15;VT0605;0,547;1,1;E;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;201;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1XN/DJC4A.UANN;GACC RX;040.1/1XN/DJC4A.UANN;n/a;finoox;247-1BC4.1H1.3V8.S5NV-R23.00.0000.100;GACC RX 040.1D/14-ANX_.E_PC;2320;A;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/1XN/DJC4E.UANN;GACC RX;040.1/1XN/DJC4E.UANN;n/a;finoox;247-1BC5.1H1.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENX_.E_PC;2575;E;1;1;1735;Axial;4,2;3,145;4,129;3,36;4,368;3,394;4,009;3,252;3,801;3,051;4,022;3,183;16,99;3493;1450;13;VT0605;0,273;1,1;E;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;Inclusive;138;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2XN/HJC4A.TANN;GACC RX;040.1/2XN/HJC4A.TANN;n/a;finoox;247-1BGJ.1H1.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANX_.E_PC;4745;A;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC4A.UANN;GACC RX;040.1/2XN/HJC4A.UANN;n/a;finoox;247-1BGJ.1H1.3VS.SJ61-R23.00.0000.100;GACC RX 040.1H/24-ANX_.E_PC;4544;A;2;1;1735;Axial;11,972;8,905;12,173;9,892;12,586;9,889;11,8;9,531;11,316;9,035;11,645;8,918;67,94;5886;1450;12;VT0605;0,567;1,1;D;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;n/a;Inclusive;201;Inclusive;Yes;No;No;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1XN/HJC7A.UANN;GACC RX;040.1/1XN/HJC7A.UANN;n/a;finoox;247-1BCS.1H1.3VM.RZTF-R23.00.0000.100;GACC RX 040.1H/17-ANX_.E_PC;2518;A;1;1;1735;Axial;5,457;4,084;5,545;4,487;5,682;4,384;5,366;4,307;5,163;4,109;5,323;4,088;20,3;3369;1450;13;VT0605;0,277;1,1;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;n/a;Inclusive;138;Inclusive;Yes;No;No;400;AC motor;60;X;;;260;;;;;;;;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/1XN/FJC7E.TNNN;GACC RX;040.1/1XN/FJC7E.TNNN;n/a;finoox;247-1BCF.1H1.3VC.S5NK-R23.01.0800.000;GACC RX 040.1F/17-ENX_.E_PC;2628;E;1;1;1735;Axial;4,559;3,438;4,558;3,729;4,571;3,61;4,408;3,586;4,236;3,414;4,458;3,477;15,22;3544;1450;14;VT0605;0,272;1,1;D;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;Inclusive;Inclusive;172;No;Yes;Yes;400;AC motor;60;X;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/2XN/FJC7E.UNNN;GACC RX;040.1/2XN/FJC7E.UNNN;n/a;finoox;247-1BFX.1H1.3VD.S5NY-R23.00.0800.000;GACC RX 040.1F/27-ENX_.E_PC;3573;E;2;1;1735;Axial;8,662;6,184;9,156;7,18;9,232;6,973;8,851;6,896;8,568;6,598;8,514;6,134;30,45;7088;1450;15;VT0605;0,544;1,1;D;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4XN/FJC7E.UANN;GACC RX;040.1/4XN/FJC7E.UANN;n/a;finoox;247-1BK5.1H1.3VF.SJ7P-R23.00.0800.100;GACC RX 040.1F/47-ENX_.E_PC;6833;E;4;1;1735;Axial;17,889;13,342;18,275;14,69;18,695;14,441;17,657;14,089;16,991;13,445;17,497;13,386;60,89;14176;1450;17;VT0605;1,087;1,1;D;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4XN/HJC7E.UANN;GACC RX;040.1/4XN/HJC7E.UANN;n/a;finoox;247-1BKH.1H1.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENX_.E_PC;7806;E;4;1;1735;Axial;21,968;16,546;22,237;18,057;22,783;17,643;21,514;17,322;20,704;16,535;21,417;16,616;81,19;13476;1450;16;VT0605;1,106;1,1;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;380;Inclusive;Yes;Yes;No;400;AC motor;60;X;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3XN/HJC7A.TNNN;GACC RX;040.1/3XN/HJC7A.TNNN;n/a;finoox;247-1BJS.1H1.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANX_.E_PC;5177;A;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;60;X;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/3XN/HJC7E.UNNN;GACC RX;040.1/3XN/HJC7E.UNNN;n/a;finoox;247-1BJT.1H1.3VS.SJ5H-R23.00.0800.000;GACC RX 040.1H/37-ENX_.E_PC;5387;E;3;1;1735;Axial;15,436;10,765;16,716;12,906;16,686;12,433;16,16;12,425;15,678;11,891;15,246;10,647;60,89;10107;1450;15;VT0605;0,83;1,1;C;55,73;77,81;19,2;400V-3~N-8.1kW;;;gacc3a;2366;560;565;680;406;89,5;22;35;n/a;Inclusive;279;516;No;Yes;No;400;AC motor;60;X;H04BB22301600230;H01CB22401700230;;BG351035-00018.1;4;100;2230;1;200;2240;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2XN/HJC7A.TNNN;GACC RX;040.1/2XN/HJC7A.TNNN;n/a;finoox;247-1BGL.1H1.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANX_.E_PC;3635;A;2;1;1735;Axial;10,959;8,233;11,109;9,01;11,382;8,804;10,751;8,645;10,343;8,251;10,687;8,266;40,59;6738;1450;14;VT0605;0,553;1,1;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;60;X;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 050.1/31N/HNE7A.TANN;GACC RX;050.1/31N/HNE7A.TANN;n/a;finoox;247-1B8L.243.3W1.S5P1-R23.01.0000.100;GACC RX 050.1H/37-AN1_.E_Epoxy;10992;A;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7A.TNNN;GACC RX;050.1/31N/HNE7A.TNNN;n/a;finoox;247-1B8L.243.3W1.S5P1-R23.01.0000.000;GACC RX 050.1H/37-AN1_.E_Epoxy;10386;A;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;Inclusive;606;No;No;Yes;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNE7A.UNNN;GACC RX;050.1/31N/HNE7A.UNNN;n/a;finoox;247-1B8L.243.3W1.S5P1-R23.00.0000.000;GACC RX 050.1H/37-AN1_.E_Epoxy;10072;A;3;1;2451;Axial;34,564;25,912;35,305;28,54;36,064;27,901;34,12;27,387;32,911;26,165;33,84;25,97;120,93;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;;400V-3~N-15.2kW;BG351035-00021;gacc3a;3377;623;755;1000;486;163,4;28;54;Inclusive;n/a;314;606;No;No;No;500;EC motor;5060;1;;;615;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/HNE7A.TNNN;GACC RX;050.1/21N/HNE7A.TNNN;n/a;finoox;247-1B76.243.3VR.SJ7B-R23.01.0000.000;GACC RX 050.1H/27-AN1_.E_Epoxy;6931;A;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;;400V-3~N-11.15kW;BG351035-00015;gacc2a;2377;623;755;1000;486;114,5;22;42;Inclusive;n/a;Inclusive;404;No;No;Yes;500;EC motor;5060;1;;;488;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/HNE7E.TANN;GACC RX;050.1/21N/HNE7E.TANN;n/a;finoox;247-1B78.243.3VR.SJ7B-R23.01.0800.100;GACC RX 050.1H/27-EN1_.E_Epoxy;7966;E;2;1;2451;Axial;22,031;15,586;23,627;18,404;23,643;17,773;22,781;17,697;22,093;16,963;21,733;15,432;80,62;13159;1260;21;VT03158U.1;0,959;2,2;C;56,86;79,11;27;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;123,6;22;42;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 050.1/21N/FNE7E.TNNN;GACC RX;050.1/21N/FNE7E.TNNN;n/a;finoox;247-1B6J.243.3VN.SJ7G-R23.01.0800.000;GACC RX 050.1F/27-EN1_.E_Epoxy;6823;E;2;1;2451;Axial;18,666;13,639;19,202;15,366;19,585;15,075;18,543;14,741;17,882;14,075;18,285;13,785;60,46;13577;1260;22;VT03158U.1;0,939;2,2;C;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;Inclusive;n/a;Inclusive;404;No;Yes;Yes;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 050.1/11N/HNE7E.TANN;GACC RX;050.1/11N/HNE7E.TANN;n/a;finoox;247-1FSR.243.3W6.SJB2-R23.01.0800.100;GACC RX 050.1H/17-EN1_.E_Epoxy;4454;E;1;1;2451;Axial;11,389;8,472;11,692;9,413;11,938;9,209;11,305;9,038;10,907;8,632;11,167;8,473;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Epoxy coated aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNA7E.UNNN;GACC RX;050.1/41N/HNA7E.UNNN;n/a;finoox;247-1B98.243.3W1.S5P0-R23.00.0800.000;GACC RX 050.1H/47-EN1_.E;12898;E;4;1;2451;Axial;44,508;31,555;47,74;37,213;47,705;35,899;46,018;35,768;44,663;34,311;43,94;31,263;161,24;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;n/a;442;808;No;Yes;No;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Aluminum;7;4;8;yes;piece;1
GACC RX 050.1/21N/JNA7E.UANN;GACC RX;050.1/21N/JNA7E.UANN;n/a;finoox;247-1B7U.243.3VV.SJAE-R23.00.0800.100;GACC RX 050.1J/27-EN1_.E;7559;E;2;1;2451;Axial;26,566;20,098;27,016;21,996;27,589;21,416;26,13;21,12;25,219;20,198;25,959;20,119;100,77;12756;1260;21;VT03158U.1;0,977;2,2;B;56,93;79,19;33,9;400V-3~N-12.9kW;;;gacc2a;2377;623;755;1000;486;141;22;54;n/a;n/a;222;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00016.1;6;100;2200;2;150;2200;no;no;J;F;Aluminum;7;6;10;yes;piece;1
GACC RX 050.1/11N/FNA7A.TANN;GACC RX;050.1/11N/FNA7A.TANN;n/a;finoox;247-1FRM.243.3W5.SJB1-R23.01.0000.100;GACC RX 050.1F/17-AN1_.E;3505;A;1;1;2451;Axial;9,513;7,096;9,612;7,758;9,875;7,622;9,289;7,456;8,903;7,106;9,266;7,153;30,23;6789;1260;20;VT03158U.1;0,47;2,2;C;54,2;76,07;10,8;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;54,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;500;EC motor;5060;1;;;343;;;;;;;;no;no;F;F;Aluminum;7;10;6;yes;piece;1
GACC RX 050.1/11N/HNA7E.TANN;GACC RX;050.1/11N/HNA7E.TANN;n/a;finoox;247-1FSK.243.3W6.SJB2-R23.01.0800.100;GACC RX 050.1H/17-EN1_.E;4165;E;1;1;2451;Axial;11,504;8,528;11,807;9,492;12,03;9,279;11,411;9,114;11,019;8,711;11,243;8,528;40,31;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;400V-3~N-5kW;;;gacc1;1373;623;755;1000;486;67,1;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00029.1;5;100;1190;2;150;1210;no;no;H;F;Aluminum;7;12;8;yes;piece;1
GACC RX 050.1/41N/HNC7E.TNNN;GACC RX;050.1/41N/HNC7E.TNNN;n/a;finoox;247-1B9G.243.3W1.S5P0-R23.01.0800.000;GACC RX 050.1H/47-EN1_.E_PC;14946;E;4;1;2451;Axial;41,759;29,556;44,829;34,924;44,816;33,704;43,21;33,59;41,983;32,193;41,226;29,232;167,15;26318;1260;23;VT03158U.1;1,918;2,2;C;59,19;82,12;52,4;2x400V-3~N-21.1kW;;;gacc4a;4387;623;755;1000;486;224,8;28;54;n/a;Inclusive;Inclusive;808;No;Yes;Yes;500;EC motor;5060;1;H07EB42503500230;H08FD42601800230;;BG351035-00023.1;5;150;4250;2;150;4260;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/31N/HNC7E.UANN;GACC RX;050.1/31N/HNC7E.UANN;n/a;finoox;247-1B8S.243.3W1.S5P1-R23.00.0800.100;GACC RX 050.1H/37-EN1_.E_PC;11916;E;3;1;2451;Axial;32,659;24,487;33,409;27,005;34,154;26,439;32,305;25,923;31,154;24,753;31,971;24,512;125,36;19738;1260;22;VT03158U.1;1,439;2,2;C;58,27;80,87;40;400V-3~N-15.2kW;;;gacc3a;3377;623;755;1000;486;176,4;28;54;n/a;Inclusive;314;Inclusive;Yes;Yes;No;500;EC motor;5060;1;H04BB32002400230;H01HC32001600230;;BG351035-00021.1;5;100;3200;2;150;3200;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 050.1/21N/FNC7E.UNNN;GACC RX;050.1/21N/FNC7E.UNNN;n/a;finoox;247-1B6N.243.3VN.SJ7G-R23.00.0800.000;GACC RX 050.1F/27-EN1_.E_PC;6816;E;2;1;2451;Axial;17,675;12,912;18,218;14,566;18,586;14,311;17,597;13,98;16,968;13,356;17,334;13,024;62,68;13577;1260;22;VT03158U.1;0,939;2,2;D;56,83;79,09;20,7;400V-3~N-11.15kW;;;gacc2a;2377;623;755;1000;486;109,1;22;42;n/a;Inclusive;222;404;No;Yes;No;500;EC motor;5060;1;H04BB22001750230;H01HC22001200230;;BG351035-00015.1;5;100;2200;2;150;2200;no;no;F;F;Powder coated;7;6;6;yes;piece;1
GACC RX 050.1/11N/JNC7E.TNNN;GACC RX;050.1/11N/JNC7E.TNNN;n/a;finoox;247-1FTT.243.3VX.SJ7K-R23.01.0800.000;GACC RX 050.1J/17-EN1_.E_PC;4961;E;1;1;2451;Axial;12,646;9,677;12,708;10,375;13,101;10,122;12,319;10,056;11,836;9,598;12,385;9,725;52,23;6378;1260;19;VT03158U.1;0,489;2,2;C;54,3;76,18;17,8;400V-3~N-5.7kW;;;gacc1;1373;623;755;1000;486;76,2;22;42;n/a;Inclusive;Inclusive;202;No;Yes;Yes;500;EC motor;5060;1;H04BB11900750230;H01HC12100600230;;BG351035-00030.1;6;100;1190;2;150;1210;no;no;J;F;Powder coated;7;10;10;yes;piece;1
GACC RX 050.1/11N/HNC7A.UANN;GACC RX;050.1/11N/HNC7A.UANN;n/a;finoox;247-1FSV.243.3W6.SJB2-R23.00.0000.100;GACC RX 050.1H/17-AN1_.E_PC;4170;A;1;1;2451;Axial;10,791;8;11,066;8,901;11,302;8,723;10,699;8,552;10,322;8,163;10,536;7,991;41,79;6579;1260;19;VT03158U.1;0,48;2,2;C;54,23;76,1;14,1;;400V-3~N-5kW;BG351035-00029;gacc1;1373;623;755;1000;486;61,8;22;35;n/a;Inclusive;113;Inclusive;Yes;No;No;500;EC motor;5060;1;;;343;;;;;;;;no;no;H;F;Powder coated;7;12;8;yes;piece;1
GACC RX 030.1/11N/DHE4A.TNNN;GACC RX;030.1/11N/DHE4A.TNNN;n/a;finoox;247-1HMB.341.3UV.S5NN-R23.01.0000.000;GACC RX 030.1D/14-AN1_.E_Epoxy;1660;A;1;1;3605;Axial;2,353;1,755;2,314;1,88;2,453;1,901;2,248;1,823;2,132;1,707;2,25;1,768;8,85;1674;1760;8;VT06102;0,1;0,76;D;43,75;65,04;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 030.1/21N/FHE4A.UNNN;GACC RX;030.1/21N/FHE4A.UNNN;n/a;finoox;247-1HRK.341.3UZ.S5NU-R23.00.0000.000;GACC RX 030.1F/24-AN1_.E_Epoxy;2572;A;2;1;3605;Axial;5,865;4,326;6,033;4,827;6,145;4,802;5,842;4,653;5,6;4,415;5,702;4,263;26,56;3100;1760;9;VT06102;0,212;0,76;C;46,57;68,05;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,8;16;22;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 030.1/31N/HHE7E.UNNN;GACC RX;030.1/31N/HHE7E.UNNN;n/a;finoox;247-1HU0.341.3V5.RZUW-R23.00.0800.000;GACC RX 030.1H/37-EN1_.E_Epoxy;3935;E;3;1;3605;Axial;8,906;6,716;8,969;7,302;9,227;7,137;8,671;7,025;8,344;6,695;8,673;6,735;31,79;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;Inclusive;n/a;284;n/a;No;Yes;No;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 030.1/21N/DHE7A.UNNN;GACC RX;030.1/21N/DHE7A.UNNN;n/a;finoox;247-1HQM.341.3UV.S5NL-R23.00.0000.000;GACC RX 030.1D/27-AN1_.E_Epoxy;2043;A;2;1;3605;Axial;3,308;2,296;3,554;2,736;3,574;2,649;3,438;2,633;3,321;2,512;3,251;2,269;10,6;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 030.1/11N/FHE7A.TNNN;GACC RX;030.1/11N/FHE7A.TNNN;n/a;finoox;247-1HNH.341.3UQ.S5NM-R23.01.0000.000;GACC RX 030.1F/17-AN1_.E_Epoxy;1632;A;1;1;3605;Axial;2,407;1,776;2,453;1,966;2,524;1,935;2,367;1,894;2,281;1,803;2,348;1,785;7,95;1700;1760;9;VT06102;0,099;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;16,9;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 030.1/21N/FHE7E.UNNN;GACC RX;030.1/21N/FHE7E.UNNN;n/a;finoox;247-1HRQ.341.3UY.S5NQ-R23.00.0800.000;GACC RX 030.1F/27-EN1_.E_Epoxy;2390;E;2;1;3605;Axial;4,641;3,281;4,941;3,854;4,976;3,738;4,776;3,705;4,62;3,542;4,563;3,25;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;30,3;16;18;Inclusive;n/a;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;7;16;6;yes;piece;1
GACC RX 030.1/21N/HHE7A.UNNN;GACC RX;030.1/21N/HHE7A.UNNN;n/a;finoox;247-1HSD.341.3V4.RQV5-R23.00.0000.000;GACC RX 030.1H/27-AN1_.E_Epoxy;2370;A;2;1;3605;Axial;5,682;4,109;5,979;4,728;6,042;4,605;5,78;4,548;5,593;4,351;5,584;4,074;21,19;3247;1760;9;VT06102;0,204;0,76;B;46,57;68,05;7,1;;230V-1~-2.57kW;BG351035-00026;gacc2;1212;430;455;920;332;32,3;16;22;Inclusive;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 030.1/11N/HHA7A.UNNN;GACC RX;030.1/11N/HHA7A.UNNN;n/a;finoox;247-1HP3.341.3V3.S5NM-R23.00.0000.000;GACC RX 030.1H/17-AN1_.E;1507;A;1;1;3605;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;18,9;16;18;n/a;n/a;143;n/a;No;No;No;300;EC motor;5060;1;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 030.1/11N/HHA7E.TNNN;GACC RX;030.1/11N/HHA7E.TNNN;n/a;finoox;247-1HP4.341.3V3.S5NM-R23.01.0800.000;GACC RX 030.1H/17-EN1_.E;1901;E;1;1;3605;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1760;8;VT06102;0,102;0,76;B;43,75;65,04;3,7;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;20;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00025.1;2;100;650;1;200;640;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 030.1/21N/FHA7A.UNNN;GACC RX;030.1/21N/FHA7A.UNNN;n/a;finoox;247-1HRF.341.3UY.S5NQ-R23.00.0000.000;GACC RX 030.1F/27-AN1_.E;1904;A;2;1;3605;Axial;4,677;3,279;4,992;3,888;5,02;3,766;4,827;3,738;4,67;3,574;4,603;3,27;15,89;3401;1760;10;VT06102;0,197;0,76;C;46,57;68,05;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;28,2;16;18;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 030.1/11N/CHA4A.TNNN;GACC RX;030.1/11N/CHA4A.TNNN;n/a;finoox;247-1HLH.341.3US.RVN2-R23.01.0000.000;GACC RX 030.1C/14-AN1_.E;1269;A;1;1;3605;Axial;1,754;1,221;1,875;1,441;1,91;1,417;1,816;1,394;1,741;1,319;1,713;1,196;6,64;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 030.1/11N/FHA4A.TNNN;GACC RX;030.1/11N/FHA4A.TNNN;n/a;finoox;247-1HN5.341.3UQ.S5NN-R23.01.0000.000;GACC RX 030.1F/14-AN1_.E;1542;A;1;1;3605;Axial;2,945;2,143;3,054;2,426;3,142;2,411;2,958;2,34;2,836;2,221;2,865;2,109;13,28;1550;1760;8;VT06102;0,106;0,76;C;43,75;65,04;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;183;;;;;;;;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 030.1/21N/CHA4A.TNNN;GACC RX;030.1/21N/CHA4A.TNNN;n/a;finoox;247-1HPP.341.3UT.S5NP-R23.01.0000.000;GACC RX 030.1C/24-AN1_.E;2121;A;2;1;3605;Axial;3,556;2,498;3,785;2,926;3,845;2,872;3,655;2,827;3,508;2,679;3,479;2,457;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 030.1/21N/CHA4A.UNNN;GACC RX;030.1/21N/CHA4A.UNNN;n/a;finoox;247-1HPP.341.3UT.S5NP-R23.00.0000.000;GACC RX 030.1C/24-AN1_.E;1917;A;2;1;3605;Axial;3,556;2,498;3,785;2,926;3,845;2,872;3,655;2,827;3,508;2,679;3,479;2,457;13,28;3489;1760;10;VT06102;0,194;0,76;D;46,57;68,05;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;22,4;16;18;n/a;n/a;204;n/a;No;No;No;300;EC motor;5060;1;;;172;;;;;;;;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 030.1/31N/DHA4A.UNNN;GACC RX;030.1/31N/DHA4A.UNNN;n/a;finoox;247-1HSV.341.3UW.S5NT-R23.00.0000.000;GACC RX 030.1D/34-AN1_.E;2998;A;3;1;3605;Axial;6,804;4,88;7,17;5,61;7,3;5,517;6,921;5,41;6,648;5,137;6,653;4,792;26,56;5023;1760;9;VT06102;0,299;0,76;D;48,14;69,81;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;34,3;16;22;n/a;n/a;284;n/a;No;No;No;300;EC motor;5060;1;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/21N/DHA4E.TNNN;GACC RX;030.1/21N/DHA4E.TNNN;n/a;finoox;247-1HQA.341.3UW.S5NU-R23.01.0800.000;GACC RX 030.1D/24-EN1_.E;2472;E;2;1;3605;Axial;4,802;3,602;4,728;3,845;5,005;3,888;4,589;3,723;4,358;3,493;4,598;3,643;17,71;3349;1760;9;VT06102;0,199;0,76;D;46,57;68,05;3,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;26,3;16;22;n/a;n/a;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 030.1/11N/CHC4A.UNNN;GACC RX;030.1/11N/CHC4A.UNNN;n/a;finoox;247-1HLR.341.3US.RVN2-R23.00.0000.000;GACC RX 030.1C/14-AN1_.E_PC;1399;A;1;1;3605;Axial;1,566;1,088;1,676;1,284;1,711;1,264;1,619;1,243;1,552;1,17;1,525;1,066;6,89;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;13,7;12;12;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 030.1/11N/CHC4E.UNNN;GACC RX;030.1/11N/CHC4E.UNNN;n/a;finoox;247-1HLS.341.3US.RVN2-R23.00.0800.000;GACC RX 030.1C/14-EN1_.E_PC;1609;E;1;1;3605;Axial;1,566;1,088;1,676;1,284;1,711;1,264;1,619;1,243;1,552;1,17;1,525;1,066;6,89;1744;1760;9;VT06102;0,097;0,76;D;43,75;65,04;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;14,4;12;12;n/a;Inclusive;143;n/a;No;Yes;No;300;EC motor;5060;1;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Powder coated;4;24;3;yes;piece;1
GACC RX 030.1/11N/DHC7A.UNNN;GACC RX;030.1/11N/DHC7A.UNNN;n/a;finoox;247-1HMP.341.3UU.RVN2-R23.00.0000.000;GACC RX 030.1D/17-AN1_.E_PC;1368;A;1;1;3605;Axial;1,542;1,052;1,677;1,273;1,685;1,236;1,617;1,229;1,564;1,17;1,514;1,039;5,49;1784;1760;9;VT06102;0,096;0,76;D;43,75;65,04;1,9;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,6;12;12;n/a;Inclusive;143;n/a;No;No;No;300;EC motor;5060;1;;;157;;;;;;;;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 030.1/31N/HHC7E.TNNN;GACC RX;030.1/31N/HHC7E.TNNN;n/a;finoox;247-1HU4.341.3V5.RZUW-R23.01.0800.000;GACC RX 030.1H/37-EN1_.E_PC;4385;E;3;1;3605;Axial;8,424;6,347;8,48;6,916;8,732;6,759;8,187;6,642;7,889;6,327;8,189;6,362;32,95;4871;1760;9;VT06102;0,306;0,76;B;48,14;69,81;10,7;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;49,3;16;35;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;300;EC motor;5060;1;H04BB15801250230;H01CB15601200230;;BG351035-00027.1;2;100;1580;1;200;1560;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 030.1/21N/DHC7A.TNNN;GACC RX;030.1/21N/DHC7A.TNNN;n/a;finoox;247-1HQV.341.3UV.S5NL-R23.01.0000.000;GACC RX 030.1D/27-AN1_.E_PC;2342;A;2;1;3605;Axial;3,132;2,165;3,381;2,589;3,393;2,508;3,256;2,494;3,154;2,38;3,078;2,138;10,98;3568;1760;10;VT06102;0,192;0,76;D;46,57;68,05;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24,3;16;18;n/a;Inclusive;Inclusive;n/a;No;No;Yes;300;EC motor;5060;1;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 030.1/21N/HHC7E.UNNN;GACC RX;030.1/21N/HHC7E.UNNN;n/a;finoox;247-1HSJ.341.3V4.RQV5-R23.00.0800.000;GACC RX 030.1H/27-EN1_.E_PC;2764;E;2;1;3605;Axial;5,365;3,866;5,661;4,466;5,713;4,351;5,459;4,298;5,29;4,11;5,276;3,834;21,97;3247;1760;9;VT06102;0,204;0,76;C;46,57;68,05;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;34,5;16;22;n/a;Inclusive;204;n/a;No;Yes;No;300;EC motor;5060;1;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 030.1/31N/FHC7A.UNNN;GACC RX;030.1/31N/FHC7A.UNNN;n/a;finoox;247-1HTK.341.3UZ.S5NR-R23.00.0000.000;GACC RX 030.1F/37-AN1_.E_PC;3420;A;3;1;3605;Axial;6,442;4,408;7,047;5,367;7,031;5,168;6,812;5,175;6,596;4,944;6,353;4,349;24,71;5101;1760;10;VT06102;0,296;0,76;C;48,14;69,81;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;39,8;16;22;n/a;Inclusive;284;n/a;No;No;No;300;EC motor;5060;1;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 040.1/1WN/DJE4A.TNNN;GACC RX;040.1/1WN/DJE4A.TNNN;n/a;finoox;247-1BC2.1H0.3V8.S5NV-R23.01.0000.000;GACC RX 040.1D/14-ANW_.E_Epoxy;2145;A;1;1;1734;Axial;4,431;3,322;4,339;3,552;4,613;3,559;4,223;3,438;3,994;3,223;4,248;3,356;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;Inclusive;n/a;Inclusive;172;No;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJE4A.UANN;GACC RX;040.1/2WN/FJE4A.UANN;n/a;finoox;247-1BFQ.1H0.3VE.SJ5Z-R23.00.0000.100;GACC RX 040.1F/24-ANW_.E_Epoxy;3946;A;2;1;1734;Axial;11,457;8,688;11,28;9,24;11,859;9,271;10,968;8,96;10,432;8,423;10,989;8,727;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;Inclusive;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE4A.TANN;GACC RX;040.1/2WN/HJE4A.TANN;n/a;finoox;247-1BGE.1H0.3VS.SJ61-R23.01.0000.100;GACC RX 040.1H/24-ANW_.E_Epoxy;4438;A;2;1;1734;Axial;12,564;9,405;12,66;10,351;13,064;10,316;12,284;9,983;11,773;9,465;12,066;9,474;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;60,1;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJE7A.TANN;GACC RX;040.1/1WN/HJE7A.TANN;n/a;finoox;247-1BCQ.1H0.3VM.RZTF-R23.01.0000.100;GACC RX 040.1H/17-ANW_.E_Epoxy;2552;A;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;;230V-1~-2.86kW;BG351035-00005;gacc1;1006;560;565;680;406;33,8;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;260;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/HJE7E.UANN;GACC RX;040.1/1WN/HJE7E.UANN;n/a;finoox;247-1BCR.1H0.3VM.RZTF-R23.00.0800.100;GACC RX 040.1H/17-ENW_.E_Epoxy;2796;E;1;1;1734;Axial;5,526;4,156;5,577;4,531;5,733;4,426;5,391;4,36;5,188;4,154;5,384;4,158;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;Inclusive;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJE7A.TANN;GACC RX;040.1/1WN/FJE7A.TANN;n/a;finoox;247-1BCC.1H0.3VC.S5NK-R23.01.0000.100;GACC RX 040.1F/17-ANW_.E_Epoxy;2366;A;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/1WN/FJE7A.UANN;GACC RX;040.1/1WN/FJE7A.UANN;n/a;finoox;247-1BCC.1H0.3VC.S5NK-R23.00.0000.100;GACC RX 040.1F/17-ANW_.E_Epoxy;2228;A;1;1;1734;Axial;4,609;3,488;4,604;3,777;4,636;3,647;4,461;3,629;4,284;3,465;4,519;3,528;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;;230V-1~-2.32kW;BG351035-00004;gacc1;1006;560;565;680;406;30;16;28;Inclusive;n/a;138;Inclusive;Yes;No;No;400;AC motor;50;W;;;232;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 040.1/2WN/FJE7E.UANN;GACC RX;040.1/2WN/FJE7E.UANN;n/a;finoox;247-1BFT.1H0.3VD.S5NY-R23.00.0800.100;GACC RX 040.1F/27-ENW_.E_Epoxy;3765;E;2;1;1734;Axial;8,811;6,361;9,221;7,289;9,344;7,11;8,912;7;8,624;6,696;8,647;6,317;29,37;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;Inclusive;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Epoxy coated aluminum;7;10;6;yes;piece;1
GACC RX 040.1/4WN/HJE7A.UANN;GACC RX;040.1/4WN/HJE7A.UANN;n/a;finoox;247-1BKE.1H0.3VU.SJ9D-R23.00.0000.100;GACC RX 040.1H/47-ANW_.E_Epoxy;6922;A;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;;400V-3~N-11.4kW;BG351035-00020;gacc4a;3046;560;565;680;406;109,3;22;42;Inclusive;n/a;380;Inclusive;Yes;No;No;400;AC motor;50;W;;;525;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJE7E.UANN;GACC RX;040.1/4WN/HJE7E.UANN;n/a;finoox;247-1BKF.1H0.3VU.SJ9D-R23.00.0800.100;GACC RX 040.1H/47-ENW_.E_Epoxy;7490;E;4;1;1734;Axial;22,218;16,808;22,36;18,222;22,987;17,802;21,613;17,523;20,819;16,705;21,651;16,863;78,31;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;Inclusive;n/a;380;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Epoxy coated aluminum;7;4;8;yes;piece;1
GACC RX 040.1/3WN/FJE7A.TANN;GACC RX;040.1/3WN/FJE7A.TANN;n/a;finoox;247-1BJ8.1H0.3VE.SJ5H-R23.01.0000.100;GACC RX 040.1F/37-ANW_.E_Epoxy;4935;A;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;72,5;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/3WN/FJE7E.UANN;GACC RX;040.1/3WN/FJE7E.UANN;n/a;finoox;247-1BJ9.1H0.3VE.SJ5H-R23.00.0800.100;GACC RX 040.1F/37-ENW_.E_Epoxy;5079;E;3;1;1734;Axial;13,43;9,806;13,83;11,062;14,106;10,855;13,356;10,615;12,883;10,133;13,16;9,899;44,05;9644;1310;15;VT0605;0,604;0,85;C;55,73;77,81;14,6;400V-3~N-6.5kW;;;gacc3a;2366;560;565;680;406;77,6;22;35;Inclusive;n/a;279;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB22301600230;H01CB22401700230;;BG351035-00017.1;3;100;2230;1;200;2240;no;no;F;F;Epoxy coated aluminum;7;6;6;yes;piece;1
GACC RX 040.1/2WN/HJE7A.TANN;GACC RX;040.1/2WN/HJE7A.TANN;n/a;finoox;247-1BGG.1H0.3VS.SJ5R-R23.01.0000.100;GACC RX 040.1H/27-ANW_.E_Epoxy;3809;A;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJE7E.TNNN;GACC RX;040.1/2WN/HJE7E.TNNN;n/a;finoox;247-1BGH.1H0.3VS.SJ5R-R23.01.0800.000;GACC RX 040.1H/27-ENW_.E_Epoxy;3907;E;2;1;1734;Axial;11,09;8,368;11,172;9,095;11,485;8,885;10,798;8,747;10,393;8,338;10,806;8,393;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;Inclusive;n/a;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 040.1/1WN/HJA7E.UNNN;GACC RX;040.1/1WN/HJA7E.UNNN;n/a;finoox;247-1BCP.1H0.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENW_.E;2418;E;1;1;1734;Axial;5,565;4,184;5,631;4,564;5,779;4,461;5,435;4,395;5,242;4,192;5,429;4,189;19,58;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;n/a;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 040.1/1WN/FJA7E.TANN;GACC RX;040.1/1WN/FJA7E.TANN;n/a;finoox;247-1BCB.1H0.3VC.S5NK-R23.01.0800.100;GACC RX 040.1F/17-ENW_.E;2497;E;1;1;1734;Axial;4,646;3,52;4,651;3,81;4,817;3,68;4,508;3,663;4,328;3,498;4,559;3,559;14,68;3215;1310;12;VT0605;0,201;0,85;C;51,5;73,04;5,3;230V-1~-2.32kW;;;gacc1;1006;560;565;680;406;32,4;16;28;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00004.1;3;100;880;1;200;880;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 040.1/3WN/HJA7A.TANN;GACC RX;040.1/3WN/HJA7A.TANN;n/a;finoox;247-1BJN.1H0.3VS.SJ5H-R23.01.0000.100;GACC RX 040.1H/37-ANW_.E;4979;A;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJA7A.UANN;GACC RX;040.1/3WN/HJA7A.UANN;n/a;finoox;247-1BJN.1H0.3VS.SJ5H-R23.00.0000.100;GACC RX 040.1H/37-ANW_.E;4700;A;3;1;1734;Axial;15,803;11,149;16,989;13,218;16,984;12,753;16,384;12,713;15,92;12,176;15,598;11,025;58,74;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;n/a;279;Inclusive;Yes;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJA7E.TANN;GACC RX;040.1/2WN/HJA7E.TANN;n/a;finoox;247-1BGD.1H0.3VS.SJ5R-R23.01.0800.100;GACC RX 040.1H/27-ENW_.E;3904;E;2;1;1734;Axial;11,169;8,448;11,279;9,166;11,577;8,955;10,89;8,82;10,5;8,415;10,897;8,456;39,16;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;64,2;22;35;n/a;n/a;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;7;8;8;yes;piece;1
GACC RX 040.1/2WN/DJA4A.UANN;GACC RX;040.1/2WN/DJA4A.UANN;n/a;finoox;247-1BF6.1H0.3V9.S5NX-R23.00.0000.100;GACC RX 040.1D/24-ANW_.E;3052;A;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;;400V-3~N-3.7kW;BG351035-00010;gacc2;1686;560;565;1360;406;44,4;16;28;n/a;n/a;201;Inclusive;Yes;No;No;400;AC motor;50;W;;;239;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/2WN/DJA4E.UANN;GACC RX;040.1/2WN/DJA4E.UANN;n/a;finoox;247-1BF7.1H0.3V9.S5NX-R23.00.0800.100;GACC RX 040.1D/24-ENW_.E;3376;E;2;1;1734;Axial;8,482;6,094;8,931;6,99;9,113;6,878;8,616;6,739;8,278;6,401;8,292;5,951;32,72;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJA4E.UANN;GACC RX;040.1/1WN/DJA4E.UANN;n/a;finoox;247-1BC1.1H0.3V8.S5NV-R23.00.0800.100;GACC RX 040.1D/14-ENW_.E;2159;E;1;1;1734;Axial;4,51;3,377;4,422;3,615;4,678;3,623;4,299;3,497;4,074;3,283;4,321;3,416;16,36;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;230V-1~-1.78kW;;;gacc1;1006;560;565;680;406;28,1;16;22;n/a;n/a;138;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00003.1;2;100;880;1;200;880;no;no;D;F;Aluminum;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJA4A.TNNN;GACC RX;040.1/2WN/FJA4A.TNNN;n/a;finoox;247-1BFL.1H0.3VE.SJ5Z-R23.01.0000.000;GACC RX 040.1F/24-ANW_.E;3298;A;2;1;1734;Axial;11,599;8,808;11,466;9,38;12,018;9,407;11,128;9,073;10,608;8,556;11,154;8,846;49,07;5817;1310;12;VT0605;0,415;0,85;C;54,23;76,05;10,1;;400V-3~N-4.95kW;BG351035-00011;gacc2;1686;560;565;1360;406;52,6;22;35;n/a;n/a;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;280;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJA4A.UNNN;GACC RX;040.1/3WN/FJA4A.UNNN;n/a;finoox;247-1BJ2.1H0.3VE.SJ60-R23.00.0000.000;GACC RX 040.1F/34-ANW_.E;4101;A;3;1;1734;Axial;16,421;11,87;17,304;13,658;17,584;13,368;16,736;13,176;16,109;12,516;16,087;11,673;73,61;8726;1310;13;VT0605;0,623;0,85;C;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;n/a;279;516;No;No;No;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Aluminum;4;6;6;yes;piece;1
GACC RX 040.1/2WN/HJA4E.UANN;GACC RX;040.1/2WN/HJA4E.UANN;n/a;finoox;247-1BGB.1H0.3VS.SJ61-R23.00.0800.100;GACC RX 040.1H/24-ENW_.E;4054;E;2;1;1734;Axial;12,675;9,614;12,831;10,495;13,219;10,434;12,448;10,108;11,934;9,592;12,229;9,548;65,43;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;n/a;201;Inclusive;Yes;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Aluminum;4;8;8;yes;piece;1
GACC RX 040.1/2WN/DJC4E.UNNN;GACC RX;040.1/2WN/DJC4E.UNNN;n/a;finoox;247-1BFB.1H0.3V9.S5NX-R23.00.0800.000;GACC RX 040.1D/24-ENW_.E_PC;3712;E;2;1;1734;Axial;7,575;5,437;7,963;6,234;8,11;6,145;7,687;6,014;7,386;5,698;7,394;5,34;33,97;6331;1310;13;VT0605;0,405;0,85;D;54,23;76,05;6,7;400V-3~N-3.7kW;;;gacc2;1686;560;565;1360;406;47,4;16;28;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00010.1;2;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 040.1/1WN/DJC4A.TANN;GACC RX;040.1/1WN/DJC4A.TANN;n/a;finoox;247-1BC4.1H0.3V8.S5NV-R23.01.0000.100;GACC RX 040.1D/14-ANW_.E_PC;2458;A;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/1WN/DJC4A.UNNN;GACC RX;040.1/1WN/DJC4A.UNNN;n/a;finoox;247-1BC4.1H0.3V8.S5NV-R23.00.0000.000;GACC RX 040.1D/14-ANW_.E_PC;2148;A;1;1;1734;Axial;4,031;3,021;3,942;3,222;4,188;3,244;3,834;3,122;3,629;2,925;3,853;3,051;16,99;3165;1310;12;VT0605;0,203;0,85;D;51,5;73,04;3,5;;230V-1~-1.78kW;BG351035-00003;gacc1;1006;560;565;680;406;26,2;16;22;n/a;Inclusive;138;172;No;No;No;400;AC motor;50;W;;;201;;;;;;;;no;no;D;F;Powder coated;4;10;4;yes;piece;1
GACC RX 040.1/2WN/FJC4E.UNNN;GACC RX;040.1/2WN/FJC4E.UNNN;n/a;finoox;247-1BFV.1H0.3VE.SJ5Z-R23.00.0800.000;GACC RX 040.1F/24-ENW_.E_PC;4237;E;2;1;1734;Axial;10,358;7,865;10,21;8,356;10,746;8,412;9,887;8,094;9,442;7,61;9,94;7,898;50,96;5817;1310;12;VT0605;0,415;0,85;D;54,23;76,05;10,1;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;56,6;22;35;n/a;Inclusive;201;344;No;Yes;No;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;4;6;6;yes;piece;1
GACC RX 040.1/3WN/FJC4A.TNNN;GACC RX;040.1/3WN/FJC4A.TNNN;n/a;finoox;247-1BJA.1H0.3VE.SJ60-R23.01.0000.000;GACC RX 040.1F/34-ANW_.E_PC;5426;A;3;1;1734;Axial;14,644;10,584;15,422;12,179;15,683;11,925;14,918;11,749;14,368;11,167;14,34;10,389;76,43;8726;1310;13;VT0605;0,623;0,85;D;55,73;77,81;14,6;;400V-3~N-6.5kW;BG351035-00017;gacc3a;2366;560;565;680;406;73,3;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;337;;;;;;;;no;no;F;F;Powder coated;4;6;6;yes;piece;1
