TYPE NAME;RANGE NAME;TYPE;UI;HX_TECHNOLOGY;PRODUCT_CODE;INTERNAL MODEL TYPE;PRICE;DEFROST;FANS PER ROW;FAN ROWS;FAN CONNECTION ID;FAN IMPELLER TYPE;DX Evap (R134a SC2);DX Evap (R134a SC3);DX Evap (R404A/R507 SC2);DX Evap (R404A/R507 SC3);DX Evap (R407C SC2);DX Evap (R407C SC3);DX Evap (R449A SC2);DX Evap (R449A SC3);DX Evap (R452A SC2);DX Evap (R452A SC3);DX Evap (R513A SC2);DX Evap (R513A SC3);SURFACE (m2);AIR VOLUME FLOW (m3/h);FAN SPEED (rpm);AIR THROW (m);FAN ERP CODE;POWER CONSUMPTION (kW);FAN CURRENT NOMINAL (A);ENERGY EFFICIENCY CLASS;UNIT SOUND PRESSURE (dB(A),3m);UNIT SOUND POWER (dB(A));TUBE VOLUME (L);EL MOUNTED POWERCONNECTION;EL LOOSE POWERCONNECTION;EL DEFROST LOOSE ERP CODE;SKETCH NAME;UNIT LENGTH;UNIT WIDTH;UNIT HEIGHT;DIMENSION E;DIMENSION F;NET WEIGHT (KG);INLET OUTER DIAM (mm);OUTLET OUTER DIAM (mm);PRICE EPOXY;PRICE COIL DEFENDER;PRICE WIRING TO JUNCTION BOX;PRICE STREAMER;STREAMER;HEATING;JUNCTION_BOX;FAN DIAMETER;FAN TECHNOLOGY;POWER FREQUENCY;POWER CONNECTION;EL DEFR MOUNTED COIL ERP CODE;EL DEFR MOUNTED TRAY ERP CODE;EL DEFROST LOOSE PRICE;EL DEFR MOUNTED SET ERP CODE;EL DEFR MOUNTED NO COIL;EL DEFR MOUNTED WIDTH COIL;EL DEFR MOUNTED LENGTH COIL;EL DEFR MOUNTED NO TRAY;EL DEFR MOUNTED WIDTH TRAY;EL DEFR MOUNTED LENGTH TRAY;STOCK UNIT;CATALOG_RECOMMENDATION;MODULESIZELETTER;FIN TYPE;FIN MATERIAL;FIN SPACING;NUMBER OF PASSES;TUBE ROWS;ARTICLE WITH SERIAL NUMBER;UNIT OF QUANTITY;PACKAGING UNIT
GACC RX 040.1/2WN/HJC4E.TNNN;GACC RX;040.1/2WN/HJC4E.TNNN;n/a;finoox;247-1BGK.1H0.3VS.SJ61-R23.01.0800.000;GACC RX 040.1H/24-ENW_.E_PC;4840;E;2;1;1734;Axial;11,307;8,571;11,42;9,337;11,853;9,311;11,083;9,001;10,621;8,525;10,961;8,468;67,94;5353;1310;11;VT0605;0,42;0,85;C;54,23;76,05;13,2;400V-3~N-6.2kW;;;gacc2;1686;560;565;1360;406;65;22;35;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00012.1;4;100;1580;1;200;1560;no;no;H;F;Powder coated;4;8;8;yes;piece;1
GACC RX 040.1/1WN/HJC7E.UNNN;GACC RX;040.1/1WN/HJC7E.UNNN;n/a;finoox;247-1BCT.1H0.3VM.RZTF-R23.00.0800.000;GACC RX 040.1H/17-ENW_.E_PC;2727;E;1;1;1734;Axial;5,227;3,925;5,275;4,288;5,428;4,193;5,091;4,123;4,907;3,927;5,084;3,928;20,3;3062;1310;12;VT0605;0,205;0,85;C;51,5;73,04;6,9;230V-1~-2.86kW;;;gacc1;1006;560;565;680;406;36,7;16;28;n/a;Inclusive;138;172;No;Yes;No;400;AC motor;50;W;H04BB08800540230;H01CB08800700230;;BG351035-00005.1;4;100;880;1;200;880;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 040.1/2WN/FJC7E.TNNN;GACC RX;040.1/2WN/FJC7E.TNNN;n/a;finoox;247-1BFX.1H0.3VD.S5NY-R23.01.0800.000;GACC RX 040.1F/27-ENW_.E_PC;3774;E;2;1;1734;Axial;8,339;6,006;8,751;6,91;8,86;6,733;8,461;6,635;8,181;6,342;8,184;5,959;30,45;6429;1310;13;VT0605;0,403;0,85;C;54,23;76,05;9,8;400V-3~N-4.95kW;;;gacc2;1686;560;565;1360;406;55,3;16;28;n/a;Inclusive;Inclusive;344;No;Yes;Yes;400;AC motor;50;W;H04BB15801250230;H01CB15601200230;;BG351035-00011.1;3;100;1580;1;200;1560;no;no;F;F;Powder coated;7;10;6;yes;piece;1
GACC RX 040.1/4WN/FJC7E.TANN;GACC RX;040.1/4WN/FJC7E.TANN;n/a;finoox;247-1BK5.1H0.3VF.SJ7P-R23.01.0800.100;GACC RX 040.1F/47-ENW_.E_PC;7213;E;4;1;1734;Axial;17,217;12,889;17,459;14,114;17,959;13,867;16,805;13,541;16,238;12,898;16,796;12,952;60,89;12859;1310;16;VT0605;0,806;0,85;C;56,74;79,06;19,5;400V-3~N-9.1kW;;;gacc4a;3046;560;565;680;406;101,5;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00019.1;3;100;2900;1;200;2920;no;no;F;F;Powder coated;7;4;6;yes;piece;1
GACC RX 040.1/4WN/HJC7E.TANN;GACC RX;040.1/4WN/HJC7E.TANN;n/a;finoox;247-1BKH.1H0.3VU.SJ9D-R23.01.0800.100;GACC RX 040.1H/47-ENW_.E_PC;8186;E;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;Inclusive;Inclusive;Yes;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/4WN/HJC7E.TNNN;GACC RX;040.1/4WN/HJC7E.TNNN;n/a;finoox;247-1BKH.1H0.3VU.SJ9D-R23.01.0800.000;GACC RX 040.1H/47-ENW_.E_PC;7498;E;4;1;1734;Axial;21,013;15,891;21,149;17,199;21,763;16,866;20,426;16,576;19,675;15,795;20,459;15,937;81,19;12250;1310;15;VT0605;0,82;0,85;C;56,74;79,06;25,7;400V-3~N-11.4kW;;;gacc4a;3046;560;565;680;406;117,8;22;42;n/a;Inclusive;Inclusive;688;No;Yes;Yes;400;AC motor;50;W;H04BB29002300230;H01CB29202200230;;BG351035-00020.1;4;100;2900;1;200;2920;no;no;H;F;Powder coated;7;4;8;yes;piece;1
GACC RX 040.1/3WN/HJC7A.TNNN;GACC RX;040.1/3WN/HJC7A.TNNN;n/a;finoox;247-1BJS.1H0.3VS.SJ5H-R23.01.0000.000;GACC RX 040.1H/37-ANW_.E_PC;5177;A;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;Inclusive;516;No;No;Yes;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/3WN/HJC7A.UNNN;GACC RX;040.1/3WN/HJC7A.UNNN;n/a;finoox;247-1BJS.1H0.3VS.SJ5H-R23.00.0000.000;GACC RX 040.1H/37-ANW_.E_PC;4898;A;3;1;1734;Axial;14,814;10,448;15,944;12,394;15,941;11,964;15,371;11,929;14,921;11,424;14,623;10,324;60,89;9187;1310;14;VT0605;0,615;0,85;C;55,73;77,81;19,2;;400V-3~N-8.1kW;BG351035-00018;gacc3a;2366;560;565;680;406;83,4;22;35;n/a;Inclusive;279;516;No;No;No;400;AC motor;50;W;;;388;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 040.1/2WN/HJC7A.TNNN;GACC RX;040.1/2WN/HJC7A.TNNN;n/a;finoox;247-1BGL.1H0.3VS.SJ5R-R23.01.0000.000;GACC RX 040.1H/27-ANW_.E_PC;3635;A;2;1;1734;Axial;10,487;7,926;10,566;8,607;10,873;8,417;10,203;8,274;9,83;7,883;10,211;7,93;40,59;6125;1310;13;VT0605;0,41;0,85;C;54,23;76,05;13,2;;400V-3~N-6.2kW;BG351035-00012;gacc2;1686;560;565;1360;406;59,3;22;35;n/a;Inclusive;Inclusive;344;No;No;Yes;400;AC motor;50;W;;;321;;;;;;;;no;no;H;F;Powder coated;7;8;8;yes;piece;1
GACC RX 020.1/1XN/CFA4E.UNNN;GACC RX;020.1/1XN/CFA4E.UNNN;n/a;finoox;247-1HDN.0C9.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-ANX-CC-E32C-417;1162;E;1;1;417;Axial;0,939;0,653;0,952;0,769;1,093;0,85;1,003;0,826;0,947;0,762;0,896;0,663;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Aluminum;4;18;3;yes;piece;1
GACC RX 020.1/1XN/DFA4A.UNNN;GACC RX;020.1/1XN/DFA4A.UNNN;n/a;finoox;247-1HEP.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-4.0-ANX-CC-E32C-417;1079;A;1;1;417;Axial;1,08;0,721;1,161;0,9;1,288;0,955;1,218;0,942;1,15;0,876;1,042;0,722;5,51;735;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;10;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;4;24;4;yes;piece;1
GACC RX 020.1/2XN/CFA4E.UNNN;GACC RX;020.1/2XN/CFA4E.UNNN;n/a;finoox;247-1HAG.0C9.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-ANX-CC-E32C-417;1661;E;2;1;417;Axial;1,833;1,302;1,834;1,508;2,109;1,671;1,944;1,616;1,822;1,493;1,75;1,333;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2XN/DFA4E.UNNN;GACC RX;020.1/2XN/DFA4E.UNNN;n/a;finoox;247-1HBJ.0C9.3UP.SCWD-R23.00.0800.000;E-GACC-RX-020.1-D/2-4.0-ANX-CC-E32C-417;1724;E;2;1;417;Axial;2,361;1,701;2,345;1,963;2,697;2,132;2,467;2,083;2,314;1,929;2,283;1,741;11,02;1470;2550;6;VT0337U;0,171;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,6;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;4;8;4;yes;piece;1
GACC RX 020.1/2XN/FFA4A.UNNN;GACC RX;020.1/2XN/FFA4A.UNNN;n/a;finoox;247-1HCK.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-ANX-CC-E32C-417;1692;A;2;1;417;Axial;2,857;2,009;2,96;2,39;3,245;2,524;3,072;2,482;2,914;2,319;2,751;2,017;16,52;1411;2550;6;VT0337U;0,171;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,2;16;18;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Aluminum;4;12;6;yes;piece;1
GACC RX 020.1/1XN/CFA7A.TNNN;GACC RX;020.1/1XN/CFA7A.TNNN;n/a;finoox;247-1HDF.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-7.0-ANX-CC-E32C-417;1044;A;1;1;417;Axial;0,754;0,549;0,77;0,639;0,857;0,667;0,781;0,663;0,769;0,627;0,739;0,561;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,4;9,52;9,52;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Aluminum;7;18;3;yes;piece;1
GACC RX 020.1/1XN/DFA7A.UNNN;GACC RX;020.1/1XN/DFA7A.UNNN;n/a;finoox;247-1HEH.0C9.3UN.00NN-R23.00.0000.000;GACC-RX-020.1-D/1-7.0-ANX-CC-E32C-417;1079;A;1;1;417;Axial;0,916;0,638;0,965;0,773;1,053;0,796;1,002;0,791;0,956;0,748;0,892;0,643;3,26;774;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,7;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,9;9,52;9,52;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;109;;;;;;;;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/2XN/DFA7A.UNNN;GACC RX;020.1/2XN/DFA7A.UNNN;n/a;finoox;247-1HBB.0C9.3UC.SCWG-R23.00.0000.000;GACC-RX-020.1-D/2-7.0-ANX-CC-E32C-417;1589;A;2;1;417;Axial;1,855;1,313;1,941;1,569;2,119;1,616;2,016;1,606;1,926;1,521;1,807;1,324;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2XN/DFA7E.TNNN;GACC RX;020.1/2XN/DFA7E.TNNN;n/a;finoox;247-1HBC.0C9.3UC.SCWG-R23.01.0800.000;E-GACC-RX-020.1-D/2-7.0-ANX-CC-E32C-417;1724;E;2;1;417;Axial;1,855;1,313;1,941;1,569;2,119;1,616;2,016;1,606;1,926;1,521;1,807;1,324;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2XN/DFA7E.UNNN;GACC RX;020.1/2XN/DFA7E.UNNN;n/a;finoox;247-1HBC.0C9.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-ANX-CC-E32C-417;1724;E;2;1;417;Axial;1,855;1,313;1,941;1,569;2,119;1,616;2,016;1,606;1,926;1,521;1,807;1,324;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,5;16;16;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/1XN/FFA7A.TNNN;GACC RX;020.1/1XN/FFA7A.TNNN;n/a;finoox;247-1HFK.0C9.3UL.SCWG-R23.01.0000.000;GACC-RX-020.1-F/1-7.0-ANX-CC-E32C-417;1251;A;1;1;417;Axial;1,247;0,936;1,287;1,09;1,413;1,116;1,336;1,11;1,275;1,058;1,249;0,962;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Aluminum;7;18;6;yes;piece;1
GACC RX 020.1/3XN/CFA7E.TNNN;GACC RX;020.1/3XN/CFA7E.TNNN;n/a;finoox;247-1HGN.0C9.3YQ.SCWH-R23.01.0800.000;E-GACC-RX-020.1-C/3-7.0-ANX-CC-E32C-417;2069;E;3;1;417;Axial;2,281;1,681;2,305;1,938;2,584;2,025;2,429;2,012;2,318;1,903;2,237;1,725;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;25,5;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;C;E;Aluminum;7;6;3;yes;piece;1
GACC RX 020.1/2XN/FFA7E.TNNN;GACC RX;020.1/2XN/FFA7E.TNNN;n/a;finoox;247-1HCE.0C9.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-ANX-CC-E32C-417;1854;E;2;1;417;Axial;2,498;1,8;2,573;2,116;2,809;2,173;2,63;2,162;2,548;2,051;2,429;1,822;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/DFA7E.TNNN;GACC RX;020.1/3XN/DFA7E.TNNN;n/a;finoox;247-1HHQ.0C9.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-ANX-CC-E32C-417;2182;E;3;1;417;Axial;2,855;2,127;2,892;2,436;3,234;2,539;3,039;2,529;2,897;2,391;2,821;2,177;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/3XN/DFA7E.UNNN;GACC RX;020.1/3XN/DFA7E.UNNN;n/a;finoox;247-1HHQ.0C9.3UD.SCWJ-R23.00.0800.000;E-GACC-RX-020.1-D/3-7.0-ANX-CC-E32C-417;2182;E;3;1;417;Axial;2,855;2,127;2,892;2,436;3,234;2,539;3,039;2,529;2,897;2,391;2,821;2,177;9,77;2321;2550;6;VT0337U;0,255;0,38;E;46,85;68,28;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;27;16;18;n/a;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/1XN/CFE4A.TNNN;GACC RX;020.1/1XN/CFE4A.TNNN;n/a;finoox;247-1HDT.0C9.3YN.00NN-R23.01.0000.000;GACC-RX-020.1-C/1-4.0-ENX-CC-E32C-417;1131;A;1;1;417;Axial;0,92;0,64;0,928;0,753;1,066;0,831;0,977;0,807;0,923;0,745;0,877;0,65;4,13;751;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,5;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/2XN/CFE4A.TNNN;GACC RX;020.1/2XN/CFE4A.TNNN;n/a;finoox;247-1HAM.0C9.3YP.SCWC-R23.01.0000.000;GACC-RX-020.1-C/2-4.0-ENX-CC-E32C-417;1662;A;2;1;417;Axial;1,794;1,274;1,789;1,474;2,002;1,63;1,895;1,577;1,776;1,458;1,712;1,307;8,26;1503;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,2;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;8;3;yes;piece;1
GACC RX 020.1/2XN/DFE7A.TNNN;GACC RX;020.1/2XN/DFE7A.TNNN;n/a;finoox;247-1HC1.0C9.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-ENX-CC-E32C-417;1769;A;2;1;417;Axial;1,827;1,295;1,904;1,544;2,087;1,596;1,983;1,585;1,892;1,5;1,778;1,307;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Epoxy coated aluminum;7;12;4;yes;piece;1
GACC RX 020.1/2XN/FFE7A.UNNN;GACC RX;020.1/2XN/FFE7A.UNNN;n/a;finoox;247-1HD3.0C9.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-7.0-ENX-CC-E32C-417;1961;A;2;1;417;Axial;2,461;1,777;2,53;2,086;2,771;2,147;2,591;2,135;2,508;2,024;2,393;1,789;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;18,1;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/2XN/FFE7E.UNNN;GACC RX;020.1/2XN/FFE7E.UNNN;n/a;finoox;247-1HD4.0C9.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-ENX-CC-E32C-417;2124;E;2;1;417;Axial;2,461;1,777;2,53;2,086;2,771;2,147;2,591;2,135;2,508;2,024;2,393;1,789;9,77;1506;2550;6;VT0337U;0,17;0,38;D;45,23;66,52;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;23;16;18;Inclusive;n/a;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;7;12;6;yes;piece;1
GACC RX 020.1/3XN/FFE7A.UNNN;GACC RX;020.1/3XN/FFE7A.UNNN;n/a;finoox;247-1HKF.0C9.3YM.SCWJ-R23.00.0000.000;GACC-RX-020.1-F/3-7.0-ENX-CC-E32C-417;2488;A;3;1;417;Axial;3,558;2,559;3,683;3,023;4,027;3,113;3,827;3,094;3,665;2,933;3,462;2,576;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;25,1;16;18;Inclusive;n/a;0;n/a;No;No;No;200;AC motor;60;X;;;177;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/3XN/FFE7E.TNNN;GACC RX;020.1/3XN/FFE7E.TNNN;n/a;finoox;247-1HKG.0C9.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-ENX-CC-E32C-417;2680;E;3;1;417;Axial;3,558;2,559;3,683;3,023;4,027;3,113;3,827;3,094;3,665;2,933;3,462;2,576;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Epoxy coated aluminum;7;8;6;yes;piece;1
GACC RX 020.1/1XN/CFC7E.TNNN;GACC RX;020.1/1XN/CFC7E.TNNN;n/a;finoox;247-1HEC.0C9.3YN.00NN-R23.01.0800.000;E-GACC-RX-020.1-C/1-7.0-PNX-CC-E32C-417;1421;E;1;1;417;Axial;0,701;0,51;0,716;0,594;0,797;0,62;0,726;0,617;0,715;0,583;0,687;0,522;2,44;786;2550;5;VT0337U;0,085;0,38;E;42,38;63,51;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,4;9,52;9,52;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Powder coated;7;18;3;yes;piece;1
GACC RX 020.1/2XN/DFC7A.TNNN;GACC RX;020.1/2XN/DFC7A.TNNN;n/a;finoox;247-1HC7.0C9.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-PNX-CC-E32C-417;2031;A;2;1;417;Axial;1,725;1,221;1,805;1,459;1,971;1,503;1,875;1,493;1,791;1,415;1,681;1,232;6,51;1548;2550;6;VT0337U;0,17;0,38;E;45,23;66,52;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;16,1;16;16;n/a;Inclusive;Inclusive;n/a;No;No;Yes;200;AC motor;60;X;;;124;;;;;;;;no;no;D;E;Powder coated;7;12;4;yes;piece;1
GACC RX 020.1/1XN/FFC7A.UNNN;GACC RX;020.1/1XN/FFC7A.UNNN;n/a;finoox;247-1HGF.0C9.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-PNX-CC-E32C-417;1510;A;1;1;417;Axial;1,16;0,871;1,197;1,014;1,314;1,038;1,242;1,032;1,186;0,984;1,162;0,895;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;11,1;16;16;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;130;;;;;;;;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/1XN/FFC7E.UNNN;GACC RX;020.1/1XN/FFC7E.UNNN;n/a;finoox;247-1HGG.0C9.3UL.SCWG-R23.00.0800.000;E-GACC-RX-020.1-F/1-7.0-PNX-CC-E32C-417;1655;E;1;1;417;Axial;1,16;0,871;1,197;1,014;1,314;1,038;1,242;1,032;1,186;0,984;1,162;0,895;4,89;753;2550;5;VT0337U;0,085;0,38;D;42,38;63,51;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,4;16;16;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Powder coated;7;18;6;yes;piece;1
GACC RX 020.1/3XN/CFC7A.UNNN;GACC RX;020.1/3XN/CFC7A.UNNN;n/a;finoox;247-1HHH.0C9.3YQ.SCWH-R23.00.0000.000;GACC-RX-020.1-C/3-7.0-PNX-CC-E32C-417;2552;A;3;1;417;Axial;2,121;1,564;2,144;1,802;2,403;1,883;2,259;1,871;2,156;1,77;2,08;1,604;7,33;2359;2550;7;VT0337U;0,254;0,38;E;46,85;68,28;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,9;16;18;n/a;Inclusive;0;n/a;No;No;No;200;AC motor;60;X;;;143;;;;;;;;no;no;C;E;Powder coated;7;6;3;yes;piece;1
GACC RX 020.1/3XN/FFC7E.TNNN;GACC RX;020.1/3XN/FFC7E.TNNN;n/a;finoox;247-1HKN.0C9.3YM.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-F/3-7.0-PNX-CC-E32C-417;2954;E;3;1;417;Axial;3,357;2,411;3,484;2,847;3,8;2,932;3,617;2,915;3,465;2,765;3,267;2,435;14,66;2259;2550;6;VT0337U;0,256;0,38;D;46,85;68,28;2,9;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;30,4;16;18;n/a;Inclusive;Inclusive;n/a;No;Yes;Yes;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;7;8;6;yes;piece;1
GACC RX 020.1/3XN/FFC4E.UNNN;GACC RX;020.1/3XN/FFC4E.UNNN;n/a;finoox;247-1HKA.0C9.3UA.SCWF-R23.00.0800.000;E-GACC-RX-020.1-F/3-4.0-PNX-CC-E32C-417;2954;E;3;1;417;Axial;3,99;2,9;3,988;3,349;4,488;3,54;4,137;3,495;3,905;3,252;3,88;2,973;24,78;2116;2550;6;VT0337U;0,256;0,38;E;46,85;68,28;3;230V-1~-2.7kW;;;gacc3;1342;393;353;1050;299;31;16;22;n/a;Inclusive;0;n/a;No;Yes;No;200;AC motor;60;X;H04BB12401000230;H04CB12100700230;;AY7.004793.1;2;100;1240;1;200;1210;no;no;F;E;Powder coated;4;6;6;yes;piece;1
GACC RX 031.1/1XN/CHE4A.TANN;GACC RX;031.1/1XN/CHE4A.TANN;n/a;finoox;247-1B9Y.1GX.3US.RVN2-R23.01.0000.100;GACC RX 031.1C/14-ANX_.E_Epoxy;1418;A;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHE4A.TNNN;GACC RX;031.1/1XN/CHE4A.TNNN;n/a;finoox;247-1B9Y.1GX.3US.RVN2-R23.01.0000.000;GACC RX 031.1C/14-ANX_.E_Epoxy;1267;A;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;14,5;12;12;Inclusive;n/a;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;157;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/CHE4E.TANN;GACC RX;031.1/1XN/CHE4E.TANN;n/a;finoox;247-1B9Z.1GX.3US.RVN2-R23.01.0800.100;GACC RX 031.1C/14-ENX_.E_Epoxy;1618;E;1;1;1731;Axial;1,741;1,214;1,857;1,429;1,894;1,407;1,798;1,382;1,723;1,307;1,7;1,188;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Epoxy coated aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/DHE4A.UNNN;GACC RX;031.1/1XN/DHE4A.UNNN;n/a;finoox;247-1BAE.1GX.3UV.S5NN-R23.00.0000.000;GACC RX 031.1D/14-ANX_.E_Epoxy;1324;A;1;1;1731;Axial;2,365;1,764;2,327;1,89;2,466;1,911;2,261;1,832;2,144;1,716;2,261;1,777;8,85;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Epoxy coated aluminum;4;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE4E.UANN;GACC RX;031.1/1XN/FHE4E.UANN;n/a;finoox;247-1BB5.1GX.3UQ.S5NN-R23.00.0800.100;GACC RX 031.1F/14-ENX_.E_Epoxy;1812;E;1;1;1731;Axial;2,882;2,105;2,973;2,369;3,034;2,361;2,881;2,286;2,759;2,166;2,798;2,073;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;Inclusive;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Epoxy coated aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHE4A.UANN;GACC RX;031.1/2XN/CHE4A.UANN;n/a;finoox;247-1BD4.1GX.3UT.S5NP-R23.00.0000.100;GACC RX 031.1C/24-ANX_.E_Epoxy;2190;A;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;24;16;18;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;172;;;;;;;;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/2XN/CHE4E.TNNN;GACC RX;031.1/2XN/CHE4E.TNNN;n/a;finoox;247-1BD5.1GX.3UT.S5NP-R23.01.0800.000;GACC RX 031.1C/24-ENX_.E_Epoxy;2298;E;2;1;1731;Axial;3,529;2,482;3,748;2,9;3,812;2,851;3,619;2,802;3,471;2,654;3,45;2,442;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Epoxy coated aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHE4E.UNNN;GACC RX;031.1/3XN/DHE4E.UNNN;n/a;finoox;247-1BH1.1GX.3UW.S5NT-R23.00.0800.000;GACC RX 031.1D/34-ENX_.E_Epoxy;3158;E;3;1;1731;Axial;6,728;4,839;7,072;5,539;7,212;5,459;6,824;5,342;6,559;5,067;6,572;4,748;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;Inclusive;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Epoxy coated aluminum;4;8;4;yes;piece;1
GACC RX 031.1/2XN/FHE4A.UANN;GACC RX;031.1/2XN/FHE4A.UANN;n/a;finoox;247-1BEA.1GX.3UZ.S5NU-R23.00.0000.100;GACC RX 031.1F/24-ANX_.E_Epoxy;2516;A;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;30,4;16;22;Inclusive;n/a;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/2XN/FHE4E.TANN;GACC RX;031.1/2XN/FHE4E.TANN;n/a;finoox;247-1BEB.1GX.3UZ.S5NU-R23.01.0800.100;GACC RX 031.1F/24-ENX_.E_Epoxy;2976;E;2;1;1731;Axial;5,816;4,295;5,973;4,785;6,09;4,764;5,784;4,612;5,544;4,376;5,651;4,235;26,56;3049;1500;9;VT0603;0,295;0,55;D;46,04;67,52;5,4;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;32,5;16;22;Inclusive;n/a;Inclusive;Inclusive;Yes;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 031.1/3XN/HHE7A.TNNN;GACC RX;031.1/3XN/HHE7A.TNNN;n/a;finoox;247-1BHN.1GX.3V5.RZUW-R23.01.0000.000;GACC RX 031.1H/37-ANX_.E_Epoxy;3381;A;3;1;1731;Axial;8,908;6,717;8,971;7,303;9,228;7,138;8,673;7,026;8,346;6,696;8,675;6,736;31,79;4873;1500;9;VT0603;0,44;0,55;C;47,61;69,28;10,7;;400V-3~N-3.7kW;BG351035-00027;gacc3;1672;430;455;1380;332;48,7;16;35;Inclusive;n/a;Inclusive;453;No;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;H;F;Epoxy coated aluminum;7;8;8;yes;piece;1
GACC RX 031.1/2XN/DHE7A.TNNN;GACC RX;031.1/2XN/DHE7A.TNNN;n/a;finoox;247-1BDN.1GX.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANX_.E_Epoxy;1913;A;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;Inclusive;n/a;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/2XN/DHE7E.TNNN;GACC RX;031.1/2XN/DHE7E.TNNN;n/a;finoox;247-1BDP.1GX.3UV.S5NL-R23.01.0800.000;GACC RX 031.1D/27-ENX_.E_Epoxy;2123;E;2;1;1731;Axial;3,346;2,315;3,604;2,768;3,621;2,677;3,487;2,664;3,369;2,542;3,29;2,288;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;27,4;16;18;Inclusive;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;D;F;Epoxy coated aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHE7A.UNNN;GACC RX;031.1/1XN/FHE7A.UNNN;n/a;finoox;247-1BB6.1GX.3UQ.S5NM-R23.00.0000.000;GACC RX 031.1F/17-ANX_.E_Epoxy;1298;A;1;1;1731;Axial;2,423;1,787;2,473;1,979;2,542;1,948;2,384;1,907;2,3;1,816;2,365;1,796;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;Inclusive;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Epoxy coated aluminum;7;24;6;yes;piece;1
GACC RX 031.1/2XN/HHE7E.UANN;GACC RX;031.1/2XN/HHE7E.UANN;n/a;finoox;247-1BEV.1GX.3V4.RQV5-R23.00.0800.100;GACC RX 031.1H/27-ENX_.E_Epoxy;2588;E;2;1;1731;Axial;5,684;4,11;5,981;4,729;6,044;4,607;5,787;4,549;5,595;4,352;5,585;4,074;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;Inclusive;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Epoxy coated aluminum;7;16;8;yes;piece;1
GACC RX 031.1/2XN/DHA7A.TANN;GACC RX;031.1/2XN/DHA7A.TANN;n/a;finoox;247-1BDJ.1GX.3UV.S5NL-R23.01.0000.100;GACC RX 031.1D/27-ANX_.E;2026;A;2;1;1731;Axial;3,377;2,331;3,646;2,794;3,659;2,7;3,527;2,689;3,409;2,568;3,321;2,304;10,6;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;n/a;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Aluminum;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHA7A.UANN;GACC RX;031.1/1XN/FHA7A.UANN;n/a;finoox;247-1BB2.1GX.3UQ.S5NM-R23.00.0000.100;GACC RX 031.1F/17-ANX_.E;1309;A;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;n/a;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHA7E.UANN;GACC RX;031.1/1XN/FHA7E.UANN;n/a;finoox;247-1BB3.1GX.3UQ.S5NM-R23.00.0800.100;GACC RX 031.1F/17-ENX_.E;1547;E;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/FHA7E.TNNN;GACC RX;031.1/1XN/FHA7E.TNNN;n/a;finoox;247-1BB3.1GX.3UQ.S5NM-R23.01.0800.000;GACC RX 031.1F/17-ENX_.E;1535;E;1;1;1731;Axial;2,442;1,801;2,5;2,006;2,563;1,965;2,416;1,925;2,324;1,834;2,387;1,81;7,95;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;18,8;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;7;24;6;yes;piece;1
GACC RX 031.1/1XN/HHA7A.UNNN;GACC RX;031.1/1XN/HHA7A.UNNN;n/a;finoox;247-1BBL.1GX.3V3.S5NM-R23.00.0000.000;GACC RX 031.1H/17-ANX_.E;1318;A;1;1;1731;Axial;2,832;2,017;3,002;2,355;3,031;2,294;2,905;2,268;2,809;2,168;2,784;2,002;10,6;1624;1500;8;VT0603;0,147;0,55;C;43,22;64,51;3,7;;230V-1~-1.44kW;BG351035-00025;gacc1;752;430;455;460;332;19,7;16;18;n/a;n/a;139;151;No;No;No;315;AC motor;60;X;;;183;;;;;;;;no;no;H;F;Aluminum;7;32;8;yes;piece;1
GACC RX 031.1/2XN/FHA7A.UNNN;GACC RX;031.1/2XN/FHA7A.UNNN;n/a;finoox;247-1BE8.1GX.3UY.S5NQ-R23.00.0000.000;GACC RX 031.1F/27-ANX_.E;1579;A;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;n/a;201;302;No;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/FHA7E.UNNN;GACC RX;031.1/2XN/FHA7E.UNNN;n/a;finoox;247-1BE9.1GX.3UY.S5NQ-R23.00.0800.000;GACC RX 031.1F/27-ENX_.E;1840;E;2;1;1731;Axial;4,707;3,294;5,036;3,913;5,056;3,789;4,864;3,762;4,707;3,598;4,633;3,286;15,89;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;31,9;16;18;n/a;n/a;201;302;No;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00007.1;2;100;1100;1;200;1100;no;no;F;F;Aluminum;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHA7E.TNNN;GACC RX;031.1/2XN/HHA7E.TNNN;n/a;finoox;247-1BET.1GX.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENX_.E;2262;E;2;1;1731;Axial;5,726;4,13;6,038;4,767;6,091;4,639;5,837;4,585;5,65;4,39;5,635;4,099;21,19;3249;1500;9;VT0603;0,293;0,55;C;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;n/a;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Aluminum;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHA7A.UANN;GACC RX;031.1/3XN/FHA7A.UANN;n/a;finoox;247-1BH8.1GX.3UZ.S5NR-R23.00.0000.100;GACC RX 031.1F/37-ANX_.E;2941;A;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHA7E.UNNN;GACC RX;031.1/3XN/FHA7E.UNNN;n/a;finoox;247-1BH9.1GX.3UZ.S5NR-R23.00.0800.000;GACC RX 031.1F/37-ENX_.E;2773;E;3;1;1731;Axial;6,912;4,731;7,551;5,754;7,538;5,538;7,296;5,545;7,074;5,297;6,818;4,669;23,84;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;400V-3~N-3.7kW;;;gacc3;1672;430;455;1380;332;45,2;16;22;n/a;n/a;272;453;No;Yes;No;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00009.1;2;100;1580;1;200;1560;no;no;F;F;Aluminum;7;12;6;yes;piece;1
GACC RX 031.1/1XN/CHA4E.UNNN;GACC RX;031.1/1XN/CHA4E.UNNN;n/a;finoox;247-1B9X.1GX.3US.RVN2-R23.00.0800.000;GACC RX 031.1C/14-ENX_.E;1157;E;1;1;1731;Axial;1,772;1,229;1,898;1,456;1,931;1,43;1,838;1,409;1,763;1,334;1,731;1,204;6,64;1790;1500;9;VT0603;0,145;0,55;E;43,22;64,51;1,4;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;15,2;12;12;n/a;n/a;139;151;No;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;C;F;Aluminum;4;24;3;yes;piece;1
GACC RX 031.1/1XN/FHA4E.TNNN;GACC RX;031.1/1XN/FHA4E.TNNN;n/a;finoox;247-1BB1.1GX.3UQ.S5NN-R23.01.0800.000;GACC RX 031.1F/14-ENX_.E;1591;E;1;1;1731;Axial;2,92;2,128;3,023;2,405;3,078;2,39;2,929;2,32;2,807;2,201;2,839;2,095;13,28;1524;1500;8;VT0603;0,147;0,55;D;43,22;64,51;2,8;230V-1~-1.44kW;;;gacc1;752;430;455;460;332;19;16;18;n/a;n/a;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00002.1;2;100;650;1;200;640;no;no;F;F;Aluminum;4;24;6;yes;piece;1
GACC RX 031.1/2XN/CHA4E.UANN;GACC RX;031.1/2XN/CHA4E.UANN;n/a;finoox;247-1BD3.1GX.3UT.S5NP-R23.00.0800.100;GACC RX 031.1C/24-ENX_.E;2104;E;2;1;1731;Axial;3,592;2,516;3,832;2,956;3,887;2,898;3,7;2,856;3,552;2,71;3,515;2,475;13,28;3581;1500;10;VT0603;0,29;0,55;E;46,04;67,52;2,7;230V-1~-1.71kW;;;gacc2;1212;430;455;920;332;25,5;16;18;n/a;n/a;201;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00006.1;1;100;1100;1;200;1100;no;no;C;F;Aluminum;4;12;3;yes;piece;1
GACC RX 031.1/3XN/DHA4A.UANN;GACC RX;031.1/3XN/DHA4A.UANN;n/a;finoox;247-1BGY.1GX.3UW.S5NT-R23.00.0000.100;GACC RX 031.1D/34-ANX_.E;2953;A;3;1;1731;Axial;6,838;4,899;7,213;5,639;7,34;5,542;6,963;5,438;6,69;5,164;6,688;4,81;26,56;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;;230V-1~-2.45kW;BG351035-00008;gacc3;1672;430;455;1380;332;36,7;16;22;n/a;n/a;272;Inclusive;Yes;No;No;315;AC motor;60;X;;;190;;;;;;;;no;no;D;F;Aluminum;4;8;4;yes;piece;1
GACC RX 031.1/1XN/DHC4A.UANN;GACC RX;031.1/1XN/DHC4A.UANN;n/a;finoox;247-1BAJ.1GX.3UV.S5NN-R23.00.0000.100;GACC RX 031.1D/14-ANX_.E_PC;1575;A;1;1;1731;Axial;2,149;1,602;2,114;1,714;2,242;1,741;2,05;1,663;1,947;1,558;2,047;1,614;9,19;1694;1500;8;VT0603;0,146;0,55;E;43,22;64,51;2;;230V-1~-0.97kW;BG351035-00001;gacc1;752;430;455;460;332;15,8;16;18;n/a;Inclusive;139;Inclusive;Yes;No;No;315;AC motor;60;X;;;157;;;;;;;;no;no;D;F;Powder coated;4;16;4;yes;piece;1
GACC RX 031.1/3XN/DHC4E.TNNN;GACC RX;031.1/3XN/DHC4E.TNNN;n/a;finoox;247-1BH3.1GX.3UW.S5NT-R23.01.0800.000;GACC RX 031.1D/34-ENX_.E_PC;3642;E;3;1;1731;Axial;6,106;4,37;6,432;5,027;6,563;4,95;6,211;4,852;5,954;4,588;5,957;4,291;27,58;5082;1500;10;VT0603;0,438;0,55;E;47,61;69,28;5,3;230V-1~-2.45kW;;;gacc3;1672;430;455;1380;332;38,8;16;22;n/a;Inclusive;Inclusive;453;No;Yes;Yes;315;AC motor;60;X;H04BB15801250230;H01CB15601200230;;BG351035-00008.1;1;100;1580;1;200;1560;no;no;D;F;Powder coated;4;8;4;yes;piece;1
GACC RX 031.1/1XN/DHC7E.UANN;GACC RX;031.1/1XN/DHC7E.UANN;n/a;finoox;247-1BAM.1GX.3UU.RVN2-R23.00.0800.100;GACC RX 031.1D/17-ENX_.E_PC;1536;E;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;139;Inclusive;Yes;Yes;No;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/1XN/DHC7E.TNNN;GACC RX;031.1/1XN/DHC7E.TNNN;n/a;finoox;247-1BAM.1GX.3UU.RVN2-R23.01.0800.000;GACC RX 031.1D/17-ENX_.E_PC;1524;E;1;1;1731;Axial;1,561;1,061;1,702;1,29;1,708;1,249;1,64;1,243;1,587;1,185;1,532;1,047;5,49;1845;1500;9;VT0603;0,144;0,55;E;43,22;64,51;1,9;230V-1~-0.97kW;;;gacc1;752;430;455;460;332;16,1;12;12;n/a;Inclusive;Inclusive;151;No;Yes;Yes;315;AC motor;60;X;H04BB06500470230;H01CB06400500230;;BG351035-00001.1;1;100;650;1;200;640;no;no;D;F;Powder coated;7;32;4;yes;piece;1
GACC RX 031.1/2XN/DHC7A.TNNN;GACC RX;031.1/2XN/DHC7A.TNNN;n/a;finoox;247-1BDS.1GX.3UV.S5NL-R23.01.0000.000;GACC RX 031.1D/27-ANX_.E_PC;2001;A;2;1;1731;Axial;3,169;2,184;3,431;2,62;3,439;2,536;3,304;2,524;3,201;2,409;3,116;2,157;10,98;3690;1500;10;VT0603;0,288;0,55;E;46,04;67,52;3,6;;230V-1~-1.71kW;BG351035-00006;gacc2;1212;430;455;920;332;25,9;16;18;n/a;Inclusive;Inclusive;302;No;No;Yes;315;AC motor;60;X;;;172;;;;;;;;no;no;D;F;Powder coated;7;16;4;yes;piece;1
GACC RX 031.1/1XN/FHC7A.TNNN;GACC RX;031.1/1XN/FHC7A.TNNN;n/a;finoox;247-1BBA.1GX.3UQ.S5NM-R23.01.0000.000;GACC RX 031.1F/17-ANX_.E_PC;1507;A;1;1;1731;Axial;2,296;1,691;2,344;1,88;2,411;1,849;2,271;1,807;2,178;1,719;2,238;1,698;8,24;1729;1500;9;VT0603;0,146;0,55;D;43,22;64,51;2,8;;230V-1~-1.44kW;BG351035-00002;gacc1;752;430;455;460;332;17,7;16;18;n/a;Inclusive;Inclusive;151;No;No;Yes;315;AC motor;60;X;;;183;;;;;;;;no;no;F;F;Powder coated;7;24;6;yes;piece;1
GACC RX 031.1/2XN/FHC7A.UANN;GACC RX;031.1/2XN/FHC7A.UANN;n/a;finoox;247-1BEG.1GX.3UY.S5NQ-R23.00.0000.100;GACC RX 031.1F/27-ANX_.E_PC;2185;A;2;1;1731;Axial;4,418;3,089;4,73;3,667;4,751;3,558;4,557;3,533;4,417;3,375;4,345;3,076;16,48;3458;1500;10;VT0603;0,291;0,55;D;46,04;67,52;5,3;;230V-1~-2.57kW;BG351035-00007;gacc2;1212;430;455;920;332;29,8;16;18;n/a;Inclusive;201;Inclusive;Yes;No;No;315;AC motor;60;X;;;204;;;;;;;;no;no;F;F;Powder coated;7;16;6;yes;piece;1
GACC RX 031.1/2XN/HHC7E.TNNN;GACC RX;031.1/2XN/HHC7E.TNNN;n/a;finoox;247-1BEX.1GX.3V4.RQV5-R23.01.0800.000;GACC RX 031.1H/27-ENX_.E_PC;2600;E;2;1;1731;Axial;5,367;3,867;5,663;4,467;5,715;4,352;5,461;4,3;5,292;4,111;5,278;3,835;21,97;3249;1500;9;VT0603;0,293;0,55;D;46,04;67,52;7,1;230V-1~-2.57kW;;;gacc2;1212;430;455;920;332;36,1;16;22;n/a;Inclusive;Inclusive;302;No;Yes;Yes;315;AC motor;60;X;H04BB11000860230;H01CB11000850230;;BG351035-00026.1;2;100;1100;1;200;1100;no;no;H;F;Powder coated;7;16;8;yes;piece;1
GACC RX 031.1/3XN/FHC7A.TANN;GACC RX;031.1/3XN/FHC7A.TANN;n/a;finoox;247-1BHC.1GX.3UZ.S5NR-R23.01.0000.100;GACC RX 031.1F/37-ANX_.E_PC;3630;A;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;Inclusive;Inclusive;Yes;No;Yes;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 031.1/3XN/FHC7A.UNNN;GACC RX;031.1/3XN/FHC7A.UNNN;n/a;finoox;247-1BHC.1GX.3UZ.S5NR-R23.00.0000.000;GACC RX 031.1F/37-ANX_.E_PC;2905;A;3;1;1731;Axial;6,484;4,427;7,102;5,4;7,084;5,199;6,865;5,208;6,648;4,975;6,394;4,369;24,71;5187;1500;10;VT0603;0,437;0,55;D;47,61;69,28;7,8;;400V-3~N-3.7kW;BG351035-00009;gacc3;1672;430;455;1380;332;42,2;16;22;n/a;Inclusive;272;453;No;No;No;315;AC motor;60;X;;;231;;;;;;;;no;no;F;F;Powder coated;7;12;6;yes;piece;1
GACC RX 020.1/21N/CFA4E.UNNN;GACC RX;020.1/21N/CFA4E.UNNN;n/a;finoox;247-1HAG.1TX.3YP.SCWC-R23.00.0800.000;E-GACC-RX-020.1-C/2-4.0-AN1-CC-E32C-2105;1521;E;2;1;2105;Axial;1,778;1,263;1,766;1,459;2,033;1,609;1,868;1,558;1,753;1,441;1,694;1,294;8,26;1389;2820;6;VT03088U;0,119;0,53;E;52,48;73,77;1;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;19,1;16;16;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;C;E;Aluminum;4;8;3;yes;piece;1
GACC RX 020.1/11N/FFA4E.UNNN;GACC RX;020.1/11N/FFA4E.UNNN;n/a;finoox;247-1HFS.1TX.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-AN1-CC-E32C-2105;1298;E;1;1;2105;Axial;1,404;1,033;1,414;1,197;1,601;1,252;1,477;1,244;1,397;1,16;1,389;1,043;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,3;16;16;n/a;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Aluminum;4;18;6;yes;piece;1
GACC RX 020.1/31N/CFA4A.TNNN;GACC RX;020.1/31N/CFA4A.TNNN;n/a;finoox;247-1HGT.1TX.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-AN1-CC-E32C-2105;1962;A;3;1;2105;Axial;2,766;1,961;2,767;2,268;3,178;2,51;2,927;2,432;2,752;2,249;2,638;2,002;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,4;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Aluminum;4;6;3;yes;piece;1
GACC RX 020.1/11N/DFA7E.TNNN;GACC RX;020.1/11N/DFA7E.TNNN;n/a;finoox;247-1HEJ.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-AN1-CC-E32C-2105;1213;E;1;1;2105;Axial;0,882;0,618;0,921;0,744;1,01;0,769;0,959;0,764;0,914;0,722;0,856;0,625;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Aluminum;7;24;4;yes;piece;1
GACC RX 020.1/21N/DFA7A.TNNN;GACC RX;020.1/21N/DFA7A.TNNN;n/a;finoox;247-1HBB.1TX.3UC.SCWG-R23.01.0000.000;GACC-RX-020.1-D/2-7.0-AN1-CC-E32C-2105;1621;A;2;1;2105;Axial;1,782;1,269;1,851;1,508;2,032;1,56;1,93;1,549;1,84;1,466;1,733;1,285;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;;230V-1~-1.1kW;AY7.004786;gacc2;992;393;353;700;299;15,7;16;16;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;124;;;;;;;;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/21N/DFA7E.UNNN;GACC RX;020.1/21N/DFA7E.UNNN;n/a;finoox;247-1HBC.1TX.3UC.SCWG-R23.00.0800.000;E-GACC-RX-020.1-D/2-7.0-AN1-CC-E32C-2105;1581;E;2;1;2105;Axial;1,782;1,269;1,851;1,508;2,032;1,56;1,93;1,549;1,84;1,466;1,733;1,285;6,51;1425;2820;6;VT03088U;0,118;0,53;D;51,81;73,09;1,4;230V-1~-1.1kW;;;gacc2;992;393;353;700;299;20,1;16;16;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004786.1;1;100;880;1;200;860;no;no;D;E;Aluminum;7;12;4;yes;piece;1
GACC RX 020.1/21N/FFA7E.TNNN;GACC RX;020.1/21N/FFA7E.TNNN;n/a;finoox;247-1HCE.1TX.3UK.SCWH-R23.01.0800.000;E-GACC-RX-020.1-F/2-7.0-AN1-CC-E32C-2105;1886;E;2;1;2105;Axial;2,384;1,732;2,449;2,028;2,684;2,086;2,514;2,076;2,426;1,968;2,326;1,748;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/21N/FFA7E.UNNN;GACC RX;020.1/21N/FFA7E.UNNN;n/a;finoox;247-1HCE.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-7.0-AN1-CC-E32C-2105;1714;E;2;1;2105;Axial;2,384;1,732;2,449;2,028;2,684;2,086;2,514;2,076;2,426;1,968;2,326;1,748;9,77;1392;2820;6;VT03088U;0,119;0,53;C;52,41;73,7;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,6;16;18;n/a;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Aluminum;7;12;6;yes;piece;1
GACC RX 020.1/31N/DFA7E.TNNN;GACC RX;020.1/31N/DFA7E.TNNN;n/a;finoox;247-1HHQ.1TX.3UD.SCWJ-R23.01.0800.000;E-GACC-RX-020.1-D/3-7.0-AN1-CC-E32C-2105;2231;E;3;1;2105;Axial;2,727;2,043;2,764;2,351;3,013;2,443;2,908;2,428;2,768;2,299;2,694;2,096;9,77;2138;2820;6;VT03088U;0,177;0,53;D;53,42;74,85;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;n/a;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Aluminum;7;6;4;yes;piece;1
GACC RX 020.1/31N/FFA7A.TNNN;GACC RX;020.1/31N/FFA7A.TNNN;n/a;finoox;247-1HJR.1TX.3YM.SCWJ-R23.01.0000.000;GACC-RX-020.1-F/3-7.0-AN1-CC-E32C-2105;2170;A;3;1;2105;Axial;3,458;2,498;3,566;2,94;3,901;3,027;3,703;3,009;3,545;2,853;3,364;2,518;14,66;2088;2820;6;VT03088U;0,179;0,53;C;54,03;75,46;2,9;;230V-1~-2.7kW;AY7.004793;gacc3;1342;393;353;1050;299;24,5;16;18;n/a;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;177;;;;;;;;no;no;F;E;Aluminum;7;8;6;yes;piece;1
GACC RX 020.1/11N/CFE4A.UNNN;GACC RX;020.1/11N/CFE4A.UNNN;n/a;finoox;247-1HDT.1TX.3YN.00NN-R23.00.0000.000;GACC-RX-020.1-C/1-4.0-EN1-CC-E32C-2105;1032;A;1;1;2105;Axial;0,891;0,622;0,895;0,729;1;0,802;0,94;0,779;0,888;0,72;0,85;0,632;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;;230V-1~-0.7kW;AY7.004785;gacc1;642;393;353;350;299;9,3;9,52;9,52;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;109;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/11N/CFE4E.UNNN;GACC RX;020.1/11N/CFE4E.UNNN;n/a;finoox;247-1HDU.1TX.3YN.00NN-R23.00.0800.000;E-GACC-RX-020.1-C/1-4.0-EN1-CC-E32C-2105;1151;E;1;1;2105;Axial;0,891;0,622;0,895;0,729;1;0,802;0,94;0,779;0,888;0,72;0,85;0,632;4,13;694;2820;5;VT03088U;0,06;0,53;E;49,62;70,76;0,5;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,2;9,52;9,52;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;C;E;Epoxy coated aluminum;4;18;3;yes;piece;1
GACC RX 020.1/11N/FFE4A.TNNN;GACC RX;020.1/11N/FFE4A.TNNN;n/a;finoox;247-1HFX.1TX.3UL.SCWC-R23.01.0000.000;GACC-RX-020.1-F/1-4.0-EN1-CC-E32C-2105;1439;A;1;1;2105;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/11N/FFE4A.UNNN;GACC RX;020.1/11N/FFE4A.UNNN;n/a;finoox;247-1HFX.1TX.3UL.SCWC-R23.00.0000.000;GACC-RX-020.1-F/1-4.0-EN1-CC-E32C-2105;1325;A;1;1;2105;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/11N/FFE4E.UNNN;GACC RX;020.1/11N/FFE4E.UNNN;n/a;finoox;247-1HFY.1TX.3UL.SCWC-R23.00.0800.000;E-GACC-RX-020.1-F/1-4.0-EN1-CC-E32C-2105;1470;E;1;1;2105;Axial;1,384;1,017;1,395;1,179;1,575;1,23;1,452;1,222;1,373;1,141;1,366;1,029;8,26;657;2820;5;VT03088U;0,06;0,53;D;51,23;72,36;1,1;230V-1~-1.0kW;;;gacc1;642;393;353;350;299;15,3;16;16;Inclusive;n/a;114;n/a;No;Yes;No;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004791.1;2;100;540;1;200;510;no;no;F;E;Epoxy coated aluminum;4;18;6;yes;piece;1
GACC RX 020.1/31N/CFE4A.TNNN;GACC RX;020.1/31N/CFE4A.TNNN;n/a;finoox;247-1HGZ.1TX.3YQ.SCWD-R23.01.0000.000;GACC-RX-020.1-C/3-4.0-EN1-CC-E32C-2105;2145;A;3;1;2105;Axial;2,7;1,92;2,701;2,218;3,1;2,451;2,853;2,375;2,682;2,197;2,583;1,963;12,39;2083;2820;6;VT03088U;0,179;0,53;E;54,1;75,53;1,5;;230V-1~-1.7kW;AY7.004787;gacc3;1342;393;353;1050;299;20,4;16;18;Inclusive;n/a;Inclusive;n/a;No;No;Yes;200;EC motor;5060;1;;;143;;;;;;;;no;no;C;E;Epoxy coated aluminum;4;6;3;yes;piece;1
GACC RX 020.1/31N/DFE4E.TNNN;GACC RX;020.1/31N/DFE4E.TNNN;n/a;finoox;247-1HJ2.1TX.3UD.SCWE-R23.01.0800.000;E-GACC-RX-020.1-D/3-4.0-EN1-CC-E32C-2105;2474;E;3;1;2105;Axial;3,333;2,389;3,309;2,743;3,774;2,982;3,47;2,909;3,264;2,698;3,192;2,432;16,52;2043;2820;6;VT03088U;0,18;0,53;D;54,65;76,08;2;230V-1~-1.7kW;;;gacc3;1342;393;353;1050;299;26,4;16;18;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB12401000230;H04CB12100700230;;AY7.004787.1;1;100;1240;1;200;1210;no;no;D;E;Epoxy coated aluminum;4;6;4;yes;piece;1
GACC RX 020.1/21N/FFE4A.UNNN;GACC RX;020.1/21N/FFE4A.UNNN;n/a;finoox;247-1HCR.1TX.3UK.SCWH-R23.00.0000.000;GACC-RX-020.1-F/2-4.0-EN1-CC-E32C-2105;1821;A;2;1;2105;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;;230V-1~-1.7kW;AY7.004792;gacc2;992;393;353;700;299;17,8;16;18;Inclusive;n/a;172;n/a;No;No;No;200;EC motor;5060;1;;;149;;;;;;;;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/21N/FFE4E.UNNN;GACC RX;020.1/21N/FFE4E.UNNN;n/a;finoox;247-1HCS.1TX.3UK.SCWH-R23.00.0800.000;E-GACC-RX-020.1-F/2-4.0-EN1-CC-E32C-2105;1985;E;2;1;2105;Axial;2,719;1,921;2,787;2,263;3,059;2,387;2,886;2,349;2,737;2,196;2,619;1,934;16,52;1314;2820;5;VT03088U;0,121;0,53;D;54,09;75,37;2;230V-1~-1.7kW;;;gacc2;992;393;353;700;299;22,7;16;18;Inclusive;n/a;172;n/a;No;Yes;No;200;EC motor;5060;1;H04BB08800540230;H04CB08600600230;;AY7.004792.1;2;100;880;1;200;860;no;no;F;E;Epoxy coated aluminum;4;12;6;yes;piece;1
GACC RX 020.1/11N/DFE7E.TNNN;GACC RX;020.1/11N/DFE7E.TNNN;n/a;finoox;247-1HF8.1TX.3UN.00NN-R23.01.0800.000;E-GACC-RX-020.1-D/1-7.0-EN1-CC-E32C-2105;1327;E;1;1;2105;Axial;0,868;0,61;0,904;0,733;0,995;0,759;0,943;0,754;0,898;0,712;0,843;0,614;3,26;713;2820;5;VT03088U;0,059;0,53;D;48,95;70,08;0,7;230V-1~-0.7kW;;;gacc1;642;393;353;350;299;13,7;9,52;9,52;Inclusive;n/a;Inclusive;n/a;No;Yes;Yes;200;EC motor;5060;1;H04BB05400330230;H04CB05100350230;;AY7.004785.1;1;100;540;1;200;510;no;no;D;E;Epoxy coated aluminum;7;24;4;yes;piece;1
GACC RX 020.1/11N/FFE7A.UNNN;GACC RX;020.1/11N/FFE7A.UNNN;n/a;finoox;247-1HG9.1TX.3UL.SCWG-R23.00.0000.000;GACC-RX-020.1-F/1-7.0-EN1-CC-E32C-2105;1325;A;1;1;2105;Axial;1,166;0,881;1,206;1,024;1,321;1,053;1,26;1,045;1,196;1,001;1,164;0,906;4,89;696;2820;5;VT03088U;0,06;0,53;C;49,55;70,69;1,1;;230V-1~-1.0kW;AY7.004791;gacc1;642;393;353;350;299;10,9;16;16;Inclusive;n/a;114;n/a;No;No;No;200;EC motor;5060;1;;;130;;;;;;;;no;no;F;E;Epoxy coated aluminum;7;18;6;yes;piece;1
